  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7024468f-52d1-4d76-a6f1-88f24fcc5068}, !- Handle
  sunCHW Temprule,                        !- Name
  {8475eef7-04d8-41e3-b4a9-e3b56dd9485a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89f5b0e7-f850-4999-88b6-76c056a92a78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89f5b0e7-f850-4999-88b6-76c056a92a78}, !- Handle
  sunCHW Temp 1,                          !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {d27bcab8-d3a1-4f54-ba49-d0ec67720182}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {8475eef7-04d8-41e3-b4a9-e3b56dd9485a}, !- Schedule Name
  {198e8872-9d59-4f4d-91f6-79364a71a922}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {adaac1fb-0e73-438c-bf8d-7e53d8281800}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1925dc22-4f8b-456a-9ae1-13ee612c6cde}, !- Plant Side Inlet Node Name
  {ac97439c-67e8-4166-9ba5-abf05a748a05}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dc297f84-6f19-457f-ba75-3b7e6970766b}, !- Demand Side Inlet Node Name
  {6f00207e-1acd-4541-9a2b-01dc18b01b02}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2c63815b-c9d6-4876-a53a-bd6ea6a3f3b9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3cc1f567-f553-4c6e-9c7c-91a4527e2bb5}, !- Demand Mixer Name
  {34f870f9-8797-418a-8db2-35c9a2d88dab}, !- Demand Splitter Name
  {4eaeca2f-4492-45f9-9315-7855b7b59856}, !- Supply Mixer Name
  {6813d627-5387-4d40-8db0-dfa5eb39c933}; !- Supply Splitter Name

OS:Sizing:Plant,
  {d426423c-4a40-4a4d-ac8f-c09fe7d52bae}, !- Handle
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ab362c45-e73c-4e08-9ad9-409816dc6ddf}, !- Handle
  Node 163,                               !- Name
  {1925dc22-4f8b-456a-9ae1-13ee612c6cde}, !- Inlet Port
  {d722fabf-9124-49c7-9ba6-c9940cd9e39a}; !- Outlet Port

OS:Node,
  {adaac1fb-0e73-438c-bf8d-7e53d8281800}, !- Handle
  Node 164,                               !- Name
  {ffcb7c13-25cf-440b-8417-ef789d0683fc}, !- Inlet Port
  {ac97439c-67e8-4166-9ba5-abf05a748a05}; !- Outlet Port

OS:Node,
  {042aacd2-1a8a-4d03-86c9-c18d97d98e19}, !- Handle
  Node 165,                               !- Name
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- Inlet Port
  {2c67e7ea-89b2-44fb-a638-ecbd30a69d29}; !- Outlet Port

OS:Connector:Mixer,
  {4eaeca2f-4492-45f9-9315-7855b7b59856}, !- Handle
  Connector Mixer 5,                      !- Name
  {e0f70ccd-5d4b-4f69-891c-32ffaff24749}, !- Outlet Branch Name
  {921fb762-5133-4a74-9ae8-4a2a95214d35}, !- Inlet Branch Name 1
  {04300f46-7bbd-42fd-94cf-e1035b035ff0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6813d627-5387-4d40-8db0-dfa5eb39c933}, !- Handle
  Connector Splitter 5,                   !- Name
  {b349b1c0-1416-4e74-a5be-bd01fa0ba3f0}, !- Inlet Branch Name
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- Outlet Branch Name 1
  {70c7de70-ad16-49ca-b017-762d619aee54}; !- Outlet Branch Name 2

OS:Connection,
  {1925dc22-4f8b-456a-9ae1-13ee612c6cde}, !- Handle
  {36f7603b-efbf-4a2c-9b8e-e4da12002a74}, !- Name
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Source Object
  14,                                     !- Outlet Port
  {ab362c45-e73c-4e08-9ad9-409816dc6ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- Handle
  {05719672-e861-4ec9-8078-da3f267d2b03}, !- Name
  {6813d627-5387-4d40-8db0-dfa5eb39c933}, !- Source Object
  3,                                      !- Outlet Port
  {042aacd2-1a8a-4d03-86c9-c18d97d98e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac97439c-67e8-4166-9ba5-abf05a748a05}, !- Handle
  {3207aeee-fe3c-4f0b-b19e-e72283c69d6d}, !- Name
  {adaac1fb-0e73-438c-bf8d-7e53d8281800}, !- Source Object
  3,                                      !- Outlet Port
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0614a2d3-4528-440c-be94-23e5375bafde}, !- Handle
  Node 166,                               !- Name
  {dc297f84-6f19-457f-ba75-3b7e6970766b}, !- Inlet Port
  {8f5496a7-1165-4975-8226-1c473128015e}; !- Outlet Port

OS:Node,
  {1dce5a3a-50c2-41f8-b94f-bdad7b150df7}, !- Handle
  Node 167,                               !- Name
  {8419c741-c8bd-4f4b-b524-8f5d9c0d1db7}, !- Inlet Port
  {6f00207e-1acd-4541-9a2b-01dc18b01b02}; !- Outlet Port

OS:Node,
  {93de6516-f189-42e8-b1ef-ccaa64de61dd}, !- Handle
  Node 168,                               !- Name
  {9792a8d5-c24d-4711-af37-4dc6ac37a082}, !- Inlet Port
  {95ea3280-9c15-4e2b-92e2-900e45ffbfb5}; !- Outlet Port

OS:Connector:Mixer,
  {3cc1f567-f553-4c6e-9c7c-91a4527e2bb5}, !- Handle
  Connector Mixer 6,                      !- Name
  {8419c741-c8bd-4f4b-b524-8f5d9c0d1db7}, !- Outlet Branch Name
  {197941d1-a417-4655-b99b-b36b2fce07e5}, !- Inlet Branch Name 1
  {99f3d430-161d-437e-8a39-323ca6218ce6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {34f870f9-8797-418a-8db2-35c9a2d88dab}, !- Handle
  Connector Splitter 6,                   !- Name
  {8f5496a7-1165-4975-8226-1c473128015e}, !- Inlet Branch Name
  {9792a8d5-c24d-4711-af37-4dc6ac37a082}, !- Outlet Branch Name 1
  {2f38f237-254d-4f52-940b-6bb4f4d5510c}; !- Outlet Branch Name 2

OS:Connection,
  {dc297f84-6f19-457f-ba75-3b7e6970766b}, !- Handle
  {8dd93e97-a7cf-4937-8e6c-97f7650971bd}, !- Name
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Source Object
  17,                                     !- Outlet Port
  {0614a2d3-4528-440c-be94-23e5375bafde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5496a7-1165-4975-8226-1c473128015e}, !- Handle
  {7ab5fe38-e97d-4641-9da4-7c95fff50f26}, !- Name
  {0614a2d3-4528-440c-be94-23e5375bafde}, !- Source Object
  3,                                      !- Outlet Port
  {34f870f9-8797-418a-8db2-35c9a2d88dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9792a8d5-c24d-4711-af37-4dc6ac37a082}, !- Handle
  {cb24a629-d1a1-47b1-85c2-0d8126f250af}, !- Name
  {34f870f9-8797-418a-8db2-35c9a2d88dab}, !- Source Object
  3,                                      !- Outlet Port
  {93de6516-f189-42e8-b1ef-ccaa64de61dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8419c741-c8bd-4f4b-b524-8f5d9c0d1db7}, !- Handle
  {6bd5d035-fc97-491f-871f-9187afeae6d0}, !- Name
  {3cc1f567-f553-4c6e-9c7c-91a4527e2bb5}, !- Source Object
  2,                                      !- Outlet Port
  {1dce5a3a-50c2-41f8-b94f-bdad7b150df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f00207e-1acd-4541-9a2b-01dc18b01b02}, !- Handle
  {24e77366-4b49-4056-86c1-41d9347fdcfd}, !- Name
  {1dce5a3a-50c2-41f8-b94f-bdad7b150df7}, !- Source Object
  3,                                      !- Outlet Port
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {2c63815b-c9d6-4876-a53a-bd6ea6a3f3b9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {99593c88-b568-4415-8848-abd3c13e317e}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {d722fabf-9124-49c7-9ba6-c9940cd9e39a}, !- Inlet Node Name
  {3b8536ca-be4d-4890-bfe5-4fc7d948578f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {f2e72d8d-7b16-488d-945a-45124e965b78}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {2c67e7ea-89b2-44fb-a638-ecbd30a69d29}, !- Water Inlet Node Name
  {a807027a-c759-42a6-ac53-d1abbd8bd39e}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {b41b3c02-aa59-4f6d-a454-6338bfe25924}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {89daef68-f3bf-4d03-92ca-cac149307d42}, !- Inlet Node Name
  {373ccb74-9105-481a-8643-abd0514be6e8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c32ee9a1-1817-4b21-a140-30a8439bccb2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {550f7080-d38a-4927-a522-908cdad4b058}, !- Inlet Node Name
  {ffcb7c13-25cf-440b-8417-ef789d0683fc}; !- Outlet Node Name

OS:Node,
  {4b8ab384-33f5-4046-a786-b92aa697306e}, !- Handle
  Node 169,                               !- Name
  {3b8536ca-be4d-4890-bfe5-4fc7d948578f}, !- Inlet Port
  {b349b1c0-1416-4e74-a5be-bd01fa0ba3f0}; !- Outlet Port

OS:Connection,
  {d722fabf-9124-49c7-9ba6-c9940cd9e39a}, !- Handle
  {a18d57d0-cc19-4474-ba98-3053c26e9444}, !- Name
  {ab362c45-e73c-4e08-9ad9-409816dc6ddf}, !- Source Object
  3,                                      !- Outlet Port
  {99593c88-b568-4415-8848-abd3c13e317e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8536ca-be4d-4890-bfe5-4fc7d948578f}, !- Handle
  {b1c970c5-e2c6-48c1-bfce-b23563af5786}, !- Name
  {99593c88-b568-4415-8848-abd3c13e317e}, !- Source Object
  3,                                      !- Outlet Port
  {4b8ab384-33f5-4046-a786-b92aa697306e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b349b1c0-1416-4e74-a5be-bd01fa0ba3f0}, !- Handle
  {35cfd572-1585-4798-bd55-a0c161a68f1f}, !- Name
  {4b8ab384-33f5-4046-a786-b92aa697306e}, !- Source Object
  3,                                      !- Outlet Port
  {6813d627-5387-4d40-8db0-dfa5eb39c933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2874306-ce40-411c-a17c-29a927202a13}, !- Handle
  Node 170,                               !- Name
  {a807027a-c759-42a6-ac53-d1abbd8bd39e}, !- Inlet Port
  {921fb762-5133-4a74-9ae8-4a2a95214d35}; !- Outlet Port

OS:Connection,
  {2c67e7ea-89b2-44fb-a638-ecbd30a69d29}, !- Handle
  {0a152b89-9a73-4853-8d41-8032e39921d5}, !- Name
  {042aacd2-1a8a-4d03-86c9-c18d97d98e19}, !- Source Object
  3,                                      !- Outlet Port
  {f2e72d8d-7b16-488d-945a-45124e965b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a807027a-c759-42a6-ac53-d1abbd8bd39e}, !- Handle
  {c722b94a-d2f9-424f-91f7-d6c5bf4ecc6c}, !- Name
  {f2e72d8d-7b16-488d-945a-45124e965b78}, !- Source Object
  3,                                      !- Outlet Port
  {a2874306-ce40-411c-a17c-29a927202a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921fb762-5133-4a74-9ae8-4a2a95214d35}, !- Handle
  {0bcb36d1-1171-489d-abe6-485b9ab7f5a8}, !- Name
  {a2874306-ce40-411c-a17c-29a927202a13}, !- Source Object
  3,                                      !- Outlet Port
  {4eaeca2f-4492-45f9-9315-7855b7b59856}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c1623fa-afbf-491d-8958-fbba8fabbe34}, !- Handle
  Node 171,                               !- Name
  {70c7de70-ad16-49ca-b017-762d619aee54}, !- Inlet Port
  {89daef68-f3bf-4d03-92ca-cac149307d42}; !- Outlet Port

OS:Connection,
  {70c7de70-ad16-49ca-b017-762d619aee54}, !- Handle
  {60846ebb-bf45-4224-a7e8-530b5e4795f1}, !- Name
  {6813d627-5387-4d40-8db0-dfa5eb39c933}, !- Source Object
  4,                                      !- Outlet Port
  {8c1623fa-afbf-491d-8958-fbba8fabbe34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {767806c4-2460-4812-8228-0b0668d3837e}, !- Handle
  Node 172,                               !- Name
  {373ccb74-9105-481a-8643-abd0514be6e8}, !- Inlet Port
  {04300f46-7bbd-42fd-94cf-e1035b035ff0}; !- Outlet Port

OS:Connection,
  {89daef68-f3bf-4d03-92ca-cac149307d42}, !- Handle
  {bd5dadd0-dc81-4540-89f3-318e1db55585}, !- Name
  {8c1623fa-afbf-491d-8958-fbba8fabbe34}, !- Source Object
  3,                                      !- Outlet Port
  {b41b3c02-aa59-4f6d-a454-6338bfe25924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373ccb74-9105-481a-8643-abd0514be6e8}, !- Handle
  {2d7eb57c-6dd2-42f0-b022-44cf3ae3f524}, !- Name
  {b41b3c02-aa59-4f6d-a454-6338bfe25924}, !- Source Object
  3,                                      !- Outlet Port
  {767806c4-2460-4812-8228-0b0668d3837e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04300f46-7bbd-42fd-94cf-e1035b035ff0}, !- Handle
  {36cef494-cb09-4258-b1c8-eb4824ad051f}, !- Name
  {767806c4-2460-4812-8228-0b0668d3837e}, !- Source Object
  3,                                      !- Outlet Port
  {4eaeca2f-4492-45f9-9315-7855b7b59856}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3c3df1e4-b9bd-4514-8c3e-d391f4c8bcab}, !- Handle
  Node 173,                               !- Name
  {e0f70ccd-5d4b-4f69-891c-32ffaff24749}, !- Inlet Port
  {550f7080-d38a-4927-a522-908cdad4b058}; !- Outlet Port

OS:Connection,
  {e0f70ccd-5d4b-4f69-891c-32ffaff24749}, !- Handle
  {ddf0e259-c19f-40e9-a41b-606f0edb1f4c}, !- Name
  {4eaeca2f-4492-45f9-9315-7855b7b59856}, !- Source Object
  2,                                      !- Outlet Port
  {3c3df1e4-b9bd-4514-8c3e-d391f4c8bcab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550f7080-d38a-4927-a522-908cdad4b058}, !- Handle
  {1225d123-d808-40f6-b399-3ffb5efa27c3}, !- Name
  {3c3df1e4-b9bd-4514-8c3e-d391f4c8bcab}, !- Source Object
  3,                                      !- Outlet Port
  {c32ee9a1-1817-4b21-a140-30a8439bccb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffcb7c13-25cf-440b-8417-ef789d0683fc}, !- Handle
  {2191e4aa-eaaf-45e7-a065-999b3cadc538}, !- Name
  {c32ee9a1-1817-4b21-a140-30a8439bccb2}, !- Source Object
  3,                                      !- Outlet Port
  {adaac1fb-0e73-438c-bf8d-7e53d8281800}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {809f8931-60af-46b7-b53f-1dfa452e0914}, !- Handle
  Node 174,                               !- Name
  {18252874-24f4-43a8-812a-6f21aa043ad4}, !- Inlet Port
  {197941d1-a417-4655-b99b-b36b2fce07e5}; !- Outlet Port

OS:Connection,
  {95ea3280-9c15-4e2b-92e2-900e45ffbfb5}, !- Handle
  {4f75fd1b-104c-4a23-a124-d5863d6968bd}, !- Name
  {93de6516-f189-42e8-b1ef-ccaa64de61dd}, !- Source Object
  3,                                      !- Outlet Port
  {bf7efbce-b017-42b4-ae1f-3f73c4995049}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {18252874-24f4-43a8-812a-6f21aa043ad4}, !- Handle
  {9fb9c2b6-9495-4590-847a-9c79b687584a}, !- Name
  {bf7efbce-b017-42b4-ae1f-3f73c4995049}, !- Source Object
  18,                                     !- Outlet Port
  {809f8931-60af-46b7-b53f-1dfa452e0914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197941d1-a417-4655-b99b-b36b2fce07e5}, !- Handle
  {766d3028-96e6-46a9-8116-8bf73ce3f26b}, !- Name
  {809f8931-60af-46b7-b53f-1dfa452e0914}, !- Source Object
  3,                                      !- Outlet Port
  {3cc1f567-f553-4c6e-9c7c-91a4527e2bb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f8b721a-b047-4d6c-a972-e8ffa6eaaf85}, !- Handle
  Node 175,                               !- Name
  {2f38f237-254d-4f52-940b-6bb4f4d5510c}, !- Inlet Port
  {5bbd714d-f9c9-450d-bb34-612b2451b431}; !- Outlet Port

OS:Connection,
  {2f38f237-254d-4f52-940b-6bb4f4d5510c}, !- Handle
  {bdc0df9f-9902-405c-ab73-d55c7f205ad2}, !- Name
  {34f870f9-8797-418a-8db2-35c9a2d88dab}, !- Source Object
  4,                                      !- Outlet Port
  {5f8b721a-b047-4d6c-a972-e8ffa6eaaf85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ad76861-5298-466a-a77d-0f0dfef42c5d}, !- Handle
  Node 176,                               !- Name
  {faada74b-7148-4371-9e07-456578e82f86}, !- Inlet Port
  {99f3d430-161d-437e-8a39-323ca6218ce6}; !- Outlet Port

OS:Connection,
  {5bbd714d-f9c9-450d-bb34-612b2451b431}, !- Handle
  {40b75f69-1776-49ea-8081-0f975264caf1}, !- Name
  {5f8b721a-b047-4d6c-a972-e8ffa6eaaf85}, !- Source Object
  3,                                      !- Outlet Port
  {8a0802bf-0613-4689-90cc-c5a10212aa2a}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {faada74b-7148-4371-9e07-456578e82f86}, !- Handle
  {945f805b-2034-45c2-b797-60bc830fbee4}, !- Name
  {8a0802bf-0613-4689-90cc-c5a10212aa2a}, !- Source Object
  18,                                     !- Outlet Port
  {9ad76861-5298-466a-a77d-0f0dfef42c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f3d430-161d-437e-8a39-323ca6218ce6}, !- Handle
  {d5de376e-1e89-48d4-b308-1c369a3a8813}, !- Name
  {9ad76861-5298-466a-a77d-0f0dfef42c5d}, !- Source Object
  3,                                      !- Outlet Port
  {3cc1f567-f553-4c6e-9c7c-91a4527e2bb5}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e44afeb1-3993-4f70-a3b2-5ecf907a7d43}, !- Handle
  CW Temp,                                !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {4389425f-a2a0-4d91-9c32-8aa4ae6964c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4389425f-a2a0-4d91-9c32-8aa4ae6964c9}, !- Handle
  Schedule Day 4,                         !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {01868ff7-1361-417d-8223-71bea981ced2}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d5377e0b-2c5d-4d57-bd16-6d4487945662}, !- Handle
  wkdCW Temp,                             !- Name
  {01868ff7-1361-417d-8223-71bea981ced2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {acb57993-4311-4fc5-8682-d81a6069bd23}, !- Handle
  satCW Temp,                             !- Name
  {01868ff7-1361-417d-8223-71bea981ced2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {de6ea2a4-4733-49d8-8be7-8eb057fd9cc7}, !- Handle
  sunCW Temp,                             !- Name
  {01868ff7-1361-417d-8223-71bea981ced2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {0ef0da34-4a18-483f-be1e-52e9f15294e8}, !- Handle
  wkdCW Temp rule,                        !- Name
  {e44afeb1-3993-4f70-a3b2-5ecf907a7d43}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b39965c-d14a-45d4-862e-44c95c7ba9c8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b39965c-d14a-45d4-862e-44c95c7ba9c8}, !- Handle
  wkdCW Temp 1,                           !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b916ef85-11ac-4734-8a6d-1bea5e5d8ecf}, !- Handle
  satCW Temprule,                         !- Name
  {e44afeb1-3993-4f70-a3b2-5ecf907a7d43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d66bce43-bbda-447f-b8c8-650af963e0cf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d66bce43-bbda-447f-b8c8-650af963e0cf}, !- Handle
  satCW Temp 1,                           !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {4f35e848-19e4-4612-8573-fb5fd3b627ac}, !- Handle
  sunCW Temprule,                         !- Name
  {e44afeb1-3993-4f70-a3b2-5ecf907a7d43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34ba0863-86da-45ce-ad29-a6214b9a3533}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34ba0863-86da-45ce-ad29-a6214b9a3533}, !- Handle
  sunCW Temp 1,                           !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {ac5dc4d7-0f8d-4c87-ad38-a42b39df0b62}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {e44afeb1-3993-4f70-a3b2-5ecf907a7d43}, !- Schedule Name
  {adaac1fb-0e73-438c-bf8d-7e53d8281800}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {02a6a3c7-b3db-4974-b7fe-e264c4ef4e62}, !- Handle
  Sys_6_VAV with Reheat,                  !- Name
  ,                                       !- Controller List Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule
  {e6de0b79-f7d1-456c-bb97-c55c4d3698c5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2c4c583a-23a5-40ad-8a6e-f4c8a8579f77}, !- Supply Side Inlet Node Name
  {0fd2cdbb-5843-4be5-adc1-1cd7ff0d4bfd}, !- Demand Side Outlet Node Name
  {5cf46c50-cc27-427d-ac40-81ddd61d6e00}, !- Demand Side Inlet Node A
  {a473b321-b8f9-401d-ab8e-96a80e659a44}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b660e8e-f264-4b4c-a18d-68a3cd8a1452}, !- Demand Mixer Name
  {97e76231-f5fd-40a9-9b01-21ac109d6d13}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b2398f73-3783-41c5-bca9-be7d91f1ccd5}, !- Handle
  Node 177,                               !- Name
  {2c4c583a-23a5-40ad-8a6e-f4c8a8579f77}, !- Inlet Port
  {0779cd89-3faf-4dcb-b70c-f1497ce05c0c}; !- Outlet Port

OS:Node,
  {075a0a65-7103-4de4-9d55-f7c7e8f66c37}, !- Handle
  Node 178,                               !- Name
  {0e3cd81e-fc2a-48df-81f9-59e58d6f5dd0}, !- Inlet Port
  {a473b321-b8f9-401d-ab8e-96a80e659a44}; !- Outlet Port

OS:Connection,
  {2c4c583a-23a5-40ad-8a6e-f4c8a8579f77}, !- Handle
  {796d6c3a-e2c4-4bb8-966a-1f6533a7a67e}, !- Name
  {02a6a3c7-b3db-4974-b7fe-e264c4ef4e62}, !- Source Object
  8,                                      !- Outlet Port
  {b2398f73-3783-41c5-bca9-be7d91f1ccd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a473b321-b8f9-401d-ab8e-96a80e659a44}, !- Handle
  {0222e1ff-86c1-4c87-93d2-06b6ded80a92}, !- Name
  {075a0a65-7103-4de4-9d55-f7c7e8f66c37}, !- Source Object
  3,                                      !- Outlet Port
  {02a6a3c7-b3db-4974-b7fe-e264c4ef4e62}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1b108a59-acca-499d-a0f7-8651e8ea986c}, !- Handle
  Node 179,                               !- Name
  {5cf46c50-cc27-427d-ac40-81ddd61d6e00}, !- Inlet Port
  {e7f34d55-afe0-4f58-b62a-66cd2d7acdc9}; !- Outlet Port

OS:Node,
  {258c2441-21d0-48ec-9a48-938da6c42ecb}, !- Handle
  Node 180,                               !- Name
  {991f5ace-00e4-4d1f-b4c1-720f09bdf043}, !- Inlet Port
  {0fd2cdbb-5843-4be5-adc1-1cd7ff0d4bfd}; !- Outlet Port

OS:Node,
  {af696999-565e-4492-b5a1-645da1808e01}, !- Handle
  Node 181,                               !- Name
  {b9337eb4-4136-4d85-bb19-45a6e2efcde8}, !- Inlet Port
  {0f2dff26-1ec4-4243-a0c6-204a8e4b4a86}; !- Outlet Port

OS:Connection,
  {5cf46c50-cc27-427d-ac40-81ddd61d6e00}, !- Handle
  {287d8d7f-6441-4696-80f6-e652ccf10f08}, !- Name
  {02a6a3c7-b3db-4974-b7fe-e264c4ef4e62}, !- Source Object
  10,                                     !- Outlet Port
  {1b108a59-acca-499d-a0f7-8651e8ea986c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd2cdbb-5843-4be5-adc1-1cd7ff0d4bfd}, !- Handle
  {d5dcb7e7-1233-4230-8ada-f2df3ec47fdd}, !- Name
  {258c2441-21d0-48ec-9a48-938da6c42ecb}, !- Source Object
  3,                                      !- Outlet Port
  {02a6a3c7-b3db-4974-b7fe-e264c4ef4e62}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {97e76231-f5fd-40a9-9b01-21ac109d6d13}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {e7f34d55-afe0-4f58-b62a-66cd2d7acdc9}, !- Inlet Node Name
  {60ee5f49-c204-455b-918f-ec70f308f976}, !- Outlet Node Name 1
  {178adf52-5e18-4b12-8b65-ad2c6bd0f889}, !- Outlet Node Name 2
  {f9389394-35fd-44b5-b014-177bb652bd10}, !- Outlet Node Name 3
  {1578b0e2-47f7-48e0-903e-9c6ae06097fd}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {6b660e8e-f264-4b4c-a18d-68a3cd8a1452}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {991f5ace-00e4-4d1f-b4c1-720f09bdf043}, !- Outlet Node Name
  {f5854d3c-29cb-4581-b6c1-37f0a9ad8c55}, !- Inlet Node Name 1
  {59c97f95-11ed-413c-a80f-56e24e81d181}, !- Inlet Node Name 2
  {90d42f42-2166-454a-a6af-a98b65f91b2b}, !- Inlet Node Name 3
  {c26d7d45-03cb-45c4-a6cf-774da1cb5936}; !- Inlet Node Name 4

OS:Connection,
  {e7f34d55-afe0-4f58-b62a-66cd2d7acdc9}, !- Handle
  {3a4bc0fa-e563-4d29-a305-aad2067b127d}, !- Name
  {1b108a59-acca-499d-a0f7-8651e8ea986c}, !- Source Object
  3,                                      !- Outlet Port
  {97e76231-f5fd-40a9-9b01-21ac109d6d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991f5ace-00e4-4d1f-b4c1-720f09bdf043}, !- Handle
  {879a3dfb-52f4-4dcf-8528-cf0ee3bba892}, !- Name
  {6b660e8e-f264-4b4c-a18d-68a3cd8a1452}, !- Source Object
  2,                                      !- Outlet Port
  {258c2441-21d0-48ec-9a48-938da6c42ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cce00f85-8138-43ef-a573-2df2f49a124c}, !- Handle
  {02a6a3c7-b3db-4974-b7fe-e264c4ef4e62}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e6de0b79-f7d1-456c-bb97-c55c4d3698c5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Fan:VariableVolume,
  {4b9b1d01-f0c2-40b6-9170-8b3e63b091fd}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c4fba4d2-e3c8-4f1b-91d9-74cd5f38bf43}, !- Air Inlet Node Name
  {0e3cd81e-fc2a-48df-81f9-59e58d6f5dd0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {ed47984c-216b-4143-a98e-ba414f132056}, !- Handle
  Sys6 Return Fan,                        !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0779cd89-3faf-4dcb-b70c-f1497ce05c0c}, !- Air Inlet Node Name
  {3f8a9d8f-6ba9-43ea-83e4-d59c53b5455e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f1d98541-9700-466d-b847-927f53af683d}, !- Handle
  Coil Heating Water 1,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {98bd108e-fdfc-44d9-a7d6-c7cad342eec4}, !- Water Inlet Node Name
  {f2753ced-013a-40d1-96dd-fef73bb1e965}, !- Water Outlet Node Name
  {6bd58e80-69b4-4897-a3a1-60812bd498b9}, !- Air Inlet Node Name
  {969ad5c7-3acf-41f4-8cc9-87a32545e264}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa21717e-e1ac-42fa-b097-012b34049aa2}, !- Handle
  Node 182,                               !- Name
  {c9f64e52-2e88-49ab-b4f6-c457ad17a9e6}, !- Inlet Port
  {98bd108e-fdfc-44d9-a7d6-c7cad342eec4}; !- Outlet Port

OS:Connection,
  {c9f64e52-2e88-49ab-b4f6-c457ad17a9e6}, !- Handle
  {2a1eaf30-494f-4f88-b6c6-4628e37634ca}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  12,                                     !- Outlet Port
  {fa21717e-e1ac-42fa-b097-012b34049aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44c3aace-23e5-48c1-b57d-5507073d5e2b}, !- Handle
  Node 183,                               !- Name
  {f2753ced-013a-40d1-96dd-fef73bb1e965}, !- Inlet Port
  {35d38250-b06a-436f-9670-a9a81f844545}; !- Outlet Port

OS:Connection,
  {98bd108e-fdfc-44d9-a7d6-c7cad342eec4}, !- Handle
  {9074d2d4-0b98-4c9a-8f6d-f621e61f5d74}, !- Name
  {fa21717e-e1ac-42fa-b097-012b34049aa2}, !- Source Object
  3,                                      !- Outlet Port
  {f1d98541-9700-466d-b847-927f53af683d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2753ced-013a-40d1-96dd-fef73bb1e965}, !- Handle
  {329a717f-23c8-441e-85bb-2b6e9df5a373}, !- Name
  {f1d98541-9700-466d-b847-927f53af683d}, !- Source Object
  6,                                      !- Outlet Port
  {44c3aace-23e5-48c1-b57d-5507073d5e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d38250-b06a-436f-9670-a9a81f844545}, !- Handle
  {21ffb784-9fd9-4f88-a49d-df028bd395c6}, !- Name
  {44c3aace-23e5-48c1-b57d-5507073d5e2b}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {63a9d51e-1aa0-4a88-8cd2-33adc6035e31}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5d728a59-f74a-42e4-bcce-c0e6c102ae1f}, !- Water Inlet Node Name
  {2139cbbb-84a6-41a3-8b51-d82cb5795f58}, !- Water Outlet Node Name
  {8346bd71-67f0-48e6-9762-8817e391b3dd}, !- Air Inlet Node Name
  {0dc2ea33-1728-4004-9a07-d02237b15cef}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {be70fba8-f049-4104-b7df-ab1743fa3fb5}, !- Handle
  Node 184,                               !- Name
  {2139cbbb-84a6-41a3-8b51-d82cb5795f58}, !- Inlet Port
  {fda02dca-76aa-4749-b36d-02510f24d82d}; !- Outlet Port

OS:Connection,
  {5d728a59-f74a-42e4-bcce-c0e6c102ae1f}, !- Handle
  {15fc7183-85ef-4d2b-ac4e-7b22f6e897fe}, !- Name
  {57342bfa-675e-4f99-be7d-3fb22d1ed02b}, !- Source Object
  3,                                      !- Outlet Port
  {63a9d51e-1aa0-4a88-8cd2-33adc6035e31}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2139cbbb-84a6-41a3-8b51-d82cb5795f58}, !- Handle
  {53485a5e-4e92-4e92-b339-d310b7d74afc}, !- Name
  {63a9d51e-1aa0-4a88-8cd2-33adc6035e31}, !- Source Object
  11,                                     !- Outlet Port
  {be70fba8-f049-4104-b7df-ab1743fa3fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda02dca-76aa-4749-b36d-02510f24d82d}, !- Handle
  {f0f99869-253e-4038-8464-6f9bf0c81807}, !- Name
  {be70fba8-f049-4104-b7df-ab1743fa3fb5}, !- Source Object
  3,                                      !- Outlet Port
  {aaff624b-c718-4af9-ad38-c97f8d82fa08}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8a51123f-eeba-4119-bff5-4fd32b4378b2}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54680c86-9a86-44a5-a0c0-c8a7bbc9c014}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54680c86-9a86-44a5-a0c0-c8a7bbc9c014}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5d8f70d-dfb0-439f-adfc-000dc95ad9b2}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {8a51123f-eeba-4119-bff5-4fd32b4378b2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8bd85c23-c98e-496b-b148-8b41d5eac5f8}, !- Mixed Air Node Name
  {76403d64-2388-4a4f-ba5d-70ccae49a1af}, !- Outdoor Air Stream Node Name
  {1de64f23-2142-422b-a3b1-1f37be1cbd64}, !- Relief Air Stream Node Name
  {44e5633a-c115-40ad-b003-8232e86d066e}; !- Return Air Stream Node Name

OS:Node,
  {9d7f1295-fb2e-4736-847e-6c44067d4da3}, !- Handle
  Node 185,                               !- Name
  ,                                       !- Inlet Port
  {76403d64-2388-4a4f-ba5d-70ccae49a1af}; !- Outlet Port

OS:Connection,
  {76403d64-2388-4a4f-ba5d-70ccae49a1af}, !- Handle
  {eb9045b4-911a-4231-bd79-871e2a6e040a}, !- Name
  {9d7f1295-fb2e-4736-847e-6c44067d4da3}, !- Source Object
  3,                                      !- Outlet Port
  {a5d8f70d-dfb0-439f-adfc-000dc95ad9b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fce60d3e-38e1-4e6e-a105-29a27a4005eb}, !- Handle
  Node 186,                               !- Name
  {1de64f23-2142-422b-a3b1-1f37be1cbd64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1de64f23-2142-422b-a3b1-1f37be1cbd64}, !- Handle
  {0a943da5-cf6c-4206-9fc0-7479f5db206c}, !- Name
  {a5d8f70d-dfb0-439f-adfc-000dc95ad9b2}, !- Source Object
  7,                                      !- Outlet Port
  {fce60d3e-38e1-4e6e-a105-29a27a4005eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3cd81e-fc2a-48df-81f9-59e58d6f5dd0}, !- Handle
  {121de94b-ec1f-4900-ab5b-48a356745224}, !- Name
  {4b9b1d01-f0c2-40b6-9170-8b3e63b091fd}, !- Source Object
  17,                                     !- Outlet Port
  {075a0a65-7103-4de4-9d55-f7c7e8f66c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {246503ef-f2fd-4d8e-81ef-a1911ecbfded}, !- Handle
  Node 187,                               !- Name
  {969ad5c7-3acf-41f4-8cc9-87a32545e264}, !- Inlet Port
  {c4fba4d2-e3c8-4f1b-91d9-74cd5f38bf43}; !- Outlet Port

OS:Connection,
  {969ad5c7-3acf-41f4-8cc9-87a32545e264}, !- Handle
  {1d6c76ef-e894-4d06-bc06-43b67f634e1f}, !- Name
  {f1d98541-9700-466d-b847-927f53af683d}, !- Source Object
  8,                                      !- Outlet Port
  {246503ef-f2fd-4d8e-81ef-a1911ecbfded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fba4d2-e3c8-4f1b-91d9-74cd5f38bf43}, !- Handle
  {3922a11d-64c8-4b71-abc9-b39289ec2ae7}, !- Name
  {246503ef-f2fd-4d8e-81ef-a1911ecbfded}, !- Source Object
  3,                                      !- Outlet Port
  {4b9b1d01-f0c2-40b6-9170-8b3e63b091fd}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {928d4a5f-c44e-495f-93f2-816641d48e56}, !- Handle
  Controller Water Coil 1,                !- Name
  {f1d98541-9700-466d-b847-927f53af683d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {65878c1c-e2c2-447f-8dc7-8bf9ce4b6677}, !- Handle
  Node 188,                               !- Name
  {0dc2ea33-1728-4004-9a07-d02237b15cef}, !- Inlet Port
  {6bd58e80-69b4-4897-a3a1-60812bd498b9}; !- Outlet Port

OS:Connection,
  {0dc2ea33-1728-4004-9a07-d02237b15cef}, !- Handle
  {1e7be488-95f4-46bc-be2a-1146b938ef4e}, !- Name
  {63a9d51e-1aa0-4a88-8cd2-33adc6035e31}, !- Source Object
  13,                                     !- Outlet Port
  {65878c1c-e2c2-447f-8dc7-8bf9ce4b6677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd58e80-69b4-4897-a3a1-60812bd498b9}, !- Handle
  {479d163a-6bd5-45c9-b572-e2a77f9cfe18}, !- Name
  {65878c1c-e2c2-447f-8dc7-8bf9ce4b6677}, !- Source Object
  3,                                      !- Outlet Port
  {f1d98541-9700-466d-b847-927f53af683d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {782ca09f-5f2f-4945-b809-6783755d592f}, !- Handle
  Controller Water Coil 2,                !- Name
  {63a9d51e-1aa0-4a88-8cd2-33adc6035e31}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4675a15a-009e-4fdd-8542-6f638be214ec}, !- Handle
  Node 189,                               !- Name
  {8bd85c23-c98e-496b-b148-8b41d5eac5f8}, !- Inlet Port
  {8346bd71-67f0-48e6-9762-8817e391b3dd}; !- Outlet Port

OS:Connection,
  {8bd85c23-c98e-496b-b148-8b41d5eac5f8}, !- Handle
  {78d02292-d25a-49b3-a3ee-37bb2bdea06f}, !- Name
  {a5d8f70d-dfb0-439f-adfc-000dc95ad9b2}, !- Source Object
  5,                                      !- Outlet Port
  {4675a15a-009e-4fdd-8542-6f638be214ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8346bd71-67f0-48e6-9762-8817e391b3dd}, !- Handle
  {6971dd24-f791-46bc-b069-db416fcce94e}, !- Name
  {4675a15a-009e-4fdd-8542-6f638be214ec}, !- Source Object
  3,                                      !- Outlet Port
  {63a9d51e-1aa0-4a88-8cd2-33adc6035e31}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9919c5d9-b3bb-46a5-a778-053b01b26c2d}, !- Handle
  Node 190,                               !- Name
  {3f8a9d8f-6ba9-43ea-83e4-d59c53b5455e}, !- Inlet Port
  {44e5633a-c115-40ad-b003-8232e86d066e}; !- Outlet Port

OS:Connection,
  {0779cd89-3faf-4dcb-b70c-f1497ce05c0c}, !- Handle
  {cb96de35-a41a-4287-a651-1c6d0fd3b532}, !- Name
  {b2398f73-3783-41c5-bca9-be7d91f1ccd5}, !- Source Object
  3,                                      !- Outlet Port
  {ed47984c-216b-4143-a98e-ba414f132056}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3f8a9d8f-6ba9-43ea-83e4-d59c53b5455e}, !- Handle
  {03b17f66-94cf-420c-85e0-580450703766}, !- Name
  {ed47984c-216b-4143-a98e-ba414f132056}, !- Source Object
  17,                                     !- Outlet Port
  {9919c5d9-b3bb-46a5-a778-053b01b26c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e5633a-c115-40ad-b003-8232e86d066e}, !- Handle
  {ff6bc54c-d8ae-4530-a604-081844b577ee}, !- Name
  {9919c5d9-b3bb-46a5-a778-053b01b26c2d}, !- Source Object
  3,                                      !- Outlet Port
  {a5d8f70d-dfb0-439f-adfc-000dc95ad9b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec36a3f0-5ffc-4c67-af37-819f125edcd5}, !- Handle
  Supply Air Temp,                        !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {a2119116-476e-426f-9a12-bc1c93e30d5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2119116-476e-426f-9a12-bc1c93e30d5a}, !- Handle
  Supply Air Temp Default,                !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {65880c8c-1a58-45e8-bd15-98eb4a0f26ec}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {ec36a3f0-5ffc-4c67-af37-819f125edcd5}, !- Schedule Name
  {075a0a65-7103-4de4-9d55-f7c7e8f66c37}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}, !- Handle
  Coil Heating Water 2,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a4b5c77-a145-4a2a-8bbf-de34db1a23ae}, !- Water Inlet Node Name
  {7869f203-c576-4a22-b72d-fdf8ad11bc81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8219cf09-1c30-4d0e-8a2c-a29ad6681a44}, !- Handle
  Node 191,                               !- Name
  {d8a70f2d-d2c6-4bdc-b9c7-ebf8124b2407}, !- Inlet Port
  {3a4b5c77-a145-4a2a-8bbf-de34db1a23ae}; !- Outlet Port

OS:Connection,
  {d8a70f2d-d2c6-4bdc-b9c7-ebf8124b2407}, !- Handle
  {3e94e155-1b5f-4fb7-8b15-b21e60d0f463}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  13,                                     !- Outlet Port
  {8219cf09-1c30-4d0e-8a2c-a29ad6681a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bc391aa-fa69-4bb9-9550-a4613eeca6ee}, !- Handle
  Node 192,                               !- Name
  {7869f203-c576-4a22-b72d-fdf8ad11bc81}, !- Inlet Port
  {c3da7ed4-21d6-4c1d-b1ee-d268e81ee4b1}; !- Outlet Port

OS:Connection,
  {3a4b5c77-a145-4a2a-8bbf-de34db1a23ae}, !- Handle
  {50336738-fa51-4c0e-8f89-61274ec51c44}, !- Name
  {8219cf09-1c30-4d0e-8a2c-a29ad6681a44}, !- Source Object
  3,                                      !- Outlet Port
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7869f203-c576-4a22-b72d-fdf8ad11bc81}, !- Handle
  {d18d505c-58db-458c-a60b-bf9acf8dfa6e}, !- Name
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}, !- Source Object
  6,                                      !- Outlet Port
  {8bc391aa-fa69-4bb9-9550-a4613eeca6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3da7ed4-21d6-4c1d-b1ee-d268e81ee4b1}, !- Handle
  {2ac6b054-b930-460d-a37c-36e735fec95b}, !- Name
  {8bc391aa-fa69-4bb9-9550-a4613eeca6ee}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b0398756-e5df-4e43-984e-c84bca89e275}, !- Handle
  Controller Water Coil 3,                !- Name
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed3cee59-446f-4f69-b94b-0dc459d00a80}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {9268268e-11b8-4d38-a8b2-3977aa589f59}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b9337eb4-4136-4d85-bb19-45a6e2efcde8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ae6158ac-fcda-4d79-9a37-f651b062bd20}, !- Handle
  Node 193,                               !- Name
  {fb79e589-2a01-4205-bebe-ea859e9fd01e}, !- Inlet Port
  {f5854d3c-29cb-4581-b6c1-37f0a9ad8c55}; !- Outlet Port

OS:Connection,
  {0f2dff26-1ec4-4243-a0c6-204a8e4b4a86}, !- Handle
  {be3966cb-9e09-4fff-a58e-8abb1008db97}, !- Name
  {af696999-565e-4492-b5a1-645da1808e01}, !- Source Object
  3,                                      !- Outlet Port
  {99c0b66c-9cfa-4960-a4f6-91e61b5f26b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb79e589-2a01-4205-bebe-ea859e9fd01e}, !- Handle
  {6193a772-80de-4ab6-ad55-743d0d372eab}, !- Name
  {ac552670-822b-43be-a008-0515dea7e1d0}, !- Source Object
  12,                                     !- Outlet Port
  {ae6158ac-fcda-4d79-9a37-f651b062bd20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5854d3c-29cb-4581-b6c1-37f0a9ad8c55}, !- Handle
  {0bfffe29-c980-4291-8b67-e1786a7974b2}, !- Name
  {ae6158ac-fcda-4d79-9a37-f651b062bd20}, !- Source Object
  3,                                      !- Outlet Port
  {6b660e8e-f264-4b4c-a18d-68a3cd8a1452}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2808fac4-744b-43da-9bb2-54524de1efb2}, !- Handle
  Node 194,                               !- Name
  {60ee5f49-c204-455b-918f-ec70f308f976}, !- Inlet Port
  {9268268e-11b8-4d38-a8b2-3977aa589f59}; !- Outlet Port

OS:Connection,
  {60ee5f49-c204-455b-918f-ec70f308f976}, !- Handle
  {91d0c2db-4e46-4c1f-8e30-08c2f564a6e7}, !- Name
  {97e76231-f5fd-40a9-9b01-21ac109d6d13}, !- Source Object
  3,                                      !- Outlet Port
  {2808fac4-744b-43da-9bb2-54524de1efb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9268268e-11b8-4d38-a8b2-3977aa589f59}, !- Handle
  {5b486abe-093f-4a9f-ae0b-7309b0171233}, !- Name
  {2808fac4-744b-43da-9bb2-54524de1efb2}, !- Source Object
  3,                                      !- Outlet Port
  {ed3cee59-446f-4f69-b94b-0dc459d00a80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9337eb4-4136-4d85-bb19-45a6e2efcde8}, !- Handle
  {0d8004b8-e6f5-47f5-9a26-ec5fd2e401e5}, !- Name
  {ed3cee59-446f-4f69-b94b-0dc459d00a80}, !- Source Object
  12,                                     !- Outlet Port
  {af696999-565e-4492-b5a1-645da1808e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {860879d4-daf3-45e2-8ef9-8611c3f8279b}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {78914624-f1fc-49a3-935b-e6aca35f9a35}, !- Water Inlet Node Name
  {fa438a09-1e24-4d45-86a2-1b6e1675606e}; !- Water Outlet Node Name

OS:Node,
  {83014675-0548-42ce-b551-4d27071b0df5}, !- Handle
  Node 195,                               !- Name
  {5fd7226f-037e-4a26-926a-557be17083ff}, !- Inlet Port
  {78914624-f1fc-49a3-935b-e6aca35f9a35}; !- Outlet Port

OS:Connection,
  {5fd7226f-037e-4a26-926a-557be17083ff}, !- Handle
  {2e433fb4-f4f8-4573-8b77-c2f077655cd6}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  14,                                     !- Outlet Port
  {83014675-0548-42ce-b551-4d27071b0df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dcfe112-ad85-42c1-8b6b-bca73cea03c2}, !- Handle
  Node 196,                               !- Name
  {fa438a09-1e24-4d45-86a2-1b6e1675606e}, !- Inlet Port
  {67fb2fc5-0630-4ccd-ba78-31b05284d1d5}; !- Outlet Port

OS:Connection,
  {78914624-f1fc-49a3-935b-e6aca35f9a35}, !- Handle
  {ba8fbaa6-6b10-454b-9ea0-110ba89921e7}, !- Name
  {83014675-0548-42ce-b551-4d27071b0df5}, !- Source Object
  3,                                      !- Outlet Port
  {860879d4-daf3-45e2-8ef9-8611c3f8279b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fa438a09-1e24-4d45-86a2-1b6e1675606e}, !- Handle
  {1a48c1f9-51e5-462b-8d05-5d8012d5ece5}, !- Name
  {860879d4-daf3-45e2-8ef9-8611c3f8279b}, !- Source Object
  10,                                     !- Outlet Port
  {4dcfe112-ad85-42c1-8b6b-bca73cea03c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fb2fc5-0630-4ccd-ba78-31b05284d1d5}, !- Handle
  {6c572275-0cab-4bc5-86a5-01a61a6d60a0}, !- Name
  {4dcfe112-ad85-42c1-8b6b-bca73cea03c2}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1476bd14-8d5e-4afb-aaee-9aa79ecbcd23}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {860879d4-daf3-45e2-8ef9-8611c3f8279b}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {651ccff9-3785-47f4-896b-3c41350c8624}, !- Handle
  Coil Heating Water 3,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f837252-e3a4-415f-b16f-f07e61758cca}, !- Water Inlet Node Name
  {a532f1a4-9bd0-4860-9b23-8845f2048208}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9dafd253-e5ee-4d31-b2e8-440d7d71644a}, !- Handle
  Node 197,                               !- Name
  {ae1c7a4c-b0cb-442a-bc30-a59164140dbc}, !- Inlet Port
  {0f837252-e3a4-415f-b16f-f07e61758cca}; !- Outlet Port

OS:Connection,
  {ae1c7a4c-b0cb-442a-bc30-a59164140dbc}, !- Handle
  {2996c607-bd97-4cd8-90af-41b6af1eae32}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  15,                                     !- Outlet Port
  {9dafd253-e5ee-4d31-b2e8-440d7d71644a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67849c3a-86f7-4b51-8393-0966f6c45047}, !- Handle
  Node 198,                               !- Name
  {a532f1a4-9bd0-4860-9b23-8845f2048208}, !- Inlet Port
  {af5bffd5-0aab-4873-ac37-cb476cc564df}; !- Outlet Port

OS:Connection,
  {0f837252-e3a4-415f-b16f-f07e61758cca}, !- Handle
  {a1f93dc8-7738-44af-b922-8fba7016b4c6}, !- Name
  {9dafd253-e5ee-4d31-b2e8-440d7d71644a}, !- Source Object
  3,                                      !- Outlet Port
  {651ccff9-3785-47f4-896b-3c41350c8624}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a532f1a4-9bd0-4860-9b23-8845f2048208}, !- Handle
  {e0bcd7be-4c11-4030-8cd3-7822eb20a2b9}, !- Name
  {651ccff9-3785-47f4-896b-3c41350c8624}, !- Source Object
  6,                                      !- Outlet Port
  {67849c3a-86f7-4b51-8393-0966f6c45047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5bffd5-0aab-4873-ac37-cb476cc564df}, !- Handle
  {a6dc1d6e-ab27-46cb-b949-3fea139620ef}, !- Name
  {67849c3a-86f7-4b51-8393-0966f6c45047}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c3b408a8-1032-4985-a7c8-e751b19f4ac1}, !- Handle
  Controller Water Coil 4,                !- Name
  {651ccff9-3785-47f4-896b-3c41350c8624}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ec32b87-4a2d-4346-b0b3-e20df464333b}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {dae04b14-6467-45ff-bab6-d53725a34f2d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  5,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {651ccff9-3785-47f4-896b-3c41350c8624}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6db43610-ee3d-4b15-87ed-040510ecab41}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52c6254d-bd02-444c-8211-3887d9c95f1b}, !- Handle
  Node 199,                               !- Name
  {6db43610-ee3d-4b15-87ed-040510ecab41}, !- Inlet Port
  {3036a615-0020-4254-b0a2-383bcd5ae2e5}; !- Outlet Port

OS:Node,
  {7c3e1608-2d12-49b6-910e-66b4a4cb36d7}, !- Handle
  Node 200,                               !- Name
  {ae82c1db-a69f-4b4b-afbc-35156282a48b}, !- Inlet Port
  {59c97f95-11ed-413c-a80f-56e24e81d181}; !- Outlet Port

OS:Connection,
  {3036a615-0020-4254-b0a2-383bcd5ae2e5}, !- Handle
  {620b28f8-741f-460b-8798-4f547a85e9a3}, !- Name
  {52c6254d-bd02-444c-8211-3887d9c95f1b}, !- Source Object
  3,                                      !- Outlet Port
  {e1178fa7-0773-490e-9f18-f2b42157fd5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae82c1db-a69f-4b4b-afbc-35156282a48b}, !- Handle
  {19ffe2ff-abf3-4847-aab9-35dedc0f2c11}, !- Name
  {ed3a0fb0-1c88-4f4b-af5c-6ba7780ef984}, !- Source Object
  12,                                     !- Outlet Port
  {7c3e1608-2d12-49b6-910e-66b4a4cb36d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c97f95-11ed-413c-a80f-56e24e81d181}, !- Handle
  {ebd01090-3f02-4834-8cae-d58a8046867f}, !- Name
  {7c3e1608-2d12-49b6-910e-66b4a4cb36d7}, !- Source Object
  3,                                      !- Outlet Port
  {6b660e8e-f264-4b4c-a18d-68a3cd8a1452}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6720a14c-c5ed-487c-bb9b-edadd4aedbda}, !- Handle
  Node 201,                               !- Name
  {178adf52-5e18-4b12-8b65-ad2c6bd0f889}, !- Inlet Port
  {dae04b14-6467-45ff-bab6-d53725a34f2d}; !- Outlet Port

OS:Connection,
  {178adf52-5e18-4b12-8b65-ad2c6bd0f889}, !- Handle
  {a696fac3-5c7f-4ce7-9d45-dbee83214726}, !- Name
  {97e76231-f5fd-40a9-9b01-21ac109d6d13}, !- Source Object
  4,                                      !- Outlet Port
  {6720a14c-c5ed-487c-bb9b-edadd4aedbda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae04b14-6467-45ff-bab6-d53725a34f2d}, !- Handle
  {daef6a31-72ae-4a15-bd90-52c549c42c57}, !- Name
  {6720a14c-c5ed-487c-bb9b-edadd4aedbda}, !- Source Object
  3,                                      !- Outlet Port
  {0ec32b87-4a2d-4346-b0b3-e20df464333b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6db43610-ee3d-4b15-87ed-040510ecab41}, !- Handle
  {6f0a422c-9caa-4085-8c8b-36ee5e306b59}, !- Name
  {0ec32b87-4a2d-4346-b0b3-e20df464333b}, !- Source Object
  12,                                     !- Outlet Port
  {52c6254d-bd02-444c-8211-3887d9c95f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a53390ac-9f4a-4c55-af8f-ffe5159d5d16}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ff11a40-4fab-4d6d-a917-950d4fce72fd}, !- Water Inlet Node Name
  {a712b495-34ae-4661-88a1-abe964772e52}; !- Water Outlet Node Name

OS:Node,
  {846a3d7f-5d08-4ad1-a7b7-df67dff91089}, !- Handle
  Node 202,                               !- Name
  {49e3ebfa-0cc8-43d1-9a29-8e7a862a31a4}, !- Inlet Port
  {0ff11a40-4fab-4d6d-a917-950d4fce72fd}; !- Outlet Port

OS:Connection,
  {49e3ebfa-0cc8-43d1-9a29-8e7a862a31a4}, !- Handle
  {fcae1b97-9343-4591-9f1f-984f3cb8430c}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  16,                                     !- Outlet Port
  {846a3d7f-5d08-4ad1-a7b7-df67dff91089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5042db56-6ad4-4ac8-8afb-0c2530b4cfdd}, !- Handle
  Node 203,                               !- Name
  {a712b495-34ae-4661-88a1-abe964772e52}, !- Inlet Port
  {b9af9a24-9db7-419c-9c30-35a0fe51cdd8}; !- Outlet Port

OS:Connection,
  {0ff11a40-4fab-4d6d-a917-950d4fce72fd}, !- Handle
  {b0c4585b-85d7-48cf-b73a-48f4ee8ef254}, !- Name
  {846a3d7f-5d08-4ad1-a7b7-df67dff91089}, !- Source Object
  3,                                      !- Outlet Port
  {a53390ac-9f4a-4c55-af8f-ffe5159d5d16}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a712b495-34ae-4661-88a1-abe964772e52}, !- Handle
  {0cc470b6-5aee-4135-91b0-b9a08cab3a69}, !- Name
  {a53390ac-9f4a-4c55-af8f-ffe5159d5d16}, !- Source Object
  10,                                     !- Outlet Port
  {5042db56-6ad4-4ac8-8afb-0c2530b4cfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9af9a24-9db7-419c-9c30-35a0fe51cdd8}, !- Handle
  {728ee08c-44ad-4b7c-81fc-9d0f22e3bbac}, !- Name
  {5042db56-6ad4-4ac8-8afb-0c2530b4cfdd}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1218f5cc-5d27-4e83-a2eb-2081a761cf8f}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {a53390ac-9f4a-4c55-af8f-ffe5159d5d16}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {d4e55cf3-b05e-4f51-8b5e-569cb74ada0b}, !- Handle
  Coil Heating Water 4,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c462574f-8bda-4777-a309-afa9d4b48d95}, !- Water Inlet Node Name
  {9fba1b44-440b-47d4-800c-7b72d60f9a6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6504d48d-1f2d-4351-93e1-414bea2f0867}, !- Handle
  Node 204,                               !- Name
  {1311f772-a75b-47da-afdd-219557832ce3}, !- Inlet Port
  {c462574f-8bda-4777-a309-afa9d4b48d95}; !- Outlet Port

OS:Connection,
  {1311f772-a75b-47da-afdd-219557832ce3}, !- Handle
  {2056d5d6-8485-4c5e-9f72-650d1b296861}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  17,                                     !- Outlet Port
  {6504d48d-1f2d-4351-93e1-414bea2f0867}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- Handle
  Node 205,                               !- Name
  {9fba1b44-440b-47d4-800c-7b72d60f9a6b}, !- Inlet Port
  {87bef054-5624-4bef-8020-b94c0bde2645}; !- Outlet Port

OS:Connection,
  {c462574f-8bda-4777-a309-afa9d4b48d95}, !- Handle
  {4a90c6ba-4c2a-4e67-93b3-d3b16cb4c2de}, !- Name
  {6504d48d-1f2d-4351-93e1-414bea2f0867}, !- Source Object
  3,                                      !- Outlet Port
  {d4e55cf3-b05e-4f51-8b5e-569cb74ada0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fba1b44-440b-47d4-800c-7b72d60f9a6b}, !- Handle
  {448c1498-edbb-494e-a085-0c528e54cb95}, !- Name
  {d4e55cf3-b05e-4f51-8b5e-569cb74ada0b}, !- Source Object
  6,                                      !- Outlet Port
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bef054-5624-4bef-8020-b94c0bde2645}, !- Handle
  {1eb4bd8f-ae9b-48ec-88a9-229d2981e560}, !- Name
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e71cd35-e86d-4cf8-b88a-8b48d168eba9}, !- Handle
  Controller Water Coil 5,                !- Name
  {d4e55cf3-b05e-4f51-8b5e-569cb74ada0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {601065af-6e8a-4fe5-9ce2-1a35fe00c1c5}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {8a96e69c-082d-4463-b313-cd4fbc343a2f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4e55cf3-b05e-4f51-8b5e-569cb74ada0b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2d44077e-ff79-4891-a636-28e92bdc7440}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6fec5f0f-392d-4b48-9391-a6c81c95fe8e}, !- Handle
  Node 206,                               !- Name
  {2d44077e-ff79-4891-a636-28e92bdc7440}, !- Inlet Port
  {8dbf4104-f914-40f5-bfeb-aa02757dd291}; !- Outlet Port

OS:Node,
  {144a7123-66af-4764-8f21-4ba658113841}, !- Handle
  Node 207,                               !- Name
  {06303032-0d1b-4889-9359-337b9a941337}, !- Inlet Port
  {90d42f42-2166-454a-a6af-a98b65f91b2b}; !- Outlet Port

OS:Connection,
  {8dbf4104-f914-40f5-bfeb-aa02757dd291}, !- Handle
  {5f2bb49b-a1a9-440a-96e7-e252eef2f6e7}, !- Name
  {6fec5f0f-392d-4b48-9391-a6c81c95fe8e}, !- Source Object
  3,                                      !- Outlet Port
  {c55d2086-d133-429b-8ed2-ebc89fd3cb33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06303032-0d1b-4889-9359-337b9a941337}, !- Handle
  {02a86a9a-2ce4-43b1-86cc-272140d9ec72}, !- Name
  {639e3728-be5e-4249-8c66-bcd2daa3a231}, !- Source Object
  12,                                     !- Outlet Port
  {144a7123-66af-4764-8f21-4ba658113841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d42f42-2166-454a-a6af-a98b65f91b2b}, !- Handle
  {e84d84f6-82ac-4dba-bfdd-987335e851bb}, !- Name
  {144a7123-66af-4764-8f21-4ba658113841}, !- Source Object
  3,                                      !- Outlet Port
  {6b660e8e-f264-4b4c-a18d-68a3cd8a1452}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3b34dd42-136c-4026-8bdc-e844366e27c0}, !- Handle
  Node 208,                               !- Name
  {f9389394-35fd-44b5-b014-177bb652bd10}, !- Inlet Port
  {8a96e69c-082d-4463-b313-cd4fbc343a2f}; !- Outlet Port

OS:Connection,
  {f9389394-35fd-44b5-b014-177bb652bd10}, !- Handle
  {aeb41fe5-b0ef-4a30-9d0f-21a828f2cd56}, !- Name
  {97e76231-f5fd-40a9-9b01-21ac109d6d13}, !- Source Object
  5,                                      !- Outlet Port
  {3b34dd42-136c-4026-8bdc-e844366e27c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a96e69c-082d-4463-b313-cd4fbc343a2f}, !- Handle
  {e5c773f5-d545-4e55-9b2d-ab65dd5f69a5}, !- Name
  {3b34dd42-136c-4026-8bdc-e844366e27c0}, !- Source Object
  3,                                      !- Outlet Port
  {601065af-6e8a-4fe5-9ce2-1a35fe00c1c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d44077e-ff79-4891-a636-28e92bdc7440}, !- Handle
  {afacccb8-2ab8-43df-9a4d-7d3fb755c902}, !- Name
  {601065af-6e8a-4fe5-9ce2-1a35fe00c1c5}, !- Source Object
  12,                                     !- Outlet Port
  {6fec5f0f-392d-4b48-9391-a6c81c95fe8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6b8c524a-bf1d-4f92-9643-39ef74827568}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4afafd2a-3804-409e-a84c-64322e414de4}, !- Water Inlet Node Name
  {00c6dd5a-21a1-4795-b6f5-d5ede685200b}; !- Water Outlet Node Name

OS:Node,
  {9f21204b-05ec-4381-b6c6-5532fcece00d}, !- Handle
  Node 209,                               !- Name
  {22b305a6-8f37-47db-818a-674e5f1b59b2}, !- Inlet Port
  {4afafd2a-3804-409e-a84c-64322e414de4}; !- Outlet Port

OS:Connection,
  {22b305a6-8f37-47db-818a-674e5f1b59b2}, !- Handle
  {c20062ca-49b8-4ecb-9902-06939890a846}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  18,                                     !- Outlet Port
  {9f21204b-05ec-4381-b6c6-5532fcece00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4d9c815-a5d4-4fb7-a1af-37f8977e744e}, !- Handle
  Node 210,                               !- Name
  {00c6dd5a-21a1-4795-b6f5-d5ede685200b}, !- Inlet Port
  {f2441072-49b7-4036-ae5b-f4d8c8e35aab}; !- Outlet Port

OS:Connection,
  {4afafd2a-3804-409e-a84c-64322e414de4}, !- Handle
  {23e40773-d536-43cd-8d0f-08a8f29320a9}, !- Name
  {9f21204b-05ec-4381-b6c6-5532fcece00d}, !- Source Object
  3,                                      !- Outlet Port
  {6b8c524a-bf1d-4f92-9643-39ef74827568}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {00c6dd5a-21a1-4795-b6f5-d5ede685200b}, !- Handle
  {6d2430a2-dad7-4d49-bb3d-c6dcb21e6e1b}, !- Name
  {6b8c524a-bf1d-4f92-9643-39ef74827568}, !- Source Object
  10,                                     !- Outlet Port
  {d4d9c815-a5d4-4fb7-a1af-37f8977e744e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2441072-49b7-4036-ae5b-f4d8c8e35aab}, !- Handle
  {f9ed6428-3705-4f1e-a3bb-6d655e203c34}, !- Name
  {d4d9c815-a5d4-4fb7-a1af-37f8977e744e}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cee460bf-9b0b-4d68-8e48-e97cce84d9ca}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {6b8c524a-bf1d-4f92-9643-39ef74827568}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {666286f1-c638-4966-a812-255c7d12c147}, !- Handle
  Coil Heating Water 5,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92a32595-0c83-4c59-86b9-711feda2d7e0}, !- Water Inlet Node Name
  {2e5e66bf-551f-4f2b-80e3-f8f70ed44e31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62bcce0f-f11c-4daf-8a4c-dad795ced0a1}, !- Handle
  Node 211,                               !- Name
  {5ef7427d-12b2-48aa-8ef4-1385c69a97de}, !- Inlet Port
  {92a32595-0c83-4c59-86b9-711feda2d7e0}; !- Outlet Port

OS:Connection,
  {5ef7427d-12b2-48aa-8ef4-1385c69a97de}, !- Handle
  {f32c4c8a-9d9b-49f1-abab-2856150a4e67}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  19,                                     !- Outlet Port
  {62bcce0f-f11c-4daf-8a4c-dad795ced0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26b772da-68b7-4422-834a-27db37926aff}, !- Handle
  Node 212,                               !- Name
  {2e5e66bf-551f-4f2b-80e3-f8f70ed44e31}, !- Inlet Port
  {3c2c4993-39ce-4855-9c9b-936ced0c4160}; !- Outlet Port

OS:Connection,
  {92a32595-0c83-4c59-86b9-711feda2d7e0}, !- Handle
  {c1c3c457-0c7f-4580-ab63-4f90a9a116e1}, !- Name
  {62bcce0f-f11c-4daf-8a4c-dad795ced0a1}, !- Source Object
  3,                                      !- Outlet Port
  {666286f1-c638-4966-a812-255c7d12c147}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e5e66bf-551f-4f2b-80e3-f8f70ed44e31}, !- Handle
  {dc7e3617-2633-4f52-9682-7e265e9b6e36}, !- Name
  {666286f1-c638-4966-a812-255c7d12c147}, !- Source Object
  6,                                      !- Outlet Port
  {26b772da-68b7-4422-834a-27db37926aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2c4993-39ce-4855-9c9b-936ced0c4160}, !- Handle
  {6a6a9304-7853-4615-ae6c-528892b4772e}, !- Name
  {26b772da-68b7-4422-834a-27db37926aff}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {176be74b-6a6f-4526-8ff7-742edc667591}, !- Handle
  Controller Water Coil 6,                !- Name
  {666286f1-c638-4966-a812-255c7d12c147}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cade3a52-7784-4985-872d-b77f9eab0eb1}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {1e1a92fd-5975-449d-8f5c-684b904efaba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {666286f1-c638-4966-a812-255c7d12c147}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3dccf44f-bdd1-4278-91f7-ee2539003625}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2286a035-1cdb-4b48-b85f-91782e89851d}, !- Handle
  Node 213,                               !- Name
  {3dccf44f-bdd1-4278-91f7-ee2539003625}, !- Inlet Port
  {67af7ac6-5b50-4913-9b78-33f966ccbf5f}; !- Outlet Port

OS:Node,
  {3856d386-36b3-44e1-8841-59088ec6f479}, !- Handle
  Node 214,                               !- Name
  {da70f7e9-0220-4f74-bc6c-c32fea94739a}, !- Inlet Port
  {c26d7d45-03cb-45c4-a6cf-774da1cb5936}; !- Outlet Port

OS:Connection,
  {67af7ac6-5b50-4913-9b78-33f966ccbf5f}, !- Handle
  {0bf9efa5-3b8a-4e2d-936b-e7fb0c9cf85f}, !- Name
  {2286a035-1cdb-4b48-b85f-91782e89851d}, !- Source Object
  3,                                      !- Outlet Port
  {bb29a074-1900-4b22-bb9d-fd9cff70a839}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da70f7e9-0220-4f74-bc6c-c32fea94739a}, !- Handle
  {fa0eac45-921b-40d8-8115-c60440b817e0}, !- Name
  {548b6cf1-1d2d-42ad-abe3-0feb0a99248e}, !- Source Object
  12,                                     !- Outlet Port
  {3856d386-36b3-44e1-8841-59088ec6f479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c26d7d45-03cb-45c4-a6cf-774da1cb5936}, !- Handle
  {094cb43c-9d70-460c-87d1-1012538311b4}, !- Name
  {3856d386-36b3-44e1-8841-59088ec6f479}, !- Source Object
  3,                                      !- Outlet Port
  {6b660e8e-f264-4b4c-a18d-68a3cd8a1452}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe68d9a1-7853-41ab-85a6-fb7c5c2a4a73}, !- Handle
  Node 215,                               !- Name
  {1578b0e2-47f7-48e0-903e-9c6ae06097fd}, !- Inlet Port
  {1e1a92fd-5975-449d-8f5c-684b904efaba}; !- Outlet Port

OS:Connection,
  {1578b0e2-47f7-48e0-903e-9c6ae06097fd}, !- Handle
  {a41ce1fa-ff93-4705-8011-cde00bcd9f3f}, !- Name
  {97e76231-f5fd-40a9-9b01-21ac109d6d13}, !- Source Object
  6,                                      !- Outlet Port
  {fe68d9a1-7853-41ab-85a6-fb7c5c2a4a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1a92fd-5975-449d-8f5c-684b904efaba}, !- Handle
  {e41d4152-2b32-4701-aace-2f2f8d4b7867}, !- Name
  {fe68d9a1-7853-41ab-85a6-fb7c5c2a4a73}, !- Source Object
  3,                                      !- Outlet Port
  {cade3a52-7784-4985-872d-b77f9eab0eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dccf44f-bdd1-4278-91f7-ee2539003625}, !- Handle
  {93d1aace-25eb-4605-bd64-9f38ae37a3bf}, !- Name
  {cade3a52-7784-4985-872d-b77f9eab0eb1}, !- Source Object
  12,                                     !- Outlet Port
  {2286a035-1cdb-4b48-b85f-91782e89851d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b0a28fc2-9eb9-4a45-bca0-32bf85f6e4f9}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {327d828a-2367-47ac-8ace-7170e076ddc5}, !- Water Inlet Node Name
  {514839f1-440a-498f-9c71-716f9f009656}; !- Water Outlet Node Name

OS:Node,
  {72c8702e-5035-4359-a9d9-80997ecfc737}, !- Handle
  Node 216,                               !- Name
  {7b6e0d1a-c5cc-45ed-affb-df7d5b92d03c}, !- Inlet Port
  {327d828a-2367-47ac-8ace-7170e076ddc5}; !- Outlet Port

OS:Connection,
  {7b6e0d1a-c5cc-45ed-affb-df7d5b92d03c}, !- Handle
  {cd1a2cff-827d-48fa-a355-529f6f32dbf9}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  20,                                     !- Outlet Port
  {72c8702e-5035-4359-a9d9-80997ecfc737}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02fb3d8c-94f3-4012-b859-7371809f9c60}, !- Handle
  Node 217,                               !- Name
  {514839f1-440a-498f-9c71-716f9f009656}, !- Inlet Port
  {a8a67b5c-0e5a-4871-ae4f-496ac31f003f}; !- Outlet Port

OS:Connection,
  {327d828a-2367-47ac-8ace-7170e076ddc5}, !- Handle
  {b3e01c46-3eec-4d3f-9b70-5ac68ddda222}, !- Name
  {72c8702e-5035-4359-a9d9-80997ecfc737}, !- Source Object
  3,                                      !- Outlet Port
  {b0a28fc2-9eb9-4a45-bca0-32bf85f6e4f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {514839f1-440a-498f-9c71-716f9f009656}, !- Handle
  {3e3e2079-f3b3-4d65-b350-0dde9f398a1a}, !- Name
  {b0a28fc2-9eb9-4a45-bca0-32bf85f6e4f9}, !- Source Object
  10,                                     !- Outlet Port
  {02fb3d8c-94f3-4012-b859-7371809f9c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a67b5c-0e5a-4871-ae4f-496ac31f003f}, !- Handle
  {2233c8fd-1281-4af0-9fca-378b9ec363d9}, !- Name
  {02fb3d8c-94f3-4012-b859-7371809f9c60}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e9a54673-fd53-46ec-b570-ac14db2ee32b}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {b0a28fc2-9eb9-4a45-bca0-32bf85f6e4f9}; !- Heating Coil Name

OS:AirLoopHVAC,
  {612c12bd-7d4b-47af-898a-85256db8dead}, !- Handle
  Sys_6_VAV with Reheat 1,                !- Name
  ,                                       !- Controller List Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule
  {da680e55-b72b-4b55-b169-cc442a968eb3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {431a71cc-a14b-4da0-88cb-57abc2000b95}, !- Supply Side Inlet Node Name
  {b9b9e620-90e1-4d82-9b46-bf096686f5c3}, !- Demand Side Outlet Node Name
  {cfcfe299-3696-4cc2-b98c-1c8e47964d1d}, !- Demand Side Inlet Node A
  {c9ed3092-6b4a-4165-ae1b-1321e8e2b83d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}, !- Demand Mixer Name
  {6bc9ddad-5d15-454e-9eb0-a5836b5b9857}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {60846c65-9648-405a-aba6-8ac9b8ebda5c}, !- Handle
  Node 218,                               !- Name
  {431a71cc-a14b-4da0-88cb-57abc2000b95}, !- Inlet Port
  {84d58a94-0606-40f4-9953-97d1ced2bc58}; !- Outlet Port

OS:Node,
  {03b11873-8fb8-4281-a5f1-295d026933bd}, !- Handle
  Node 219,                               !- Name
  {1daa1267-cca6-4c95-9f8b-3a771520a42d}, !- Inlet Port
  {c9ed3092-6b4a-4165-ae1b-1321e8e2b83d}; !- Outlet Port

OS:Connection,
  {431a71cc-a14b-4da0-88cb-57abc2000b95}, !- Handle
  {90de04c2-b184-4565-a7da-92210199c1c6}, !- Name
  {612c12bd-7d4b-47af-898a-85256db8dead}, !- Source Object
  8,                                      !- Outlet Port
  {60846c65-9648-405a-aba6-8ac9b8ebda5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ed3092-6b4a-4165-ae1b-1321e8e2b83d}, !- Handle
  {071bf040-1335-4c57-9dd3-00fd1de0c595}, !- Name
  {03b11873-8fb8-4281-a5f1-295d026933bd}, !- Source Object
  3,                                      !- Outlet Port
  {612c12bd-7d4b-47af-898a-85256db8dead}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f18c07f2-b95c-4d2b-8817-ff243cbf93dc}, !- Handle
  Node 220,                               !- Name
  {cfcfe299-3696-4cc2-b98c-1c8e47964d1d}, !- Inlet Port
  {52a30f7a-fcb3-45a7-8839-1ef8229bb0f5}; !- Outlet Port

OS:Node,
  {673faeb0-df1d-4d0b-911f-67fad4f92d93}, !- Handle
  Node 221,                               !- Name
  {b655a724-103a-4c3e-83b9-714083b1c7ea}, !- Inlet Port
  {b9b9e620-90e1-4d82-9b46-bf096686f5c3}; !- Outlet Port

OS:Node,
  {98d244be-4793-42a5-bf4d-6babb0ed7930}, !- Handle
  Node 222,                               !- Name
  {3df916e4-5274-4626-a2f7-fcfe3b71ec73}, !- Inlet Port
  {43aaa1d8-3403-4ad3-bf98-bdca56697b9d}; !- Outlet Port

OS:Connection,
  {cfcfe299-3696-4cc2-b98c-1c8e47964d1d}, !- Handle
  {69a6fb95-afd4-4355-9bb9-c30dedb09f06}, !- Name
  {612c12bd-7d4b-47af-898a-85256db8dead}, !- Source Object
  10,                                     !- Outlet Port
  {f18c07f2-b95c-4d2b-8817-ff243cbf93dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b9e620-90e1-4d82-9b46-bf096686f5c3}, !- Handle
  {fb01d908-f2c0-4a53-9836-5fc39c5357fc}, !- Name
  {673faeb0-df1d-4d0b-911f-67fad4f92d93}, !- Source Object
  3,                                      !- Outlet Port
  {612c12bd-7d4b-47af-898a-85256db8dead}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6bc9ddad-5d15-454e-9eb0-a5836b5b9857}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {52a30f7a-fcb3-45a7-8839-1ef8229bb0f5}, !- Inlet Node Name
  {0845c6d0-1249-4e50-8403-213b50490fcf}, !- Outlet Node Name 1
  {76ec0c94-a031-4509-8287-531ceac689fb}, !- Outlet Node Name 2
  {0f2811f3-d7da-4256-bbf7-1b84a4f4572f}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {b655a724-103a-4c3e-83b9-714083b1c7ea}, !- Outlet Node Name
  {34f24474-cb6b-4e70-9638-7aa781961209}, !- Inlet Node Name 1
  {c78aaeab-17c5-4e01-bb68-9d42e7e7ae26}, !- Inlet Node Name 2
  {6561f25b-b0b4-4373-81fe-cb4dee5787d1}; !- Inlet Node Name 3

OS:Connection,
  {52a30f7a-fcb3-45a7-8839-1ef8229bb0f5}, !- Handle
  {1b1027d4-6af3-43ba-900d-fd1368ba4683}, !- Name
  {f18c07f2-b95c-4d2b-8817-ff243cbf93dc}, !- Source Object
  3,                                      !- Outlet Port
  {6bc9ddad-5d15-454e-9eb0-a5836b5b9857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b655a724-103a-4c3e-83b9-714083b1c7ea}, !- Handle
  {19b80e97-678a-4887-a6dc-63132754caa0}, !- Name
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}, !- Source Object
  2,                                      !- Outlet Port
  {673faeb0-df1d-4d0b-911f-67fad4f92d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c47c2f13-90be-4054-bcf8-d8a491726a67}, !- Handle
  {612c12bd-7d4b-47af-898a-85256db8dead}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {da680e55-b72b-4b55-b169-cc442a968eb3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Fan:VariableVolume,
  {741209a9-5585-426b-b4fa-bf4b8e58fa06}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {664b63f6-88f5-4098-b8cc-d34e8facc629}, !- Air Inlet Node Name
  {1daa1267-cca6-4c95-9f8b-3a771520a42d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {61adfb18-5503-431e-836b-d0eec98f19ea}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {84d58a94-0606-40f4-9953-97d1ced2bc58}, !- Air Inlet Node Name
  {a5c3467d-c1e7-4ff3-842b-1f84515dd861}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {abc3e3f0-431d-4d16-acaa-d7fa7271b365}, !- Handle
  Coil Heating Water 6,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {512de287-86ca-4443-8f27-3b4dae9f2139}, !- Water Inlet Node Name
  {dc2197b8-a79b-4c39-8864-81f734a8a91f}, !- Water Outlet Node Name
  {184e54ad-8517-4a81-b23b-4aa8bb99aa31}, !- Air Inlet Node Name
  {48599edc-c79f-4c55-b251-e8ebf7464411}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bf3ac74d-b1b6-49e4-8b6d-4d5ba972a8e1}, !- Handle
  Node 223,                               !- Name
  {216336ea-8f01-495d-9188-9bec95bb4806}, !- Inlet Port
  {512de287-86ca-4443-8f27-3b4dae9f2139}; !- Outlet Port

OS:Connection,
  {216336ea-8f01-495d-9188-9bec95bb4806}, !- Handle
  {6f49a1b5-97d6-46ed-813a-7cfcdd0b3f06}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  21,                                     !- Outlet Port
  {bf3ac74d-b1b6-49e4-8b6d-4d5ba972a8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5701cefe-5bf7-4923-974d-15dd2c10e05b}, !- Handle
  Node 224,                               !- Name
  {dc2197b8-a79b-4c39-8864-81f734a8a91f}, !- Inlet Port
  {6e0fb98a-23ef-4530-bb29-02953e459912}; !- Outlet Port

OS:Connection,
  {512de287-86ca-4443-8f27-3b4dae9f2139}, !- Handle
  {a071258d-a3b6-4203-a59d-8e1984ce3abf}, !- Name
  {bf3ac74d-b1b6-49e4-8b6d-4d5ba972a8e1}, !- Source Object
  3,                                      !- Outlet Port
  {abc3e3f0-431d-4d16-acaa-d7fa7271b365}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc2197b8-a79b-4c39-8864-81f734a8a91f}, !- Handle
  {591ff0b9-ea9c-4875-8636-62e586db3815}, !- Name
  {abc3e3f0-431d-4d16-acaa-d7fa7271b365}, !- Source Object
  6,                                      !- Outlet Port
  {5701cefe-5bf7-4923-974d-15dd2c10e05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0fb98a-23ef-4530-bb29-02953e459912}, !- Handle
  {e6c6b4cf-3da4-4ffe-8243-4726991b9566}, !- Name
  {5701cefe-5bf7-4923-974d-15dd2c10e05b}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {786233d1-5984-44ca-8fe4-7f62db735fe6}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {97e99bee-3566-433f-a258-8b347d3ecadc}, !- Water Inlet Node Name
  {db206f0f-3bb7-4fbe-92da-84d4d4e59dbd}, !- Water Outlet Node Name
  {5b056ed2-999b-44bf-a4f5-0d2b02de1e7e}, !- Air Inlet Node Name
  {11dd0354-e816-4ad0-9d65-4ea5f5cbea4b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {04666cf3-b189-4aa1-b0cc-aefe471e1a4d}, !- Handle
  Node 225,                               !- Name
  {ea7de048-254e-460f-b0fd-bd741f3751e2}, !- Inlet Port
  {97e99bee-3566-433f-a258-8b347d3ecadc}; !- Outlet Port

OS:Connection,
  {ea7de048-254e-460f-b0fd-bd741f3751e2}, !- Handle
  {a3d3b42e-e79b-467a-b59b-c1fed884bfaa}, !- Name
  {eb36ec13-bf16-4b8d-98fb-119111a76024}, !- Source Object
  4,                                      !- Outlet Port
  {04666cf3-b189-4aa1-b0cc-aefe471e1a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0517988-6a2c-4748-b0b5-ddbca2bb79f4}, !- Handle
  Node 226,                               !- Name
  {db206f0f-3bb7-4fbe-92da-84d4d4e59dbd}, !- Inlet Port
  {2b0dc873-0348-461a-be41-1283ec10208c}; !- Outlet Port

OS:Connection,
  {97e99bee-3566-433f-a258-8b347d3ecadc}, !- Handle
  {0f67caac-5ff3-454c-8926-e9f8928b7f56}, !- Name
  {04666cf3-b189-4aa1-b0cc-aefe471e1a4d}, !- Source Object
  3,                                      !- Outlet Port
  {786233d1-5984-44ca-8fe4-7f62db735fe6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {db206f0f-3bb7-4fbe-92da-84d4d4e59dbd}, !- Handle
  {1b041e86-e2d5-4390-9236-6a9f90ae6137}, !- Name
  {786233d1-5984-44ca-8fe4-7f62db735fe6}, !- Source Object
  11,                                     !- Outlet Port
  {e0517988-6a2c-4748-b0b5-ddbca2bb79f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0dc873-0348-461a-be41-1283ec10208c}, !- Handle
  {48ed3fc9-e2f2-40e5-8470-5a00eb1855fe}, !- Name
  {e0517988-6a2c-4748-b0b5-ddbca2bb79f4}, !- Source Object
  3,                                      !- Outlet Port
  {aaff624b-c718-4af9-ad38-c97f8d82fa08}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a29eca91-61e2-490e-b436-5821ff6d24a0}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {861e6e1d-5a62-49ab-bd2d-f440d6ef75f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {861e6e1d-5a62-49ab-bd2d-f440d6ef75f8}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a0cdd896-d9be-43e8-83fc-c4084805a8a3}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {a29eca91-61e2-490e-b436-5821ff6d24a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b26ff25f-fb0a-4dc0-be58-51424390d16d}, !- Mixed Air Node Name
  {c962204f-08c1-46cc-94b6-28932256ed26}, !- Outdoor Air Stream Node Name
  {777bc596-b7c2-4677-bf85-047a42f57887}, !- Relief Air Stream Node Name
  {ffb19d19-ef9a-44bc-aebc-13478f75663a}; !- Return Air Stream Node Name

OS:Node,
  {230ca468-599d-4dea-8097-4ac190fc1eef}, !- Handle
  Node 227,                               !- Name
  ,                                       !- Inlet Port
  {c962204f-08c1-46cc-94b6-28932256ed26}; !- Outlet Port

OS:Connection,
  {c962204f-08c1-46cc-94b6-28932256ed26}, !- Handle
  {7401c64a-1788-40d9-a6a8-4629c5d9792e}, !- Name
  {230ca468-599d-4dea-8097-4ac190fc1eef}, !- Source Object
  3,                                      !- Outlet Port
  {a0cdd896-d9be-43e8-83fc-c4084805a8a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {149df4a5-64c8-40df-9f76-3114cd9a6c86}, !- Handle
  Node 228,                               !- Name
  {777bc596-b7c2-4677-bf85-047a42f57887}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {777bc596-b7c2-4677-bf85-047a42f57887}, !- Handle
  {8d46c20d-9179-4d97-a80b-91ca511065d6}, !- Name
  {a0cdd896-d9be-43e8-83fc-c4084805a8a3}, !- Source Object
  7,                                      !- Outlet Port
  {149df4a5-64c8-40df-9f76-3114cd9a6c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1daa1267-cca6-4c95-9f8b-3a771520a42d}, !- Handle
  {3f27087f-402d-4a7a-88ef-e31b3e6e6f4e}, !- Name
  {741209a9-5585-426b-b4fa-bf4b8e58fa06}, !- Source Object
  17,                                     !- Outlet Port
  {03b11873-8fb8-4281-a5f1-295d026933bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fae99b22-0011-4ae2-a229-eda7ccd5acf0}, !- Handle
  Node 229,                               !- Name
  {48599edc-c79f-4c55-b251-e8ebf7464411}, !- Inlet Port
  {664b63f6-88f5-4098-b8cc-d34e8facc629}; !- Outlet Port

OS:Connection,
  {48599edc-c79f-4c55-b251-e8ebf7464411}, !- Handle
  {01a88415-3365-4e47-bfaf-78368543b5f3}, !- Name
  {abc3e3f0-431d-4d16-acaa-d7fa7271b365}, !- Source Object
  8,                                      !- Outlet Port
  {fae99b22-0011-4ae2-a229-eda7ccd5acf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664b63f6-88f5-4098-b8cc-d34e8facc629}, !- Handle
  {6b9cac9a-6a73-42c1-ab67-69ef2ae83775}, !- Name
  {fae99b22-0011-4ae2-a229-eda7ccd5acf0}, !- Source Object
  3,                                      !- Outlet Port
  {741209a9-5585-426b-b4fa-bf4b8e58fa06}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {079795df-909c-483a-aebe-eb0608815476}, !- Handle
  Controller Water Coil 7,                !- Name
  {abc3e3f0-431d-4d16-acaa-d7fa7271b365}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2a08edfc-7934-45ff-a789-0ff48f68402b}, !- Handle
  Node 230,                               !- Name
  {11dd0354-e816-4ad0-9d65-4ea5f5cbea4b}, !- Inlet Port
  {184e54ad-8517-4a81-b23b-4aa8bb99aa31}; !- Outlet Port

OS:Connection,
  {11dd0354-e816-4ad0-9d65-4ea5f5cbea4b}, !- Handle
  {5ae1b5ba-a7dc-4b5f-b125-a7194578a922}, !- Name
  {786233d1-5984-44ca-8fe4-7f62db735fe6}, !- Source Object
  13,                                     !- Outlet Port
  {2a08edfc-7934-45ff-a789-0ff48f68402b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184e54ad-8517-4a81-b23b-4aa8bb99aa31}, !- Handle
  {98131f7a-82d3-4c90-b89e-6e447ab97fad}, !- Name
  {2a08edfc-7934-45ff-a789-0ff48f68402b}, !- Source Object
  3,                                      !- Outlet Port
  {abc3e3f0-431d-4d16-acaa-d7fa7271b365}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dad0913c-7f01-4e9c-8280-7053c661dc3b}, !- Handle
  Controller Water Coil 8,                !- Name
  {786233d1-5984-44ca-8fe4-7f62db735fe6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {71ffe9e1-7c1e-43be-97b4-03a97967b126}, !- Handle
  Node 231,                               !- Name
  {b26ff25f-fb0a-4dc0-be58-51424390d16d}, !- Inlet Port
  {5b056ed2-999b-44bf-a4f5-0d2b02de1e7e}; !- Outlet Port

OS:Connection,
  {b26ff25f-fb0a-4dc0-be58-51424390d16d}, !- Handle
  {97cdb255-5b72-48a4-b072-f63bb668e375}, !- Name
  {a0cdd896-d9be-43e8-83fc-c4084805a8a3}, !- Source Object
  5,                                      !- Outlet Port
  {71ffe9e1-7c1e-43be-97b4-03a97967b126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b056ed2-999b-44bf-a4f5-0d2b02de1e7e}, !- Handle
  {a877bfda-941f-4823-bc24-81f5bf9ecfd3}, !- Name
  {71ffe9e1-7c1e-43be-97b4-03a97967b126}, !- Source Object
  3,                                      !- Outlet Port
  {786233d1-5984-44ca-8fe4-7f62db735fe6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {633360cf-7167-419a-b730-e1e6ff3bd60f}, !- Handle
  Node 232,                               !- Name
  {a5c3467d-c1e7-4ff3-842b-1f84515dd861}, !- Inlet Port
  {ffb19d19-ef9a-44bc-aebc-13478f75663a}; !- Outlet Port

OS:Connection,
  {84d58a94-0606-40f4-9953-97d1ced2bc58}, !- Handle
  {46836980-f6b9-4175-888c-91af0a3ff862}, !- Name
  {60846c65-9648-405a-aba6-8ac9b8ebda5c}, !- Source Object
  3,                                      !- Outlet Port
  {61adfb18-5503-431e-836b-d0eec98f19ea}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {a5c3467d-c1e7-4ff3-842b-1f84515dd861}, !- Handle
  {acc16937-24f1-4d17-9676-0e02f54de235}, !- Name
  {61adfb18-5503-431e-836b-d0eec98f19ea}, !- Source Object
  17,                                     !- Outlet Port
  {633360cf-7167-419a-b730-e1e6ff3bd60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb19d19-ef9a-44bc-aebc-13478f75663a}, !- Handle
  {a99f781a-f528-4660-bb2e-2e4ead06670b}, !- Name
  {633360cf-7167-419a-b730-e1e6ff3bd60f}, !- Source Object
  3,                                      !- Outlet Port
  {a0cdd896-d9be-43e8-83fc-c4084805a8a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {380d57e1-4d6d-4bee-a223-cac1cded7c3c}, !- Handle
  Supply Air Temp 1,                      !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {2fd3ba41-7269-4140-8350-75fea3260b76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fd3ba41-7269-4140-8350-75fea3260b76}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb610954-9ae6-49fa-81af-3b49c3c1a1ef}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {380d57e1-4d6d-4bee-a223-cac1cded7c3c}, !- Schedule Name
  {03b11873-8fb8-4281-a5f1-295d026933bd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {82348c62-cc19-4042-8fca-96f0c877ad32}, !- Handle
  Coil Heating Water 7,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a577941-c79e-4e54-b7c1-0d047b50429a}, !- Water Inlet Node Name
  {686258d9-2c07-4f61-b4c6-0235cc160a55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4b5f6df6-c6b7-4c35-bffb-15b06ae410b8}, !- Handle
  Node 233,                               !- Name
  {428dff0b-484c-4048-b047-dfd5af894616}, !- Inlet Port
  {3a577941-c79e-4e54-b7c1-0d047b50429a}; !- Outlet Port

OS:Connection,
  {428dff0b-484c-4048-b047-dfd5af894616}, !- Handle
  {cfeeaf2b-32d2-48e0-a4a1-b9b8b2a882a7}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  22,                                     !- Outlet Port
  {4b5f6df6-c6b7-4c35-bffb-15b06ae410b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4830761b-71c9-4d34-8835-f6c96665293b}, !- Handle
  Node 234,                               !- Name
  {686258d9-2c07-4f61-b4c6-0235cc160a55}, !- Inlet Port
  {e7cc287c-a392-43c1-b11a-448ec6467cb5}; !- Outlet Port

OS:Connection,
  {3a577941-c79e-4e54-b7c1-0d047b50429a}, !- Handle
  {58e875ad-15cf-4693-9a09-161e7edd210e}, !- Name
  {4b5f6df6-c6b7-4c35-bffb-15b06ae410b8}, !- Source Object
  3,                                      !- Outlet Port
  {82348c62-cc19-4042-8fca-96f0c877ad32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {686258d9-2c07-4f61-b4c6-0235cc160a55}, !- Handle
  {eabd70cc-1461-4542-9f9c-308aea82fa31}, !- Name
  {82348c62-cc19-4042-8fca-96f0c877ad32}, !- Source Object
  6,                                      !- Outlet Port
  {4830761b-71c9-4d34-8835-f6c96665293b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7cc287c-a392-43c1-b11a-448ec6467cb5}, !- Handle
  {f790c207-f6c9-4ab8-b2f9-cb604562f0b1}, !- Name
  {4830761b-71c9-4d34-8835-f6c96665293b}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9076944f-6207-41b9-97dc-9baaca0e287b}, !- Handle
  Controller Water Coil 9,                !- Name
  {82348c62-cc19-4042-8fca-96f0c877ad32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4549f97-863b-4437-98f9-d72112762c17}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {5737ce0d-2707-4623-aa1a-4d7d0087d31f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {82348c62-cc19-4042-8fca-96f0c877ad32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3df916e4-5274-4626-a2f7-fcfe3b71ec73}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a5a8fb5-4d27-4774-ac82-c31a11198a45}, !- Handle
  Node 235,                               !- Name
  {ad46f284-98af-46ac-a5e2-e3343c7ef7a7}, !- Inlet Port
  {34f24474-cb6b-4e70-9638-7aa781961209}; !- Outlet Port

OS:Connection,
  {43aaa1d8-3403-4ad3-bf98-bdca56697b9d}, !- Handle
  {6d8619d5-b928-4bdd-bc16-0c201bdc9854}, !- Name
  {98d244be-4793-42a5-bf4d-6babb0ed7930}, !- Source Object
  3,                                      !- Outlet Port
  {a9f70e67-15a6-4c04-b8c4-af57cf215c59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad46f284-98af-46ac-a5e2-e3343c7ef7a7}, !- Handle
  {2ed17d6b-f2a6-434c-90b3-20ddea3d28b3}, !- Name
  {5361282e-0d80-4a83-80c3-cb139050579f}, !- Source Object
  12,                                     !- Outlet Port
  {9a5a8fb5-4d27-4774-ac82-c31a11198a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f24474-cb6b-4e70-9638-7aa781961209}, !- Handle
  {7beb0239-6d8a-48bd-9078-332df5661d14}, !- Name
  {9a5a8fb5-4d27-4774-ac82-c31a11198a45}, !- Source Object
  3,                                      !- Outlet Port
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b64f9307-ccbb-4de4-8437-74124a090d8c}, !- Handle
  Node 236,                               !- Name
  {0845c6d0-1249-4e50-8403-213b50490fcf}, !- Inlet Port
  {5737ce0d-2707-4623-aa1a-4d7d0087d31f}; !- Outlet Port

OS:Connection,
  {0845c6d0-1249-4e50-8403-213b50490fcf}, !- Handle
  {e39db9af-9b4a-499f-b3b6-58cf8cbd06cb}, !- Name
  {6bc9ddad-5d15-454e-9eb0-a5836b5b9857}, !- Source Object
  3,                                      !- Outlet Port
  {b64f9307-ccbb-4de4-8437-74124a090d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5737ce0d-2707-4623-aa1a-4d7d0087d31f}, !- Handle
  {fe4cd05a-0845-4319-9155-f1f6b028db5c}, !- Name
  {b64f9307-ccbb-4de4-8437-74124a090d8c}, !- Source Object
  3,                                      !- Outlet Port
  {f4549f97-863b-4437-98f9-d72112762c17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3df916e4-5274-4626-a2f7-fcfe3b71ec73}, !- Handle
  {cff8704d-1523-45a8-abeb-220dcca33250}, !- Name
  {f4549f97-863b-4437-98f9-d72112762c17}, !- Source Object
  12,                                     !- Outlet Port
  {98d244be-4793-42a5-bf4d-6babb0ed7930}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {409268b1-8ed6-4ad2-a8e7-79a56f4e6188}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2b09850d-cd0c-44ad-ab92-ae59ac6919d5}, !- Water Inlet Node Name
  {bc075600-1e14-4b2c-8af9-d9e3ed8b5b7f}; !- Water Outlet Node Name

OS:Node,
  {1d81f564-be03-4a25-8e1b-f0fc46405630}, !- Handle
  Node 237,                               !- Name
  {de8e89fa-d01c-491c-b8bc-1d815439d473}, !- Inlet Port
  {2b09850d-cd0c-44ad-ab92-ae59ac6919d5}; !- Outlet Port

OS:Connection,
  {de8e89fa-d01c-491c-b8bc-1d815439d473}, !- Handle
  {cff29b31-33d8-44bd-9174-0bfbb7060cfe}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  23,                                     !- Outlet Port
  {1d81f564-be03-4a25-8e1b-f0fc46405630}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6721a63-270e-470b-83fc-19ce260f6f89}, !- Handle
  Node 238,                               !- Name
  {bc075600-1e14-4b2c-8af9-d9e3ed8b5b7f}, !- Inlet Port
  {a9359cc1-f584-4eb4-a9fc-21f863c827ea}; !- Outlet Port

OS:Connection,
  {2b09850d-cd0c-44ad-ab92-ae59ac6919d5}, !- Handle
  {2db3ec12-f2d0-46a9-af92-07f93ddcb57b}, !- Name
  {1d81f564-be03-4a25-8e1b-f0fc46405630}, !- Source Object
  3,                                      !- Outlet Port
  {409268b1-8ed6-4ad2-a8e7-79a56f4e6188}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bc075600-1e14-4b2c-8af9-d9e3ed8b5b7f}, !- Handle
  {ddc3f248-5f9c-4c2f-ba5b-044386b391cc}, !- Name
  {409268b1-8ed6-4ad2-a8e7-79a56f4e6188}, !- Source Object
  10,                                     !- Outlet Port
  {e6721a63-270e-470b-83fc-19ce260f6f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9359cc1-f584-4eb4-a9fc-21f863c827ea}, !- Handle
  {e08a9320-e3b6-4f60-93c0-d9015b80a7ea}, !- Name
  {e6721a63-270e-470b-83fc-19ce260f6f89}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48b9ed2a-5f83-4538-ae7f-4fbdd02c08c7}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {409268b1-8ed6-4ad2-a8e7-79a56f4e6188}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {f160c53e-c0fc-47cc-9fcb-6b74da75584f}, !- Handle
  Coil Heating Water 8,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b4a54451-a78d-403c-9a9a-62e160e60293}, !- Water Inlet Node Name
  {7f438807-28ad-4885-b30b-3d3e73dd0714}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b298b16-1aef-45e4-84c3-f5650957f81f}, !- Handle
  Node 239,                               !- Name
  {7823a342-0b0f-4d5c-8d65-08c0155f7714}, !- Inlet Port
  {b4a54451-a78d-403c-9a9a-62e160e60293}; !- Outlet Port

OS:Connection,
  {7823a342-0b0f-4d5c-8d65-08c0155f7714}, !- Handle
  {238e0c8e-9c46-4d9f-adf7-aae2ab2bbed3}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  24,                                     !- Outlet Port
  {3b298b16-1aef-45e4-84c3-f5650957f81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22aa90d1-d2ce-49e2-98cc-ccd4618b93c0}, !- Handle
  Node 240,                               !- Name
  {7f438807-28ad-4885-b30b-3d3e73dd0714}, !- Inlet Port
  {37c423fc-3aaa-4a34-a25c-35f331fc4fba}; !- Outlet Port

OS:Connection,
  {b4a54451-a78d-403c-9a9a-62e160e60293}, !- Handle
  {8461b60b-d2f9-4bcc-825a-77fd1b1be8c7}, !- Name
  {3b298b16-1aef-45e4-84c3-f5650957f81f}, !- Source Object
  3,                                      !- Outlet Port
  {f160c53e-c0fc-47cc-9fcb-6b74da75584f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f438807-28ad-4885-b30b-3d3e73dd0714}, !- Handle
  {12dcef31-7e5c-4757-8e20-ce7939a2cbb4}, !- Name
  {f160c53e-c0fc-47cc-9fcb-6b74da75584f}, !- Source Object
  6,                                      !- Outlet Port
  {22aa90d1-d2ce-49e2-98cc-ccd4618b93c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c423fc-3aaa-4a34-a25c-35f331fc4fba}, !- Handle
  {23359228-4952-4ad3-8794-af7b98f7f3e8}, !- Name
  {22aa90d1-d2ce-49e2-98cc-ccd4618b93c0}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9497a79b-44cc-4681-be93-433c58c616ef}, !- Handle
  Controller Water Coil 10,               !- Name
  {f160c53e-c0fc-47cc-9fcb-6b74da75584f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3fc66b88-3cce-4f41-aee8-0f83dd2aa012}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {c87e8795-51c9-41e3-913f-76292da511eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f160c53e-c0fc-47cc-9fcb-6b74da75584f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dd654bbb-85f2-44fe-b238-29ab13fb250c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1a5fe6f-0c69-4169-b3a8-403aa11f4c4d}, !- Handle
  Node 241,                               !- Name
  {dd654bbb-85f2-44fe-b238-29ab13fb250c}, !- Inlet Port
  {8687cde9-cc88-4fa5-a130-908d058f20fd}; !- Outlet Port

OS:Node,
  {d94f43ad-428a-42f3-8250-257cbfcc047b}, !- Handle
  Node 242,                               !- Name
  {7a2d89f1-f285-491d-8668-6bac8ca3a63e}, !- Inlet Port
  {c78aaeab-17c5-4e01-bb68-9d42e7e7ae26}; !- Outlet Port

OS:Connection,
  {8687cde9-cc88-4fa5-a130-908d058f20fd}, !- Handle
  {a0025d1c-1f2c-4293-89e2-5b2653cba6a4}, !- Name
  {d1a5fe6f-0c69-4169-b3a8-403aa11f4c4d}, !- Source Object
  3,                                      !- Outlet Port
  {f6233f05-772f-4162-bd22-c4816af4756b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a2d89f1-f285-491d-8668-6bac8ca3a63e}, !- Handle
  {3b79caed-ce24-452c-9439-cf21a1a0da25}, !- Name
  {fcb20f36-91b7-419f-b4a6-1aa831264ef1}, !- Source Object
  12,                                     !- Outlet Port
  {d94f43ad-428a-42f3-8250-257cbfcc047b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78aaeab-17c5-4e01-bb68-9d42e7e7ae26}, !- Handle
  {4058dc72-ef08-4aac-8645-afa4ff705c41}, !- Name
  {d94f43ad-428a-42f3-8250-257cbfcc047b}, !- Source Object
  3,                                      !- Outlet Port
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6c7e45e6-7d40-49d3-8f15-07382b4b83ed}, !- Handle
  Node 243,                               !- Name
  {76ec0c94-a031-4509-8287-531ceac689fb}, !- Inlet Port
  {c87e8795-51c9-41e3-913f-76292da511eb}; !- Outlet Port

OS:Connection,
  {76ec0c94-a031-4509-8287-531ceac689fb}, !- Handle
  {6c0ba8f4-cf6a-4d78-a1d0-3e284d5e2746}, !- Name
  {6bc9ddad-5d15-454e-9eb0-a5836b5b9857}, !- Source Object
  4,                                      !- Outlet Port
  {6c7e45e6-7d40-49d3-8f15-07382b4b83ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87e8795-51c9-41e3-913f-76292da511eb}, !- Handle
  {d13c6aad-9f60-4704-8c17-f2ec286bcc0f}, !- Name
  {6c7e45e6-7d40-49d3-8f15-07382b4b83ed}, !- Source Object
  3,                                      !- Outlet Port
  {3fc66b88-3cce-4f41-aee8-0f83dd2aa012}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd654bbb-85f2-44fe-b238-29ab13fb250c}, !- Handle
  {b07d1bf8-7d4f-4a1d-86d3-0d3ed0d144dd}, !- Name
  {3fc66b88-3cce-4f41-aee8-0f83dd2aa012}, !- Source Object
  12,                                     !- Outlet Port
  {d1a5fe6f-0c69-4169-b3a8-403aa11f4c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3f3d454b-e8a5-4310-ae98-07e619b11f90}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {07805371-2565-48ec-9904-91f340aff557}, !- Water Inlet Node Name
  {828cbdda-cd0c-4f84-8d08-7fd90c67fccf}; !- Water Outlet Node Name

OS:Node,
  {fd71321d-9954-48ad-8d0e-59a5b4b2287c}, !- Handle
  Node 244,                               !- Name
  {5b32c42a-66ab-4db9-b163-65e97a698364}, !- Inlet Port
  {07805371-2565-48ec-9904-91f340aff557}; !- Outlet Port

OS:Connection,
  {5b32c42a-66ab-4db9-b163-65e97a698364}, !- Handle
  {32405021-3acf-4c22-b2a6-95d0435c2ecf}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  25,                                     !- Outlet Port
  {fd71321d-9954-48ad-8d0e-59a5b4b2287c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55b2491f-6b49-4a4b-ac9c-e4ff2eb393ec}, !- Handle
  Node 245,                               !- Name
  {828cbdda-cd0c-4f84-8d08-7fd90c67fccf}, !- Inlet Port
  {2ab5840f-9d9a-43fa-ab0f-7845bcb42136}; !- Outlet Port

OS:Connection,
  {07805371-2565-48ec-9904-91f340aff557}, !- Handle
  {ba447592-7271-497b-848d-0d5c3452a222}, !- Name
  {fd71321d-9954-48ad-8d0e-59a5b4b2287c}, !- Source Object
  3,                                      !- Outlet Port
  {3f3d454b-e8a5-4310-ae98-07e619b11f90}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {828cbdda-cd0c-4f84-8d08-7fd90c67fccf}, !- Handle
  {17ede421-cc5b-4efd-8de6-94fa1f6df295}, !- Name
  {3f3d454b-e8a5-4310-ae98-07e619b11f90}, !- Source Object
  10,                                     !- Outlet Port
  {55b2491f-6b49-4a4b-ac9c-e4ff2eb393ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab5840f-9d9a-43fa-ab0f-7845bcb42136}, !- Handle
  {1a7af8e6-6844-4219-acdc-4d783803e1f6}, !- Name
  {55b2491f-6b49-4a4b-ac9c-e4ff2eb393ec}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {906f3296-04cb-4c4f-b620-4b186803d770}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {3f3d454b-e8a5-4310-ae98-07e619b11f90}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {24d46079-df18-40a9-a883-fa1af0f5904d}, !- Handle
  Coil Heating Water 9,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b3d4f9a0-dca2-4e9d-ad4a-e7d3b8497a9f}, !- Water Inlet Node Name
  {217ea330-58a9-4226-88b3-bbd3c69daa52}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e672ab78-30b4-4645-aa6d-da198f29e053}, !- Handle
  Node 246,                               !- Name
  {5b567090-0d94-434d-bc8e-d580ad5f5cd5}, !- Inlet Port
  {b3d4f9a0-dca2-4e9d-ad4a-e7d3b8497a9f}; !- Outlet Port

OS:Connection,
  {5b567090-0d94-434d-bc8e-d580ad5f5cd5}, !- Handle
  {8c4fb902-45a1-4200-94fe-db1df599fc22}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  26,                                     !- Outlet Port
  {e672ab78-30b4-4645-aa6d-da198f29e053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74bffa3b-f8c2-4864-aad2-0a784151ff9d}, !- Handle
  Node 247,                               !- Name
  {217ea330-58a9-4226-88b3-bbd3c69daa52}, !- Inlet Port
  {802748f4-3807-4678-8afe-598664f547c5}; !- Outlet Port

OS:Connection,
  {b3d4f9a0-dca2-4e9d-ad4a-e7d3b8497a9f}, !- Handle
  {17d83d4a-6412-4c3c-9fc6-21022a79d593}, !- Name
  {e672ab78-30b4-4645-aa6d-da198f29e053}, !- Source Object
  3,                                      !- Outlet Port
  {24d46079-df18-40a9-a883-fa1af0f5904d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {217ea330-58a9-4226-88b3-bbd3c69daa52}, !- Handle
  {d8dd758f-3fb5-4b8d-bc09-876d9259b675}, !- Name
  {24d46079-df18-40a9-a883-fa1af0f5904d}, !- Source Object
  6,                                      !- Outlet Port
  {74bffa3b-f8c2-4864-aad2-0a784151ff9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802748f4-3807-4678-8afe-598664f547c5}, !- Handle
  {d762e25f-8523-4d39-b772-110b2159c633}, !- Name
  {74bffa3b-f8c2-4864-aad2-0a784151ff9d}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {50dda397-cda2-4e9f-8a09-e8448c48d97e}, !- Handle
  Controller Water Coil 11,               !- Name
  {24d46079-df18-40a9-a883-fa1af0f5904d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7897cf5d-5da0-4e96-97e5-7e8a7c0c290e}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {2068b7ee-5d1a-4aff-a9aa-800c9274e9b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {24d46079-df18-40a9-a883-fa1af0f5904d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a717e037-5fab-4685-851b-62c77c481b50}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ba925e0-ace2-4586-a737-f8d573e81421}, !- Handle
  Node 248,                               !- Name
  {a717e037-5fab-4685-851b-62c77c481b50}, !- Inlet Port
  {7f34cca7-35c2-4910-bb16-0770d2c98cf0}; !- Outlet Port

OS:Node,
  {22516990-0e0e-4d7b-b3bf-8c4e7b0e68fe}, !- Handle
  Node 249,                               !- Name
  {a41ea113-8435-4cef-a643-577686cb5391}, !- Inlet Port
  {6561f25b-b0b4-4373-81fe-cb4dee5787d1}; !- Outlet Port

OS:Connection,
  {7f34cca7-35c2-4910-bb16-0770d2c98cf0}, !- Handle
  {079b37cc-31eb-4940-ab86-02e902ae18b9}, !- Name
  {3ba925e0-ace2-4586-a737-f8d573e81421}, !- Source Object
  3,                                      !- Outlet Port
  {b9d3bf8c-7d25-4661-9bb2-ea8fa82fec98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a41ea113-8435-4cef-a643-577686cb5391}, !- Handle
  {35459ca7-f1c8-4931-b633-ba700ca09ee8}, !- Name
  {df803f81-a52e-4fba-bb62-110e80da57f5}, !- Source Object
  12,                                     !- Outlet Port
  {22516990-0e0e-4d7b-b3bf-8c4e7b0e68fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6561f25b-b0b4-4373-81fe-cb4dee5787d1}, !- Handle
  {b1e60776-50c0-4695-8721-87c7ab163293}, !- Name
  {22516990-0e0e-4d7b-b3bf-8c4e7b0e68fe}, !- Source Object
  3,                                      !- Outlet Port
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f2697fca-4913-45e0-8d17-8fe98de45ba3}, !- Handle
  Node 250,                               !- Name
  {0f2811f3-d7da-4256-bbf7-1b84a4f4572f}, !- Inlet Port
  {2068b7ee-5d1a-4aff-a9aa-800c9274e9b5}; !- Outlet Port

OS:Connection,
  {0f2811f3-d7da-4256-bbf7-1b84a4f4572f}, !- Handle
  {d15f40af-d180-4087-9e77-926e62e4b4b3}, !- Name
  {6bc9ddad-5d15-454e-9eb0-a5836b5b9857}, !- Source Object
  5,                                      !- Outlet Port
  {f2697fca-4913-45e0-8d17-8fe98de45ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2068b7ee-5d1a-4aff-a9aa-800c9274e9b5}, !- Handle
  {836594a7-a98d-4875-9759-fbe825524cb9}, !- Name
  {f2697fca-4913-45e0-8d17-8fe98de45ba3}, !- Source Object
  3,                                      !- Outlet Port
  {7897cf5d-5da0-4e96-97e5-7e8a7c0c290e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a717e037-5fab-4685-851b-62c77c481b50}, !- Handle
  {8f732991-c3b4-46e9-94c4-f71299f03ba9}, !- Name
  {7897cf5d-5da0-4e96-97e5-7e8a7c0c290e}, !- Source Object
  12,                                     !- Outlet Port
  {3ba925e0-ace2-4586-a737-f8d573e81421}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {804c9ad0-bf01-47e3-a062-3f8fd6ff8fff}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4eb3c3bf-a66a-468f-9e19-c341fc8f3803}, !- Water Inlet Node Name
  {1d42a968-4153-40f7-9865-35fadc6a0398}; !- Water Outlet Node Name

OS:Node,
  {42d1d90b-f24c-414a-8e19-eae1b1997fc1}, !- Handle
  Node 251,                               !- Name
  {e37fa808-c6b1-45d8-8ecd-41e3b961e5fd}, !- Inlet Port
  {4eb3c3bf-a66a-468f-9e19-c341fc8f3803}; !- Outlet Port

OS:Connection,
  {e37fa808-c6b1-45d8-8ecd-41e3b961e5fd}, !- Handle
  {d95b4303-13f5-493d-b987-76fa3040bcd8}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  27,                                     !- Outlet Port
  {42d1d90b-f24c-414a-8e19-eae1b1997fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e758321f-4989-48be-aa26-f5c9fc6f6c3e}, !- Handle
  Node 252,                               !- Name
  {1d42a968-4153-40f7-9865-35fadc6a0398}, !- Inlet Port
  {cb02fa64-d2fe-41cf-b4fe-4cc09d6932f1}; !- Outlet Port

OS:Connection,
  {4eb3c3bf-a66a-468f-9e19-c341fc8f3803}, !- Handle
  {9856e382-6b05-42db-b243-b6d59d58e4fd}, !- Name
  {42d1d90b-f24c-414a-8e19-eae1b1997fc1}, !- Source Object
  3,                                      !- Outlet Port
  {804c9ad0-bf01-47e3-a062-3f8fd6ff8fff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1d42a968-4153-40f7-9865-35fadc6a0398}, !- Handle
  {759cf8e8-4126-4347-8357-f5110c31be14}, !- Name
  {804c9ad0-bf01-47e3-a062-3f8fd6ff8fff}, !- Source Object
  10,                                     !- Outlet Port
  {e758321f-4989-48be-aa26-f5c9fc6f6c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb02fa64-d2fe-41cf-b4fe-4cc09d6932f1}, !- Handle
  {e0bdf4ac-695b-4657-9e75-2f757cfde7e9}, !- Name
  {e758321f-4989-48be-aa26-f5c9fc6f6c3e}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4f89271d-fea2-4436-b344-1a7f1eac1882}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {804c9ad0-bf01-47e3-a062-3f8fd6ff8fff}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0a260a46-ef30-431c-89ba-f328b76f462e}, !- Handle
  Sys_6_VAV with Reheat 2,                !- Name
  ,                                       !- Controller List Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule
  {06da788b-cbbb-4f4e-a7a0-b58fbe53f6bc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2c12e2da-a28a-4a1b-a9e7-dbf75b3a8b5c}, !- Supply Side Inlet Node Name
  {d37918c5-f90e-4a25-830e-f3a5f7c4dcd5}, !- Demand Side Outlet Node Name
  {81a73807-1007-492f-a76a-6f5c8591eb46}, !- Demand Side Inlet Node A
  {330fe05e-7eb9-4d18-8c9b-c9cd6b1fa93f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {157f3d8f-49aa-49d2-990d-7aa87844c100}, !- Demand Mixer Name
  {e07d31a7-bbf2-4729-8e5f-15c9024e8355}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a59c260b-32c0-4d0d-8bc6-3fa7a09bfd54}, !- Handle
  Node 253,                               !- Name
  {2c12e2da-a28a-4a1b-a9e7-dbf75b3a8b5c}, !- Inlet Port
  {6eed5fe3-6799-4231-80a1-a5f8465c784f}; !- Outlet Port

OS:Node,
  {722032a8-2923-4edf-a85d-d7dae9e088e0}, !- Handle
  Node 254,                               !- Name
  {c84ab64b-8a84-4191-95f6-00b563ae062e}, !- Inlet Port
  {330fe05e-7eb9-4d18-8c9b-c9cd6b1fa93f}; !- Outlet Port

OS:Connection,
  {2c12e2da-a28a-4a1b-a9e7-dbf75b3a8b5c}, !- Handle
  {ec8449f9-3886-401f-836c-57e0b91185f6}, !- Name
  {0a260a46-ef30-431c-89ba-f328b76f462e}, !- Source Object
  8,                                      !- Outlet Port
  {a59c260b-32c0-4d0d-8bc6-3fa7a09bfd54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330fe05e-7eb9-4d18-8c9b-c9cd6b1fa93f}, !- Handle
  {46dcd753-214d-4ada-bc3a-b6184b9dfeb1}, !- Name
  {722032a8-2923-4edf-a85d-d7dae9e088e0}, !- Source Object
  3,                                      !- Outlet Port
  {0a260a46-ef30-431c-89ba-f328b76f462e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b620000a-55f7-406b-9e9e-8c66d2e18fb4}, !- Handle
  Node 255,                               !- Name
  {81a73807-1007-492f-a76a-6f5c8591eb46}, !- Inlet Port
  {a5b3bfef-823e-49c9-8ba4-f1be8dd67574}; !- Outlet Port

OS:Node,
  {9c9acfc1-f1b7-4dde-b589-a8bd014e3ba8}, !- Handle
  Node 256,                               !- Name
  {49631c84-04ad-43e0-8073-5ab45064fdec}, !- Inlet Port
  {d37918c5-f90e-4a25-830e-f3a5f7c4dcd5}; !- Outlet Port

OS:Node,
  {8ee21216-f025-4911-9cf0-2704ae59e59b}, !- Handle
  Node 257,                               !- Name
  {1ad93c7f-437c-47b4-9023-ff455200a6e2}, !- Inlet Port
  {40d0c649-b9b0-45a3-8af7-e2596243d6bb}; !- Outlet Port

OS:Connection,
  {81a73807-1007-492f-a76a-6f5c8591eb46}, !- Handle
  {f8f4722b-e6c7-4e21-8b90-0c75c0ab9c12}, !- Name
  {0a260a46-ef30-431c-89ba-f328b76f462e}, !- Source Object
  10,                                     !- Outlet Port
  {b620000a-55f7-406b-9e9e-8c66d2e18fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37918c5-f90e-4a25-830e-f3a5f7c4dcd5}, !- Handle
  {7cf52858-aad1-4b11-ad03-eb8b41125cc3}, !- Name
  {9c9acfc1-f1b7-4dde-b589-a8bd014e3ba8}, !- Source Object
  3,                                      !- Outlet Port
  {0a260a46-ef30-431c-89ba-f328b76f462e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e07d31a7-bbf2-4729-8e5f-15c9024e8355}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {a5b3bfef-823e-49c9-8ba4-f1be8dd67574}, !- Inlet Node Name
  {59d52587-8035-49dd-a410-a9879b2f1b99}, !- Outlet Node Name 1
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {157f3d8f-49aa-49d2-990d-7aa87844c100}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {49631c84-04ad-43e0-8073-5ab45064fdec}, !- Outlet Node Name
  {1e539334-f2cf-4a1f-a412-fad18bf20d8c}, !- Inlet Node Name 1
  {f918884f-6909-404d-b0df-cacd0b141abb}; !- Inlet Node Name 2

OS:Connection,
  {a5b3bfef-823e-49c9-8ba4-f1be8dd67574}, !- Handle
  {67440b1f-2f5f-4499-b581-a5304090dfca}, !- Name
  {b620000a-55f7-406b-9e9e-8c66d2e18fb4}, !- Source Object
  3,                                      !- Outlet Port
  {e07d31a7-bbf2-4729-8e5f-15c9024e8355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49631c84-04ad-43e0-8073-5ab45064fdec}, !- Handle
  {a6e75610-2cfb-4962-81fd-c012835b699e}, !- Name
  {157f3d8f-49aa-49d2-990d-7aa87844c100}, !- Source Object
  2,                                      !- Outlet Port
  {9c9acfc1-f1b7-4dde-b589-a8bd014e3ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d7bfd9d-2b8a-47ff-a6b5-8ac8707fb22e}, !- Handle
  {0a260a46-ef30-431c-89ba-f328b76f462e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {06da788b-cbbb-4f4e-a7a0-b58fbe53f6bc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Fan:VariableVolume,
  {bebf64fd-eaff-4f4d-abb0-5158e9f14283}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4b7d8697-91f3-4371-9def-faf202a62a34}, !- Air Inlet Node Name
  {c84ab64b-8a84-4191-95f6-00b563ae062e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {76e1b13e-e48a-4d98-8535-2e86b9664f39}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6eed5fe3-6799-4231-80a1-a5f8465c784f}, !- Air Inlet Node Name
  {705fb3a8-345f-430d-be89-b764927c3492}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}, !- Handle
  Coil Heating Water 10,                  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb96f851-fd5e-4ec2-bcaa-4a0fec5e07e5}, !- Water Inlet Node Name
  {5c6b607e-33cb-4277-b4ea-a6fdb177644f}, !- Water Outlet Node Name
  {53c328b8-0774-43f1-a091-5a993f93ebe8}, !- Air Inlet Node Name
  {2c437497-b72d-4f5c-92fb-e4b93fa78657}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9fd305d0-6e90-43ba-a56d-c154a5cbeefb}, !- Handle
  Node 258,                               !- Name
  {a2246efd-b752-4179-b781-56e61b012f06}, !- Inlet Port
  {fb96f851-fd5e-4ec2-bcaa-4a0fec5e07e5}; !- Outlet Port

OS:Connection,
  {a2246efd-b752-4179-b781-56e61b012f06}, !- Handle
  {40dfca36-5632-4754-ab19-f268cf354ca4}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  28,                                     !- Outlet Port
  {9fd305d0-6e90-43ba-a56d-c154a5cbeefb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2385e959-c1e4-4ab8-a4c4-b072beafc109}, !- Handle
  Node 259,                               !- Name
  {5c6b607e-33cb-4277-b4ea-a6fdb177644f}, !- Inlet Port
  {cb4dd041-e8e2-4979-b8d8-0504622547eb}; !- Outlet Port

OS:Connection,
  {fb96f851-fd5e-4ec2-bcaa-4a0fec5e07e5}, !- Handle
  {f597ecbe-cd4b-4862-a6ca-d867e1c24cf5}, !- Name
  {9fd305d0-6e90-43ba-a56d-c154a5cbeefb}, !- Source Object
  3,                                      !- Outlet Port
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c6b607e-33cb-4277-b4ea-a6fdb177644f}, !- Handle
  {d0ad1438-7de9-4774-a2d7-b1d1abdeb204}, !- Name
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}, !- Source Object
  6,                                      !- Outlet Port
  {2385e959-c1e4-4ab8-a4c4-b072beafc109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4dd041-e8e2-4979-b8d8-0504622547eb}, !- Handle
  {86c873c9-d874-487d-aac0-624e48d2f4d2}, !- Name
  {2385e959-c1e4-4ab8-a4c4-b072beafc109}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7cbed650-eb4d-4c70-ba39-9b665b9f61c2}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f6504471-d534-455c-935e-884d2b712e2b}, !- Water Inlet Node Name
  {03fd40f0-3163-4516-b9c2-663f9040e9e4}, !- Water Outlet Node Name
  {c6a95423-60cd-45bb-8b5d-42456ee12a0a}, !- Air Inlet Node Name
  {d02ab1d5-27a6-445c-973c-ce11c7855fe8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {cab0abc6-c968-4bcc-9379-8ea44bbf845d}, !- Handle
  Node 260,                               !- Name
  {791b0b11-948e-42e5-9086-3c123746fbe3}, !- Inlet Port
  {f6504471-d534-455c-935e-884d2b712e2b}; !- Outlet Port

OS:Connection,
  {791b0b11-948e-42e5-9086-3c123746fbe3}, !- Handle
  {12c94a6c-28ad-4c1c-951d-c6c4eefa7dcf}, !- Name
  {eb36ec13-bf16-4b8d-98fb-119111a76024}, !- Source Object
  5,                                      !- Outlet Port
  {cab0abc6-c968-4bcc-9379-8ea44bbf845d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d0ec0cc-06c0-4e9d-bd3b-f01d50488ca8}, !- Handle
  Node 261,                               !- Name
  {03fd40f0-3163-4516-b9c2-663f9040e9e4}, !- Inlet Port
  {4a69f5eb-c4b1-4fa0-8a9f-56bf8bdfaa70}; !- Outlet Port

OS:Connection,
  {f6504471-d534-455c-935e-884d2b712e2b}, !- Handle
  {de020061-af9b-4827-a274-6af71e344932}, !- Name
  {cab0abc6-c968-4bcc-9379-8ea44bbf845d}, !- Source Object
  3,                                      !- Outlet Port
  {7cbed650-eb4d-4c70-ba39-9b665b9f61c2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {03fd40f0-3163-4516-b9c2-663f9040e9e4}, !- Handle
  {5e4abbbe-0eb1-4469-9b9e-3e2f703d1a99}, !- Name
  {7cbed650-eb4d-4c70-ba39-9b665b9f61c2}, !- Source Object
  11,                                     !- Outlet Port
  {1d0ec0cc-06c0-4e9d-bd3b-f01d50488ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a69f5eb-c4b1-4fa0-8a9f-56bf8bdfaa70}, !- Handle
  {9028ceca-a9ad-4a16-82b9-8748012abafc}, !- Name
  {1d0ec0cc-06c0-4e9d-bd3b-f01d50488ca8}, !- Source Object
  3,                                      !- Outlet Port
  {aaff624b-c718-4af9-ad38-c97f8d82fa08}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3a56f710-cb7e-43b7-9aac-677d433a5050}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ffdb74f-6df8-48de-9be0-2fe3016b0c2e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2ffdb74f-6df8-48de-9be0-2fe3016b0c2e}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {292c1c6b-1cd6-4a34-ac00-8675d079e112}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {3a56f710-cb7e-43b7-9aac-677d433a5050}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7508896d-aff4-4849-a676-fd709936e59d}, !- Mixed Air Node Name
  {2943f0b1-0d97-4e75-9f1f-c719b775452a}, !- Outdoor Air Stream Node Name
  {9280e4f9-8137-49a0-bb30-ea42ac4ac1b8}, !- Relief Air Stream Node Name
  {b83ac18d-baba-4145-8e97-17d354685145}; !- Return Air Stream Node Name

OS:Node,
  {22a831a9-8569-4b23-98c8-1dc2e73df203}, !- Handle
  Node 262,                               !- Name
  ,                                       !- Inlet Port
  {2943f0b1-0d97-4e75-9f1f-c719b775452a}; !- Outlet Port

OS:Connection,
  {2943f0b1-0d97-4e75-9f1f-c719b775452a}, !- Handle
  {cbf76ee2-479c-4126-8ce8-5dec0ded6cea}, !- Name
  {22a831a9-8569-4b23-98c8-1dc2e73df203}, !- Source Object
  3,                                      !- Outlet Port
  {292c1c6b-1cd6-4a34-ac00-8675d079e112}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4858d960-52fb-499e-9f22-2f956a098921}, !- Handle
  Node 263,                               !- Name
  {9280e4f9-8137-49a0-bb30-ea42ac4ac1b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9280e4f9-8137-49a0-bb30-ea42ac4ac1b8}, !- Handle
  {1ddfd450-72a9-4187-9eaa-642c01075b14}, !- Name
  {292c1c6b-1cd6-4a34-ac00-8675d079e112}, !- Source Object
  7,                                      !- Outlet Port
  {4858d960-52fb-499e-9f22-2f956a098921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84ab64b-8a84-4191-95f6-00b563ae062e}, !- Handle
  {6eedf081-3f52-4436-8894-779f42b06d98}, !- Name
  {bebf64fd-eaff-4f4d-abb0-5158e9f14283}, !- Source Object
  17,                                     !- Outlet Port
  {722032a8-2923-4edf-a85d-d7dae9e088e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a298edc7-0d2a-434e-ab5a-475384373e94}, !- Handle
  Node 264,                               !- Name
  {2c437497-b72d-4f5c-92fb-e4b93fa78657}, !- Inlet Port
  {4b7d8697-91f3-4371-9def-faf202a62a34}; !- Outlet Port

OS:Connection,
  {2c437497-b72d-4f5c-92fb-e4b93fa78657}, !- Handle
  {fa16c8a2-8012-46e0-b8ee-7ae9df389dca}, !- Name
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}, !- Source Object
  8,                                      !- Outlet Port
  {a298edc7-0d2a-434e-ab5a-475384373e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7d8697-91f3-4371-9def-faf202a62a34}, !- Handle
  {0361ef75-b125-40d5-a501-b6f77b6f501b}, !- Name
  {a298edc7-0d2a-434e-ab5a-475384373e94}, !- Source Object
  3,                                      !- Outlet Port
  {bebf64fd-eaff-4f4d-abb0-5158e9f14283}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f04a9993-a41a-4c3c-8cc0-9031946deea9}, !- Handle
  Controller Water Coil 12,               !- Name
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f211c8a2-130a-49ca-bfaa-cc87f2ad05e5}, !- Handle
  Node 265,                               !- Name
  {d02ab1d5-27a6-445c-973c-ce11c7855fe8}, !- Inlet Port
  {53c328b8-0774-43f1-a091-5a993f93ebe8}; !- Outlet Port

OS:Connection,
  {d02ab1d5-27a6-445c-973c-ce11c7855fe8}, !- Handle
  {54a8222e-b581-4aaf-9cb7-f2b92655c277}, !- Name
  {7cbed650-eb4d-4c70-ba39-9b665b9f61c2}, !- Source Object
  13,                                     !- Outlet Port
  {f211c8a2-130a-49ca-bfaa-cc87f2ad05e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c328b8-0774-43f1-a091-5a993f93ebe8}, !- Handle
  {0d93b48a-b9e6-4235-8449-fef8594e0665}, !- Name
  {f211c8a2-130a-49ca-bfaa-cc87f2ad05e5}, !- Source Object
  3,                                      !- Outlet Port
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {74002e07-800b-4a20-b03a-3e2c822dd981}, !- Handle
  Controller Water Coil 13,               !- Name
  {7cbed650-eb4d-4c70-ba39-9b665b9f61c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {20925ed6-1f25-43be-b5cd-02272254121d}, !- Handle
  Node 266,                               !- Name
  {7508896d-aff4-4849-a676-fd709936e59d}, !- Inlet Port
  {c6a95423-60cd-45bb-8b5d-42456ee12a0a}; !- Outlet Port

OS:Connection,
  {7508896d-aff4-4849-a676-fd709936e59d}, !- Handle
  {a3cf0f64-7553-4e7c-bd4e-13ee8d40e795}, !- Name
  {292c1c6b-1cd6-4a34-ac00-8675d079e112}, !- Source Object
  5,                                      !- Outlet Port
  {20925ed6-1f25-43be-b5cd-02272254121d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a95423-60cd-45bb-8b5d-42456ee12a0a}, !- Handle
  {5e845271-bde0-4676-8e75-148ac9591060}, !- Name
  {20925ed6-1f25-43be-b5cd-02272254121d}, !- Source Object
  3,                                      !- Outlet Port
  {7cbed650-eb4d-4c70-ba39-9b665b9f61c2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4fc7324b-1005-4be1-82ad-698cee79e0f8}, !- Handle
  Node 267,                               !- Name
  {705fb3a8-345f-430d-be89-b764927c3492}, !- Inlet Port
  {b83ac18d-baba-4145-8e97-17d354685145}; !- Outlet Port

OS:Connection,
  {6eed5fe3-6799-4231-80a1-a5f8465c784f}, !- Handle
  {209ec632-0b46-45e2-93a0-d07dd1b52f9c}, !- Name
  {a59c260b-32c0-4d0d-8bc6-3fa7a09bfd54}, !- Source Object
  3,                                      !- Outlet Port
  {76e1b13e-e48a-4d98-8535-2e86b9664f39}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {705fb3a8-345f-430d-be89-b764927c3492}, !- Handle
  {bfef5f1d-7b8e-4676-bd33-2384c6c102ac}, !- Name
  {76e1b13e-e48a-4d98-8535-2e86b9664f39}, !- Source Object
  17,                                     !- Outlet Port
  {4fc7324b-1005-4be1-82ad-698cee79e0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83ac18d-baba-4145-8e97-17d354685145}, !- Handle
  {3d2f71d8-5df1-4cb2-9839-be2f815158f4}, !- Name
  {4fc7324b-1005-4be1-82ad-698cee79e0f8}, !- Source Object
  3,                                      !- Outlet Port
  {292c1c6b-1cd6-4a34-ac00-8675d079e112}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {28e72794-d082-4ef8-9e60-090a4467d9c4}, !- Handle
  Supply Air Temp 2,                      !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {f61161be-de50-4999-8a8a-fc6369024298}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f61161be-de50-4999-8a8a-fc6369024298}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {36db1348-3368-459a-bffe-7756b73cf4ec}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {28e72794-d082-4ef8-9e60-090a4467d9c4}, !- Schedule Name
  {722032a8-2923-4edf-a85d-d7dae9e088e0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5c9fb755-83c0-46d4-9cfa-2ea9e5afb733}, !- Handle
  Coil Heating Water 11,                  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c21024c-f002-4234-bdc9-a9e0ad99a57c}, !- Water Inlet Node Name
  {6bc479ff-be51-4684-bd00-25bbc7c635d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f27886e4-43e6-41a9-8ac1-7013b08f298b}, !- Handle
  Node 268,                               !- Name
  {ba3e25b5-ca29-4ab6-bda3-a2b21640a710}, !- Inlet Port
  {4c21024c-f002-4234-bdc9-a9e0ad99a57c}; !- Outlet Port

OS:Connection,
  {ba3e25b5-ca29-4ab6-bda3-a2b21640a710}, !- Handle
  {e8499f99-c9ea-459a-9c1d-684243bb20b4}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  29,                                     !- Outlet Port
  {f27886e4-43e6-41a9-8ac1-7013b08f298b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {022145b1-564b-4d5d-ab81-5a5be618b569}, !- Handle
  Node 269,                               !- Name
  {6bc479ff-be51-4684-bd00-25bbc7c635d9}, !- Inlet Port
  {2e784b17-a387-45e5-b8fb-998a512c7af4}; !- Outlet Port

OS:Connection,
  {4c21024c-f002-4234-bdc9-a9e0ad99a57c}, !- Handle
  {24296155-e5a7-4618-94cd-c507c0913e68}, !- Name
  {f27886e4-43e6-41a9-8ac1-7013b08f298b}, !- Source Object
  3,                                      !- Outlet Port
  {5c9fb755-83c0-46d4-9cfa-2ea9e5afb733}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bc479ff-be51-4684-bd00-25bbc7c635d9}, !- Handle
  {be8a3330-2890-45d4-b898-771bbca320f8}, !- Name
  {5c9fb755-83c0-46d4-9cfa-2ea9e5afb733}, !- Source Object
  6,                                      !- Outlet Port
  {022145b1-564b-4d5d-ab81-5a5be618b569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e784b17-a387-45e5-b8fb-998a512c7af4}, !- Handle
  {35b1e72d-acab-460d-867f-6e030fe491af}, !- Name
  {022145b1-564b-4d5d-ab81-5a5be618b569}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3dd66129-d1c2-4cb5-a563-470abd4766db}, !- Handle
  Controller Water Coil 14,               !- Name
  {5c9fb755-83c0-46d4-9cfa-2ea9e5afb733}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {18b4a73b-423c-47fc-b89f-37e3bf84e316}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {901344f4-1152-4983-8bfc-c6d660b42f5a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c9fb755-83c0-46d4-9cfa-2ea9e5afb733}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ad93c7f-437c-47b4-9023-ff455200a6e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {98e6cf21-17ca-4c20-8d10-8f20bcf3eb95}, !- Handle
  Node 270,                               !- Name
  {baf6f96b-07e8-47d1-8dae-b3e0fcb8bd02}, !- Inlet Port
  {1e539334-f2cf-4a1f-a412-fad18bf20d8c}; !- Outlet Port

OS:Connection,
  {40d0c649-b9b0-45a3-8af7-e2596243d6bb}, !- Handle
  {5cbe0ea8-5369-4558-946a-c93080fe4130}, !- Name
  {8ee21216-f025-4911-9cf0-2704ae59e59b}, !- Source Object
  3,                                      !- Outlet Port
  {5de7901f-93fe-4f50-8264-e719431e28c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baf6f96b-07e8-47d1-8dae-b3e0fcb8bd02}, !- Handle
  {db7b8f65-9324-4a3c-92e6-ab916e3640ce}, !- Name
  {d41d32fc-ddfa-4a5a-bb85-00bc8bb09655}, !- Source Object
  12,                                     !- Outlet Port
  {98e6cf21-17ca-4c20-8d10-8f20bcf3eb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e539334-f2cf-4a1f-a412-fad18bf20d8c}, !- Handle
  {dbd26dd4-528a-4d8d-bae6-c87728e3b165}, !- Name
  {98e6cf21-17ca-4c20-8d10-8f20bcf3eb95}, !- Source Object
  3,                                      !- Outlet Port
  {157f3d8f-49aa-49d2-990d-7aa87844c100}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88958fd4-be20-449f-8454-f5cc9fccd0d3}, !- Handle
  Node 271,                               !- Name
  {59d52587-8035-49dd-a410-a9879b2f1b99}, !- Inlet Port
  {901344f4-1152-4983-8bfc-c6d660b42f5a}; !- Outlet Port

OS:Connection,
  {59d52587-8035-49dd-a410-a9879b2f1b99}, !- Handle
  {bf398ee5-0be6-49ed-aa27-a4a9b88730ca}, !- Name
  {e07d31a7-bbf2-4729-8e5f-15c9024e8355}, !- Source Object
  3,                                      !- Outlet Port
  {88958fd4-be20-449f-8454-f5cc9fccd0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901344f4-1152-4983-8bfc-c6d660b42f5a}, !- Handle
  {f5c29da2-65a5-443c-b6d7-07cd2f5511f7}, !- Name
  {88958fd4-be20-449f-8454-f5cc9fccd0d3}, !- Source Object
  3,                                      !- Outlet Port
  {18b4a73b-423c-47fc-b89f-37e3bf84e316}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ad93c7f-437c-47b4-9023-ff455200a6e2}, !- Handle
  {d64f2a98-1bd4-4172-9876-fed10350432f}, !- Name
  {18b4a73b-423c-47fc-b89f-37e3bf84e316}, !- Source Object
  12,                                     !- Outlet Port
  {8ee21216-f025-4911-9cf0-2704ae59e59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7b38fbfe-3972-477f-b036-15c3ca01e345}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1c389d49-08b7-427f-aaf7-1535a1e79dd1}, !- Water Inlet Node Name
  {6716a0aa-eac1-4768-bea9-e1dcb8358c60}; !- Water Outlet Node Name

OS:Node,
  {c48dc441-41cd-41ac-9994-4c5a8fadcbb6}, !- Handle
  Node 272,                               !- Name
  {9870911c-0862-4ed8-9479-18274c66f6ec}, !- Inlet Port
  {1c389d49-08b7-427f-aaf7-1535a1e79dd1}; !- Outlet Port

OS:Connection,
  {9870911c-0862-4ed8-9479-18274c66f6ec}, !- Handle
  {c9b5950e-e32d-4b5c-b354-329d70753339}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  30,                                     !- Outlet Port
  {c48dc441-41cd-41ac-9994-4c5a8fadcbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {905616be-a29d-49f5-9a28-cd33c19513ef}, !- Handle
  Node 273,                               !- Name
  {6716a0aa-eac1-4768-bea9-e1dcb8358c60}, !- Inlet Port
  {d8709656-428b-4dbe-ad45-e0e7a4aba111}; !- Outlet Port

OS:Connection,
  {1c389d49-08b7-427f-aaf7-1535a1e79dd1}, !- Handle
  {f7fa885e-2409-4c36-a130-1e5088385af3}, !- Name
  {c48dc441-41cd-41ac-9994-4c5a8fadcbb6}, !- Source Object
  3,                                      !- Outlet Port
  {7b38fbfe-3972-477f-b036-15c3ca01e345}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6716a0aa-eac1-4768-bea9-e1dcb8358c60}, !- Handle
  {49cca9ce-a62c-4609-a1d6-e8f55ac198e6}, !- Name
  {7b38fbfe-3972-477f-b036-15c3ca01e345}, !- Source Object
  10,                                     !- Outlet Port
  {905616be-a29d-49f5-9a28-cd33c19513ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8709656-428b-4dbe-ad45-e0e7a4aba111}, !- Handle
  {12f5d62a-7b51-41c7-88fc-22193882a238}, !- Name
  {905616be-a29d-49f5-9a28-cd33c19513ef}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {266f20f1-32fc-40d2-aec3-9376d63996b5}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {7b38fbfe-3972-477f-b036-15c3ca01e345}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {3913e391-f7b4-437d-92c0-980f6622a33a}, !- Handle
  Coil Heating Water 12,                  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {36bac835-adf2-4651-b2f6-bc58ba4e6eb5}, !- Water Inlet Node Name
  {171c0004-eda8-4b06-a4da-911a7ef524ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c6bffed-3c56-4a89-9913-fd6fb3d63da5}, !- Handle
  Node 274,                               !- Name
  {a90cdb23-db3f-4823-975b-8a887a7653eb}, !- Inlet Port
  {36bac835-adf2-4651-b2f6-bc58ba4e6eb5}; !- Outlet Port

OS:Connection,
  {a90cdb23-db3f-4823-975b-8a887a7653eb}, !- Handle
  {53a7c915-de46-4072-8ae8-c51be773cde4}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  31,                                     !- Outlet Port
  {5c6bffed-3c56-4a89-9913-fd6fb3d63da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c71b00-8b05-4c2e-a542-03d339160787}, !- Handle
  Node 275,                               !- Name
  {171c0004-eda8-4b06-a4da-911a7ef524ab}, !- Inlet Port
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}; !- Outlet Port

OS:Connection,
  {36bac835-adf2-4651-b2f6-bc58ba4e6eb5}, !- Handle
  {5b3f9458-631b-41f9-8a2e-12f7ebdc0943}, !- Name
  {5c6bffed-3c56-4a89-9913-fd6fb3d63da5}, !- Source Object
  3,                                      !- Outlet Port
  {3913e391-f7b4-437d-92c0-980f6622a33a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {171c0004-eda8-4b06-a4da-911a7ef524ab}, !- Handle
  {0c4238b8-b504-4b44-afda-516fd4a8f770}, !- Name
  {3913e391-f7b4-437d-92c0-980f6622a33a}, !- Source Object
  6,                                      !- Outlet Port
  {16c71b00-8b05-4c2e-a542-03d339160787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Handle
  {d99b5c13-f2e8-4e1a-ab87-cec45c283651}, !- Name
  {16c71b00-8b05-4c2e-a542-03d339160787}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {35c74a34-a8ff-407e-be2e-c9ff712fddd7}, !- Handle
  Controller Water Coil 15,               !- Name
  {3913e391-f7b4-437d-92c0-980f6622a33a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fd27f060-3781-4189-a86f-20cdcd8b7d9a}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {e05ebfd6-7a86-4271-bef6-1d7e8302ab8d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3913e391-f7b4-437d-92c0-980f6622a33a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9757b43a-de17-4bf3-add4-b653719d4774}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {806c603b-a07d-4626-a693-23193eb1997a}, !- Handle
  Node 276,                               !- Name
  {9757b43a-de17-4bf3-add4-b653719d4774}, !- Inlet Port
  {d4fe0304-fc90-4ed2-907a-9be67ffad4ee}; !- Outlet Port

OS:Node,
  {6f0bf4b5-83d8-4b30-9197-9899c4abe8c3}, !- Handle
  Node 277,                               !- Name
  {bf85f27f-7da7-4c39-9a56-2484de1ede52}, !- Inlet Port
  {f918884f-6909-404d-b0df-cacd0b141abb}; !- Outlet Port

OS:Connection,
  {d4fe0304-fc90-4ed2-907a-9be67ffad4ee}, !- Handle
  {8b7c2b2e-e50e-4322-9fea-0ab19e03572f}, !- Name
  {806c603b-a07d-4626-a693-23193eb1997a}, !- Source Object
  3,                                      !- Outlet Port
  {79cce15c-05cc-4be1-8845-4b799c9da179}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf85f27f-7da7-4c39-9a56-2484de1ede52}, !- Handle
  {387ad887-0278-4025-b4dd-ba7c470fb6b3}, !- Name
  {5032f18c-2af0-4200-98b7-07b20c1999a0}, !- Source Object
  12,                                     !- Outlet Port
  {6f0bf4b5-83d8-4b30-9197-9899c4abe8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f918884f-6909-404d-b0df-cacd0b141abb}, !- Handle
  {b6c7170a-cf55-4f70-8ab3-b00b22a7abba}, !- Name
  {6f0bf4b5-83d8-4b30-9197-9899c4abe8c3}, !- Source Object
  3,                                      !- Outlet Port
  {157f3d8f-49aa-49d2-990d-7aa87844c100}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0be76cf9-9ec4-40a5-84cf-ce7540fb1502}, !- Handle
  Node 278,                               !- Name
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}, !- Inlet Port
  {e05ebfd6-7a86-4271-bef6-1d7e8302ab8d}; !- Outlet Port

OS:Connection,
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}, !- Handle
  {a905b710-5cf2-4a8a-a313-05e981f25456}, !- Name
  {e07d31a7-bbf2-4729-8e5f-15c9024e8355}, !- Source Object
  4,                                      !- Outlet Port
  {0be76cf9-9ec4-40a5-84cf-ce7540fb1502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05ebfd6-7a86-4271-bef6-1d7e8302ab8d}, !- Handle
  {fc41571a-c9ec-4ae5-bad8-848846e1bbb0}, !- Name
  {0be76cf9-9ec4-40a5-84cf-ce7540fb1502}, !- Source Object
  3,                                      !- Outlet Port
  {fd27f060-3781-4189-a86f-20cdcd8b7d9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9757b43a-de17-4bf3-add4-b653719d4774}, !- Handle
  {2973c5a5-1ec2-4084-903e-c63df4944350}, !- Name
  {fd27f060-3781-4189-a86f-20cdcd8b7d9a}, !- Source Object
  12,                                     !- Outlet Port
  {806c603b-a07d-4626-a693-23193eb1997a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6cc2ae60-6dbc-4450-85e2-4d20fe99b421}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {96a91244-72a7-48ec-9771-ce738a25d59b}, !- Water Inlet Node Name
  {3981e81a-b712-4002-bb69-e0ba323f9483}; !- Water Outlet Node Name

OS:Node,
  {d4ab77a6-26aa-4a3d-8448-6bc93607caa0}, !- Handle
  Node 279,                               !- Name
  {59a14275-8386-45f7-b38b-2fe1c14efff2}, !- Inlet Port
  {96a91244-72a7-48ec-9771-ce738a25d59b}; !- Outlet Port

OS:Connection,
  {59a14275-8386-45f7-b38b-2fe1c14efff2}, !- Handle
  {5f958523-1660-481a-ba6a-f4699c86b0e7}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  32,                                     !- Outlet Port
  {d4ab77a6-26aa-4a3d-8448-6bc93607caa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ce007ca-26e9-4a3c-a2fa-3eb80cede048}, !- Handle
  Node 280,                               !- Name
  {3981e81a-b712-4002-bb69-e0ba323f9483}, !- Inlet Port
  {4624c355-7fce-4fce-a1a3-bae1064d98f6}; !- Outlet Port

OS:Connection,
  {96a91244-72a7-48ec-9771-ce738a25d59b}, !- Handle
  {927b4d75-5da2-430d-82dd-04dcc6b7a79b}, !- Name
  {d4ab77a6-26aa-4a3d-8448-6bc93607caa0}, !- Source Object
  3,                                      !- Outlet Port
  {6cc2ae60-6dbc-4450-85e2-4d20fe99b421}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3981e81a-b712-4002-bb69-e0ba323f9483}, !- Handle
  {624d63e4-2684-43e6-a4dc-3785fcf3d3c3}, !- Name
  {6cc2ae60-6dbc-4450-85e2-4d20fe99b421}, !- Source Object
  10,                                     !- Outlet Port
  {2ce007ca-26e9-4a3c-a2fa-3eb80cede048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4624c355-7fce-4fce-a1a3-bae1064d98f6}, !- Handle
  {a5fefecb-2cc4-4a68-85c1-59d98d9ae364}, !- Name
  {2ce007ca-26e9-4a3c-a2fa-3eb80cede048}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bd54ded8-90f8-4acb-bca0-b062669f9331}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {6cc2ae60-6dbc-4450-85e2-4d20fe99b421}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8fb0cd82-2b67-4d08-9fd0-67dab2290a7d}, !- Handle
  Sys_6_VAV with Reheat 3,                !- Name
  ,                                       !- Controller List Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule
  {bc27f275-91e3-4794-913b-f7288ebfa0e5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {15a3a4cf-cc52-4b5f-9697-161e14e401d7}, !- Supply Side Inlet Node Name
  {917af2b5-64b7-48ec-a97f-0e33f0b9afab}, !- Demand Side Outlet Node Name
  {d7cce661-c1d3-4166-b2f2-619c0de1360b}, !- Demand Side Inlet Node A
  {b6d31773-0ec6-4b83-b478-248b32b9c03d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41a02a84-e7cb-4428-95ba-1ebfc5461a13}, !- Demand Mixer Name
  {51d0db45-61e9-4bd6-9ec1-c918cc9459be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6dc9acb2-6211-4673-96fd-d2ca256f7e4c}, !- Handle
  Node 281,                               !- Name
  {15a3a4cf-cc52-4b5f-9697-161e14e401d7}, !- Inlet Port
  {7f661294-ff5e-44c0-94c9-09f2c7ecb202}; !- Outlet Port

OS:Node,
  {a839c11e-4cff-4039-af88-2c27cfb0387a}, !- Handle
  Node 282,                               !- Name
  {6d049c9c-1033-4fbd-bc1f-cfa0c44b3bc1}, !- Inlet Port
  {b6d31773-0ec6-4b83-b478-248b32b9c03d}; !- Outlet Port

OS:Connection,
  {15a3a4cf-cc52-4b5f-9697-161e14e401d7}, !- Handle
  {99356e7e-0d9a-4e51-8e27-31b11df2d664}, !- Name
  {8fb0cd82-2b67-4d08-9fd0-67dab2290a7d}, !- Source Object
  8,                                      !- Outlet Port
  {6dc9acb2-6211-4673-96fd-d2ca256f7e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d31773-0ec6-4b83-b478-248b32b9c03d}, !- Handle
  {2a3b4f76-2de7-4707-970f-17e86e887bf1}, !- Name
  {a839c11e-4cff-4039-af88-2c27cfb0387a}, !- Source Object
  3,                                      !- Outlet Port
  {8fb0cd82-2b67-4d08-9fd0-67dab2290a7d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bd4e2f4f-27d0-493f-b36a-d7ee7b477f1d}, !- Handle
  Node 283,                               !- Name
  {d7cce661-c1d3-4166-b2f2-619c0de1360b}, !- Inlet Port
  {e9339356-bfda-41e5-b732-f104562059dc}; !- Outlet Port

OS:Node,
  {247084d1-3113-455b-98fe-bc7787b59123}, !- Handle
  Node 284,                               !- Name
  {b26c9b0e-db14-4ee1-b6f0-32a698cc32c1}, !- Inlet Port
  {917af2b5-64b7-48ec-a97f-0e33f0b9afab}; !- Outlet Port

OS:Node,
  {c9a59f6b-fb2d-4e94-a1a0-c7a1a74ba836}, !- Handle
  Node 285,                               !- Name
  {583aa8a3-9a2e-4b06-855e-059955b06814}, !- Inlet Port
  {ae6761fe-5921-4cf3-9da5-59d1b8885983}; !- Outlet Port

OS:Connection,
  {d7cce661-c1d3-4166-b2f2-619c0de1360b}, !- Handle
  {7e6a1f2e-bb89-4cf5-b517-ce6a9b963197}, !- Name
  {8fb0cd82-2b67-4d08-9fd0-67dab2290a7d}, !- Source Object
  10,                                     !- Outlet Port
  {bd4e2f4f-27d0-493f-b36a-d7ee7b477f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917af2b5-64b7-48ec-a97f-0e33f0b9afab}, !- Handle
  {dff330fd-e64a-4f29-81ba-4ae32fdc9c97}, !- Name
  {247084d1-3113-455b-98fe-bc7787b59123}, !- Source Object
  3,                                      !- Outlet Port
  {8fb0cd82-2b67-4d08-9fd0-67dab2290a7d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {51d0db45-61e9-4bd6-9ec1-c918cc9459be}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {e9339356-bfda-41e5-b732-f104562059dc}, !- Inlet Node Name
  {e9d244a7-1689-4ca6-b7c8-af670a3e0d0f}, !- Outlet Node Name 1
  {5fe89fd5-bc11-470f-a7df-e569d9a27e8b}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {41a02a84-e7cb-4428-95ba-1ebfc5461a13}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {b26c9b0e-db14-4ee1-b6f0-32a698cc32c1}, !- Outlet Node Name
  {60768aad-bc34-4150-bebe-29b4f2fc96df}, !- Inlet Node Name 1
  {25783d56-77cb-4f24-ab9b-872d58ae57d7}; !- Inlet Node Name 2

OS:Connection,
  {e9339356-bfda-41e5-b732-f104562059dc}, !- Handle
  {25cca528-0d7e-4fd3-950a-cbaf22a1b286}, !- Name
  {bd4e2f4f-27d0-493f-b36a-d7ee7b477f1d}, !- Source Object
  3,                                      !- Outlet Port
  {51d0db45-61e9-4bd6-9ec1-c918cc9459be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26c9b0e-db14-4ee1-b6f0-32a698cc32c1}, !- Handle
  {dddfa1e9-07eb-40d5-90f7-0e23be1d98d7}, !- Name
  {41a02a84-e7cb-4428-95ba-1ebfc5461a13}, !- Source Object
  2,                                      !- Outlet Port
  {247084d1-3113-455b-98fe-bc7787b59123}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d55275fa-e1f5-4a4e-8e43-0c6218048038}, !- Handle
  {8fb0cd82-2b67-4d08-9fd0-67dab2290a7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bc27f275-91e3-4794-913b-f7288ebfa0e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Fan:VariableVolume,
  {c2d982a0-d5b1-4b55-8002-601526883eef}, !- Handle
  Sys6 Supply Fan 3,                      !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {607a24b8-ff9f-4022-be8c-9d55379117b8}, !- Air Inlet Node Name
  {6d049c9c-1033-4fbd-bc1f-cfa0c44b3bc1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {1fd6e7aa-481b-4926-999a-b680b9abe8ec}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7f661294-ff5e-44c0-94c9-09f2c7ecb202}, !- Air Inlet Node Name
  {f8fb8b4e-05fb-43b8-8e28-865e7247b5f0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f1ff7694-e0cb-4112-b1eb-641165a444a7}, !- Handle
  Coil Heating Water 13,                  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {301788c0-7f1b-4084-8778-76c6190efbd3}, !- Water Inlet Node Name
  {63e7ec95-c523-4f85-aa44-6c3f5bc39d58}, !- Water Outlet Node Name
  {79e409a2-474d-47e0-ba9c-9b579ed68327}, !- Air Inlet Node Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea17bc68-bf1c-4cdd-babf-ba6a143d9c71}, !- Handle
  Node 286,                               !- Name
  {614501c5-00b5-4009-92a6-a64faea320c0}, !- Inlet Port
  {301788c0-7f1b-4084-8778-76c6190efbd3}; !- Outlet Port

OS:Connection,
  {614501c5-00b5-4009-92a6-a64faea320c0}, !- Handle
  {c8ded538-cfce-4074-be12-96954f860747}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  33,                                     !- Outlet Port
  {ea17bc68-bf1c-4cdd-babf-ba6a143d9c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84243747-130e-4f91-b585-2ee7f9cdcb56}, !- Handle
  Node 287,                               !- Name
  {63e7ec95-c523-4f85-aa44-6c3f5bc39d58}, !- Inlet Port
  {a6dd2ec3-3397-4927-9ee4-8b4e47d8ad1b}; !- Outlet Port

OS:Connection,
  {301788c0-7f1b-4084-8778-76c6190efbd3}, !- Handle
  {8058e542-2143-4803-94af-83e881cae854}, !- Name
  {ea17bc68-bf1c-4cdd-babf-ba6a143d9c71}, !- Source Object
  3,                                      !- Outlet Port
  {f1ff7694-e0cb-4112-b1eb-641165a444a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63e7ec95-c523-4f85-aa44-6c3f5bc39d58}, !- Handle
  {64617e5a-5e95-4656-9746-fb782b5f8c83}, !- Name
  {f1ff7694-e0cb-4112-b1eb-641165a444a7}, !- Source Object
  6,                                      !- Outlet Port
  {84243747-130e-4f91-b585-2ee7f9cdcb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6dd2ec3-3397-4927-9ee4-8b4e47d8ad1b}, !- Handle
  {c4ffaa14-ee9d-46e4-a6cc-05a56a8f86c9}, !- Name
  {84243747-130e-4f91-b585-2ee7f9cdcb56}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  33;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {50e2fa92-6123-447b-911c-521f5af9f2cd}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c5586356-6364-405a-a2ca-49458176145c}, !- Water Inlet Node Name
  {eea3ce29-4d73-42bc-8382-189fd238cb60}, !- Water Outlet Node Name
  {4201285f-966b-4b98-8392-6d873f077d2e}, !- Air Inlet Node Name
  {9ae9da8b-fdbc-4081-8ff6-13a47a80e8d0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9e8c0253-e442-4454-b55e-877be5325c72}, !- Handle
  Node 288,                               !- Name
  {2c1d9ae0-ab56-40eb-94a6-71f8f6217ba9}, !- Inlet Port
  {c5586356-6364-405a-a2ca-49458176145c}; !- Outlet Port

OS:Connection,
  {2c1d9ae0-ab56-40eb-94a6-71f8f6217ba9}, !- Handle
  {b21116e5-b135-4713-9632-9b9a5424445d}, !- Name
  {eb36ec13-bf16-4b8d-98fb-119111a76024}, !- Source Object
  6,                                      !- Outlet Port
  {9e8c0253-e442-4454-b55e-877be5325c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dc79f63-71ab-4ec1-a962-821a3be4b134}, !- Handle
  Node 289,                               !- Name
  {eea3ce29-4d73-42bc-8382-189fd238cb60}, !- Inlet Port
  {7192b6cf-9408-4df7-9b28-7b4e231dfa2a}; !- Outlet Port

OS:Connection,
  {c5586356-6364-405a-a2ca-49458176145c}, !- Handle
  {2952eb00-e277-4e30-b680-66e8d7e4af5a}, !- Name
  {9e8c0253-e442-4454-b55e-877be5325c72}, !- Source Object
  3,                                      !- Outlet Port
  {50e2fa92-6123-447b-911c-521f5af9f2cd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {eea3ce29-4d73-42bc-8382-189fd238cb60}, !- Handle
  {989d58d5-e2b8-4892-ba72-fcc4cddf426a}, !- Name
  {50e2fa92-6123-447b-911c-521f5af9f2cd}, !- Source Object
  11,                                     !- Outlet Port
  {4dc79f63-71ab-4ec1-a962-821a3be4b134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7192b6cf-9408-4df7-9b28-7b4e231dfa2a}, !- Handle
  {64a4cb10-d718-4a2d-8b49-82f70c99da0a}, !- Name
  {4dc79f63-71ab-4ec1-a962-821a3be4b134}, !- Source Object
  3,                                      !- Outlet Port
  {aaff624b-c718-4af9-ad38-c97f8d82fa08}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {84b3a801-764e-46b1-ad3a-857cc825447d}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa1dada6-93b8-49cd-b5f6-7477f12d6e22}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa1dada6-93b8-49cd-b5f6-7477f12d6e22}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b582bac-cb57-4ffc-ac90-7df5f4ba3ca1}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {84b3a801-764e-46b1-ad3a-857cc825447d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed590d6e-885a-4408-969f-4672cc131a9d}, !- Mixed Air Node Name
  {93d7ed33-8175-495a-844d-28bb4497d146}, !- Outdoor Air Stream Node Name
  {930d01e6-93e7-41b8-bd7d-0e62f3f80cb6}, !- Relief Air Stream Node Name
  {14c4f276-3b88-4448-b69d-67c6dc8a7a0a}; !- Return Air Stream Node Name

OS:Node,
  {1062dc55-f838-4ab5-8f2c-41b1031bc141}, !- Handle
  Node 290,                               !- Name
  ,                                       !- Inlet Port
  {93d7ed33-8175-495a-844d-28bb4497d146}; !- Outlet Port

OS:Connection,
  {93d7ed33-8175-495a-844d-28bb4497d146}, !- Handle
  {fe0be94f-c78c-4bf8-9e16-39d92e3257c3}, !- Name
  {1062dc55-f838-4ab5-8f2c-41b1031bc141}, !- Source Object
  3,                                      !- Outlet Port
  {8b582bac-cb57-4ffc-ac90-7df5f4ba3ca1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {edb2d391-0264-4933-88c8-e1295c7eeee9}, !- Handle
  Node 291,                               !- Name
  {930d01e6-93e7-41b8-bd7d-0e62f3f80cb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {930d01e6-93e7-41b8-bd7d-0e62f3f80cb6}, !- Handle
  {e55fe76f-70a2-485d-ad7a-5c7edfb6deb8}, !- Name
  {8b582bac-cb57-4ffc-ac90-7df5f4ba3ca1}, !- Source Object
  7,                                      !- Outlet Port
  {edb2d391-0264-4933-88c8-e1295c7eeee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d049c9c-1033-4fbd-bc1f-cfa0c44b3bc1}, !- Handle
  {25379166-13ec-4995-be6b-5113466dae7c}, !- Name
  {c2d982a0-d5b1-4b55-8002-601526883eef}, !- Source Object
  17,                                     !- Outlet Port
  {a839c11e-4cff-4039-af88-2c27cfb0387a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00081ff9-3e1c-497e-bf91-aef62b097f81}, !- Handle
  Node 292,                               !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Inlet Port
  {607a24b8-ff9f-4022-be8c-9d55379117b8}; !- Outlet Port

OS:Connection,
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Handle
  {f48e7937-2765-4b9f-ba2e-1562351af957}, !- Name
  {f1ff7694-e0cb-4112-b1eb-641165a444a7}, !- Source Object
  8,                                      !- Outlet Port
  {00081ff9-3e1c-497e-bf91-aef62b097f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607a24b8-ff9f-4022-be8c-9d55379117b8}, !- Handle
  {0e4a8f9e-3ab9-4f1f-a694-dd85d59bf648}, !- Name
  {00081ff9-3e1c-497e-bf91-aef62b097f81}, !- Source Object
  3,                                      !- Outlet Port
  {c2d982a0-d5b1-4b55-8002-601526883eef}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {354be9f8-885c-4574-9922-651620536982}, !- Handle
  Controller Water Coil 16,               !- Name
  {f1ff7694-e0cb-4112-b1eb-641165a444a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c2880cb3-1b30-4d3f-a388-e2a552dbbe7f}, !- Handle
  Node 293,                               !- Name
  {9ae9da8b-fdbc-4081-8ff6-13a47a80e8d0}, !- Inlet Port
  {79e409a2-474d-47e0-ba9c-9b579ed68327}; !- Outlet Port

OS:Connection,
  {9ae9da8b-fdbc-4081-8ff6-13a47a80e8d0}, !- Handle
  {094faef2-e860-4227-8b17-39f05f1a8377}, !- Name
  {50e2fa92-6123-447b-911c-521f5af9f2cd}, !- Source Object
  13,                                     !- Outlet Port
  {c2880cb3-1b30-4d3f-a388-e2a552dbbe7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e409a2-474d-47e0-ba9c-9b579ed68327}, !- Handle
  {ddb5d1fc-5b2f-429d-9704-d4ff2f7633e7}, !- Name
  {c2880cb3-1b30-4d3f-a388-e2a552dbbe7f}, !- Source Object
  3,                                      !- Outlet Port
  {f1ff7694-e0cb-4112-b1eb-641165a444a7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {30f7f09a-8118-4790-9cc5-e815e58c1434}, !- Handle
  Controller Water Coil 17,               !- Name
  {50e2fa92-6123-447b-911c-521f5af9f2cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c937b272-06cb-42f3-8738-16a7a4db8f2e}, !- Handle
  Node 294,                               !- Name
  {ed590d6e-885a-4408-969f-4672cc131a9d}, !- Inlet Port
  {4201285f-966b-4b98-8392-6d873f077d2e}; !- Outlet Port

OS:Connection,
  {ed590d6e-885a-4408-969f-4672cc131a9d}, !- Handle
  {ef031fda-ddd4-4cc9-aaec-4e19675303f9}, !- Name
  {8b582bac-cb57-4ffc-ac90-7df5f4ba3ca1}, !- Source Object
  5,                                      !- Outlet Port
  {c937b272-06cb-42f3-8738-16a7a4db8f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4201285f-966b-4b98-8392-6d873f077d2e}, !- Handle
  {8ebe115d-ff72-4260-a597-0246e09f2ff7}, !- Name
  {c937b272-06cb-42f3-8738-16a7a4db8f2e}, !- Source Object
  3,                                      !- Outlet Port
  {50e2fa92-6123-447b-911c-521f5af9f2cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {406c1774-a8e7-49ad-abfa-c0b6e8503955}, !- Handle
  Node 295,                               !- Name
  {f8fb8b4e-05fb-43b8-8e28-865e7247b5f0}, !- Inlet Port
  {14c4f276-3b88-4448-b69d-67c6dc8a7a0a}; !- Outlet Port

OS:Connection,
  {7f661294-ff5e-44c0-94c9-09f2c7ecb202}, !- Handle
  {6cf9f80f-bb41-41d9-9192-ddca3db13621}, !- Name
  {6dc9acb2-6211-4673-96fd-d2ca256f7e4c}, !- Source Object
  3,                                      !- Outlet Port
  {1fd6e7aa-481b-4926-999a-b680b9abe8ec}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f8fb8b4e-05fb-43b8-8e28-865e7247b5f0}, !- Handle
  {bd224839-98bc-405a-9aa9-2c460017146a}, !- Name
  {1fd6e7aa-481b-4926-999a-b680b9abe8ec}, !- Source Object
  17,                                     !- Outlet Port
  {406c1774-a8e7-49ad-abfa-c0b6e8503955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c4f276-3b88-4448-b69d-67c6dc8a7a0a}, !- Handle
  {31b3184d-38ad-4540-9f1b-007a75657eeb}, !- Name
  {406c1774-a8e7-49ad-abfa-c0b6e8503955}, !- Source Object
  3,                                      !- Outlet Port
  {8b582bac-cb57-4ffc-ac90-7df5f4ba3ca1}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {66abe3d2-8d1f-4217-b7b8-e38a034415e9}, !- Handle
  Supply Air Temp 3,                      !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {29341d88-9e1b-4c13-85dd-14e60b670797}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29341d88-9e1b-4c13-85dd-14e60b670797}, !- Handle
  Supply Air Temp Default 3,              !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3388b810-e3d6-4c18-99fc-6fd73a11b008}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {66abe3d2-8d1f-4217-b7b8-e38a034415e9}, !- Schedule Name
  {a839c11e-4cff-4039-af88-2c27cfb0387a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {851e2394-c753-4a03-99c7-144c26bd704d}, !- Handle
  Coil Heating Water 14,                  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7ecfd8c-7ccf-4813-924b-3ee82ba88afc}, !- Water Inlet Node Name
  {1a06bdeb-825b-4dd1-8d92-635e57aa2e8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0816c46-9318-4394-b444-2646583aa0f8}, !- Handle
  Node 296,                               !- Name
  {6469d2ee-4a0c-451e-a138-d363c02126b8}, !- Inlet Port
  {f7ecfd8c-7ccf-4813-924b-3ee82ba88afc}; !- Outlet Port

OS:Connection,
  {6469d2ee-4a0c-451e-a138-d363c02126b8}, !- Handle
  {cb429d9a-6885-4a86-a673-d71998cfdab8}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  34,                                     !- Outlet Port
  {b0816c46-9318-4394-b444-2646583aa0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d805176b-1830-4474-858c-c7cd30fbde8f}, !- Handle
  Node 297,                               !- Name
  {1a06bdeb-825b-4dd1-8d92-635e57aa2e8b}, !- Inlet Port
  {b8b89359-8dbd-410a-b6c0-3c9e66a7fb43}; !- Outlet Port

OS:Connection,
  {f7ecfd8c-7ccf-4813-924b-3ee82ba88afc}, !- Handle
  {f0631de6-efac-4eed-896c-cd1db9c74023}, !- Name
  {b0816c46-9318-4394-b444-2646583aa0f8}, !- Source Object
  3,                                      !- Outlet Port
  {851e2394-c753-4a03-99c7-144c26bd704d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a06bdeb-825b-4dd1-8d92-635e57aa2e8b}, !- Handle
  {61c0b53b-cb07-46a7-914d-3154d03c3527}, !- Name
  {851e2394-c753-4a03-99c7-144c26bd704d}, !- Source Object
  6,                                      !- Outlet Port
  {d805176b-1830-4474-858c-c7cd30fbde8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b89359-8dbd-410a-b6c0-3c9e66a7fb43}, !- Handle
  {a5f95db5-0475-4153-92fd-279e26aa24f1}, !- Name
  {d805176b-1830-4474-858c-c7cd30fbde8f}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a91945ff-6be2-4622-a9f3-0fc779b8d918}, !- Handle
  Controller Water Coil 18,               !- Name
  {851e2394-c753-4a03-99c7-144c26bd704d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fd9552cd-92ce-4ad0-9594-ad120fb2947c}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {08c3e6fa-d67a-49bd-8be7-a69f92d60bf2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {851e2394-c753-4a03-99c7-144c26bd704d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {583aa8a3-9a2e-4b06-855e-059955b06814}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7a1233d-cdfb-45a0-b7bb-6015a5402d3b}, !- Handle
  Node 298,                               !- Name
  {0642bd9c-e64b-4cf7-ac38-001660328edd}, !- Inlet Port
  {60768aad-bc34-4150-bebe-29b4f2fc96df}; !- Outlet Port

OS:Connection,
  {ae6761fe-5921-4cf3-9da5-59d1b8885983}, !- Handle
  {9866414e-01b5-4bdf-9242-7c8166c52d8d}, !- Name
  {c9a59f6b-fb2d-4e94-a1a0-c7a1a74ba836}, !- Source Object
  3,                                      !- Outlet Port
  {197f7b5e-e1f6-4540-bcf0-1b6613f15e0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0642bd9c-e64b-4cf7-ac38-001660328edd}, !- Handle
  {61f7dde5-7273-41b6-8e8f-aa4b8a7819a5}, !- Name
  {70ee11e9-fde7-4af6-8cfb-58dcdd9e87c4}, !- Source Object
  12,                                     !- Outlet Port
  {e7a1233d-cdfb-45a0-b7bb-6015a5402d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60768aad-bc34-4150-bebe-29b4f2fc96df}, !- Handle
  {86b8bbc8-0b33-4e04-bf07-1a3699a93877}, !- Name
  {e7a1233d-cdfb-45a0-b7bb-6015a5402d3b}, !- Source Object
  3,                                      !- Outlet Port
  {41a02a84-e7cb-4428-95ba-1ebfc5461a13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43e0f3d5-fa98-4676-a296-29c180127879}, !- Handle
  Node 299,                               !- Name
  {e9d244a7-1689-4ca6-b7c8-af670a3e0d0f}, !- Inlet Port
  {08c3e6fa-d67a-49bd-8be7-a69f92d60bf2}; !- Outlet Port

OS:Connection,
  {e9d244a7-1689-4ca6-b7c8-af670a3e0d0f}, !- Handle
  {275ecb8a-e5c2-42f9-8252-b085ca8cd072}, !- Name
  {51d0db45-61e9-4bd6-9ec1-c918cc9459be}, !- Source Object
  3,                                      !- Outlet Port
  {43e0f3d5-fa98-4676-a296-29c180127879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c3e6fa-d67a-49bd-8be7-a69f92d60bf2}, !- Handle
  {42eba541-3629-427a-af7e-f0d3cee3081e}, !- Name
  {43e0f3d5-fa98-4676-a296-29c180127879}, !- Source Object
  3,                                      !- Outlet Port
  {fd9552cd-92ce-4ad0-9594-ad120fb2947c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {583aa8a3-9a2e-4b06-855e-059955b06814}, !- Handle
  {749dce93-05c4-40bb-80db-22092fd4e366}, !- Name
  {fd9552cd-92ce-4ad0-9594-ad120fb2947c}, !- Source Object
  12,                                     !- Outlet Port
  {c9a59f6b-fb2d-4e94-a1a0-c7a1a74ba836}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {54ca0782-154c-491d-a557-998a4f564814}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {da2f4dd3-b61a-47de-823a-f33005a86e42}, !- Water Inlet Node Name
  {67895f21-315a-46cc-9439-dd94b1cee1fc}; !- Water Outlet Node Name

OS:Node,
  {e5f1f2f9-71cd-4fc2-81cc-9e2eed1e479d}, !- Handle
  Node 300,                               !- Name
  {cdf21799-466b-4159-a460-4b32d22f29d8}, !- Inlet Port
  {da2f4dd3-b61a-47de-823a-f33005a86e42}; !- Outlet Port

OS:Connection,
  {cdf21799-466b-4159-a460-4b32d22f29d8}, !- Handle
  {d5020208-d028-432d-9571-01a1367291e4}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  35,                                     !- Outlet Port
  {e5f1f2f9-71cd-4fc2-81cc-9e2eed1e479d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94e79868-99a0-4ee0-b5d8-7268ef684188}, !- Handle
  Node 301,                               !- Name
  {67895f21-315a-46cc-9439-dd94b1cee1fc}, !- Inlet Port
  {a061852c-3c28-4de1-b839-3e1e0eb71abd}; !- Outlet Port

OS:Connection,
  {da2f4dd3-b61a-47de-823a-f33005a86e42}, !- Handle
  {82900b3b-cb14-4746-bb3b-c8d341dbebe5}, !- Name
  {e5f1f2f9-71cd-4fc2-81cc-9e2eed1e479d}, !- Source Object
  3,                                      !- Outlet Port
  {54ca0782-154c-491d-a557-998a4f564814}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {67895f21-315a-46cc-9439-dd94b1cee1fc}, !- Handle
  {e0e96cd6-a333-4eeb-b91b-b6b21d4fa72b}, !- Name
  {54ca0782-154c-491d-a557-998a4f564814}, !- Source Object
  10,                                     !- Outlet Port
  {94e79868-99a0-4ee0-b5d8-7268ef684188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a061852c-3c28-4de1-b839-3e1e0eb71abd}, !- Handle
  {de87af4c-0f43-461a-aad8-d5f3cab197d4}, !- Name
  {94e79868-99a0-4ee0-b5d8-7268ef684188}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1637a97b-2082-4868-987f-004097dfa420}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {54ca0782-154c-491d-a557-998a4f564814}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {3c179295-0c34-4345-8d22-3ec53be58d94}, !- Handle
  Coil Heating Water 15,                  !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d7822d5a-58d1-4e32-8c64-64beb1b1e4f4}, !- Water Inlet Node Name
  {ee35df01-0ef3-4f2f-bbf5-0a7dd3ce68b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {71698571-6e3e-46d9-9d3d-b97dcc19ddd2}, !- Handle
  Node 302,                               !- Name
  {ebeb5b5b-492e-498e-bb78-006acb40423a}, !- Inlet Port
  {d7822d5a-58d1-4e32-8c64-64beb1b1e4f4}; !- Outlet Port

OS:Connection,
  {ebeb5b5b-492e-498e-bb78-006acb40423a}, !- Handle
  {1e01ad34-dafe-4247-8c14-0d7bc2c14a17}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  36,                                     !- Outlet Port
  {71698571-6e3e-46d9-9d3d-b97dcc19ddd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9e30102-818e-41a2-a0a6-184bbb1192a5}, !- Handle
  Node 303,                               !- Name
  {ee35df01-0ef3-4f2f-bbf5-0a7dd3ce68b0}, !- Inlet Port
  {6589eb82-b05e-41c1-a9a1-b679cc58dcbc}; !- Outlet Port

OS:Connection,
  {d7822d5a-58d1-4e32-8c64-64beb1b1e4f4}, !- Handle
  {6bb74185-41b2-48c5-81c8-4d64805f9766}, !- Name
  {71698571-6e3e-46d9-9d3d-b97dcc19ddd2}, !- Source Object
  3,                                      !- Outlet Port
  {3c179295-0c34-4345-8d22-3ec53be58d94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee35df01-0ef3-4f2f-bbf5-0a7dd3ce68b0}, !- Handle
  {6fe42928-32fa-4759-b804-99ee3c5102e3}, !- Name
  {3c179295-0c34-4345-8d22-3ec53be58d94}, !- Source Object
  6,                                      !- Outlet Port
  {d9e30102-818e-41a2-a0a6-184bbb1192a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6589eb82-b05e-41c1-a9a1-b679cc58dcbc}, !- Handle
  {65a10159-e2a6-487e-a24e-560efb7a67ce}, !- Name
  {d9e30102-818e-41a2-a0a6-184bbb1192a5}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a5d75a6-5baf-4a52-aeca-a82aa273087c}, !- Handle
  Controller Water Coil 19,               !- Name
  {3c179295-0c34-4345-8d22-3ec53be58d94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3645751c-6dd9-4384-a7a8-1214adf19fda}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {e215a035-15e8-4203-a512-cdb66ba7ee4a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3c179295-0c34-4345-8d22-3ec53be58d94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cbf17844-c34d-4699-8985-e6dfdf0f7c00}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d17e94a-8f2c-41ba-b528-7fb6ef1d8bd8}, !- Handle
  Node 304,                               !- Name
  {cbf17844-c34d-4699-8985-e6dfdf0f7c00}, !- Inlet Port
  {2a51c9b1-ae83-4b92-a1f9-53fccc69e493}; !- Outlet Port

OS:Node,
  {46c6d136-6bdb-4ed5-bf78-b0c278a847bf}, !- Handle
  Node 305,                               !- Name
  {65b2ba13-c301-4dc8-858a-47306d3d0a3a}, !- Inlet Port
  {25783d56-77cb-4f24-ab9b-872d58ae57d7}; !- Outlet Port

OS:Connection,
  {2a51c9b1-ae83-4b92-a1f9-53fccc69e493}, !- Handle
  {6f0875ee-61c0-4cba-ad71-a058815fe5bf}, !- Name
  {2d17e94a-8f2c-41ba-b528-7fb6ef1d8bd8}, !- Source Object
  3,                                      !- Outlet Port
  {bf53366a-bcbb-4a78-bbb7-fc9fa26b4e21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65b2ba13-c301-4dc8-858a-47306d3d0a3a}, !- Handle
  {ce3fd230-5cd0-4072-8944-f9a170e67fe4}, !- Name
  {b0af4ff7-a7b0-41c8-b93c-28ca697f0b94}, !- Source Object
  12,                                     !- Outlet Port
  {46c6d136-6bdb-4ed5-bf78-b0c278a847bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25783d56-77cb-4f24-ab9b-872d58ae57d7}, !- Handle
  {784a7b6d-991d-45bb-93c0-552ac4610535}, !- Name
  {46c6d136-6bdb-4ed5-bf78-b0c278a847bf}, !- Source Object
  3,                                      !- Outlet Port
  {41a02a84-e7cb-4428-95ba-1ebfc5461a13}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4fa02a44-ffce-4469-8265-9d265f3dfb37}, !- Handle
  Node 306,                               !- Name
  {5fe89fd5-bc11-470f-a7df-e569d9a27e8b}, !- Inlet Port
  {e215a035-15e8-4203-a512-cdb66ba7ee4a}; !- Outlet Port

OS:Connection,
  {5fe89fd5-bc11-470f-a7df-e569d9a27e8b}, !- Handle
  {9509a5fa-c901-458f-ae7a-a061eed8d1fe}, !- Name
  {51d0db45-61e9-4bd6-9ec1-c918cc9459be}, !- Source Object
  4,                                      !- Outlet Port
  {4fa02a44-ffce-4469-8265-9d265f3dfb37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e215a035-15e8-4203-a512-cdb66ba7ee4a}, !- Handle
  {cd08e779-d72a-447a-baf5-7e9475277789}, !- Name
  {4fa02a44-ffce-4469-8265-9d265f3dfb37}, !- Source Object
  3,                                      !- Outlet Port
  {3645751c-6dd9-4384-a7a8-1214adf19fda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbf17844-c34d-4699-8985-e6dfdf0f7c00}, !- Handle
  {dd97abae-5c46-450e-aa22-84148eb0ef1c}, !- Name
  {3645751c-6dd9-4384-a7a8-1214adf19fda}, !- Source Object
  12,                                     !- Outlet Port
  {2d17e94a-8f2c-41ba-b528-7fb6ef1d8bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5ed91a5b-3e63-4472-b405-21a8ebc94ffc}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5d6e94ae-e570-49d9-a28f-987105965472}, !- Water Inlet Node Name
  {78d0c33a-b1bd-4f4b-864a-c5df0f7f7b65}; !- Water Outlet Node Name

OS:Node,
  {6547e6fa-ff6d-4741-a25c-883dec3b5fb4}, !- Handle
  Node 307,                               !- Name
  {fdb05772-cd27-4c9b-9de6-94360dc6d136}, !- Inlet Port
  {5d6e94ae-e570-49d9-a28f-987105965472}; !- Outlet Port

OS:Connection,
  {fdb05772-cd27-4c9b-9de6-94360dc6d136}, !- Handle
  {168b1a49-61dd-4dae-94ef-9da14a4dcd4a}, !- Name
  {d161d8aa-19d9-44e2-a633-aea360aa26f0}, !- Source Object
  37,                                     !- Outlet Port
  {6547e6fa-ff6d-4741-a25c-883dec3b5fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79fec36d-2006-4cfa-989e-74f555dc4319}, !- Handle
  Node 308,                               !- Name
  {78d0c33a-b1bd-4f4b-864a-c5df0f7f7b65}, !- Inlet Port
  {cac5746a-98d2-477f-9d5e-f491c8a72594}; !- Outlet Port

OS:Connection,
  {5d6e94ae-e570-49d9-a28f-987105965472}, !- Handle
  {ce9510a5-4621-42a2-8640-010ce234e9d5}, !- Name
  {6547e6fa-ff6d-4741-a25c-883dec3b5fb4}, !- Source Object
  3,                                      !- Outlet Port
  {5ed91a5b-3e63-4472-b405-21a8ebc94ffc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {78d0c33a-b1bd-4f4b-864a-c5df0f7f7b65}, !- Handle
  {176b72d4-6d3d-4755-8229-7dff6a6090ec}, !- Name
  {5ed91a5b-3e63-4472-b405-21a8ebc94ffc}, !- Source Object
  10,                                     !- Outlet Port
  {79fec36d-2006-4cfa-989e-74f555dc4319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac5746a-98d2-477f-9d5e-f491c8a72594}, !- Handle
  {7ace83b2-10a0-4436-abb8-c0eebec7ab4d}, !- Name
  {79fec36d-2006-4cfa-989e-74f555dc4319}, !- Source Object
  3,                                      !- Outlet Port
  {d869cb3c-db80-42bd-a05c-65d523280d75}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d1327ac2-2cbd-4211-88dc-2f3fc39233cc}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {9347bec7-eb0f-4970-b0b0-b7c351257dd5}, !- Availability Schedule Name
  {5ed91a5b-3e63-4472-b405-21a8ebc94ffc}; !- Heating Coil Name

OS:PlantLoop,
  {69077ff1-1ca7-4dba-93e5-df5e08177aa7}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7acf5155-54a8-4619-8757-0163f8e65c99}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e2546bda-4afa-4ab9-b3ba-2117d040795a}, !- Plant Side Inlet Node Name
  {f468b691-8ce3-48dc-8eb3-27a79d6abc55}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6fa0e320-547d-460f-9b0c-f8206dd8d465}, !- Demand Side Inlet Node Name
  {1e2c311d-8c6f-464c-a89a-1737cae19384}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ce3d0a62-8c19-4630-b557-472113eeab47}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Demand Mixer Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Demand Splitter Name
  {376542a7-3905-4364-8e8e-202a76f7edcb}, !- Supply Mixer Name
  {dbc49a23-9310-44e6-8c1d-d5fcf237d4f9}; !- Supply Splitter Name

OS:Sizing:Plant,
  {d5eeda54-9ca5-413e-97fa-c0638b438186}, !- Handle
  {69077ff1-1ca7-4dba-93e5-df5e08177aa7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e4f7b8f8-8304-4f2f-9e7c-f9919a8eac72}, !- Handle
  Node 309,                               !- Name
  {e2546bda-4afa-4ab9-b3ba-2117d040795a}, !- Inlet Port
  {a62fdbbb-c5a2-4869-ab72-fb94a40c8a92}; !- Outlet Port

OS:Node,
  {7acf5155-54a8-4619-8757-0163f8e65c99}, !- Handle
  Node 310,                               !- Name
  {8888953f-d0ee-474e-834d-dec7d862290a}, !- Inlet Port
  {f468b691-8ce3-48dc-8eb3-27a79d6abc55}; !- Outlet Port

OS:Node,
  {b59d6b00-64f9-4ddb-bf50-ee8e71c756d5}, !- Handle
  Node 311,                               !- Name
  {b30d6892-39d1-41ca-b869-740f6fa1e706}, !- Inlet Port
  {f72b1bab-df34-4c8c-a3ad-b94c97b95d96}; !- Outlet Port

OS:Connector:Mixer,
  {376542a7-3905-4364-8e8e-202a76f7edcb}, !- Handle
  Connector Mixer 7,                      !- Name
  {4a247b8e-efc5-4e22-8d54-5d43688dae29}, !- Outlet Branch Name
  {b81266d7-0a9f-4533-a32b-7aca56e5f5bb}, !- Inlet Branch Name 1
  {d71d09bb-c2ff-4d0e-9a65-cfe67e7f92a8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dbc49a23-9310-44e6-8c1d-d5fcf237d4f9}, !- Handle
  Connector Splitter 7,                   !- Name
  {5ef28765-1969-4baf-8b55-8bdec513c088}, !- Inlet Branch Name
  {b30d6892-39d1-41ca-b869-740f6fa1e706}, !- Outlet Branch Name 1
  {f6628d55-e94d-47c2-9081-7e38743d21b9}; !- Outlet Branch Name 2

OS:Connection,
  {e2546bda-4afa-4ab9-b3ba-2117d040795a}, !- Handle
  {9554454a-5c6b-4510-b54d-cca6d21616df}, !- Name
  {69077ff1-1ca7-4dba-93e5-df5e08177aa7}, !- Source Object
  14,                                     !- Outlet Port
  {e4f7b8f8-8304-4f2f-9e7c-f9919a8eac72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30d6892-39d1-41ca-b869-740f6fa1e706}, !- Handle
  {4b504a70-827a-48a1-ad49-80c6026a15ba}, !- Name
  {dbc49a23-9310-44e6-8c1d-d5fcf237d4f9}, !- Source Object
  3,                                      !- Outlet Port
  {b59d6b00-64f9-4ddb-bf50-ee8e71c756d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f468b691-8ce3-48dc-8eb3-27a79d6abc55}, !- Handle
  {69a4c07b-de0a-4bcb-a60c-92ad2c19ee4b}, !- Name
  {7acf5155-54a8-4619-8757-0163f8e65c99}, !- Source Object
  3,                                      !- Outlet Port
  {69077ff1-1ca7-4dba-93e5-df5e08177aa7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1f009e8d-d656-48fc-8c35-d8db6ba59386}, !- Handle
  Node 312,                               !- Name
  {6fa0e320-547d-460f-9b0c-f8206dd8d465}, !- Inlet Port
  {72ad3a4b-8353-4716-9b0a-9dce412a2ce6}; !- Outlet Port

OS:Node,
  {f240308d-6a59-44e2-a782-15a72566e8ba}, !- Handle
  Node 313,                               !- Name
  {3a56ca22-8f39-4ef6-a7ef-8b64f92f4d58}, !- Inlet Port
  {1e2c311d-8c6f-464c-a89a-1737cae19384}; !- Outlet Port

OS:Node,
  {7876af53-7e0d-4358-8350-8423ae9f79c6}, !- Handle
  Node 314,                               !- Name
  {6300f101-2943-4806-a08f-6031dcc2b68d}, !- Inlet Port
  {a6c6d025-5eb4-413c-8e89-f041ffe8423f}; !- Outlet Port

OS:Connector:Mixer,
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Handle
  Connector Mixer 8,                      !- Name
  {faf63c5b-8ce8-41a1-a906-eb23003709e7}, !- Outlet Branch Name
  {72b0f854-b3b4-4c07-a783-765d0c9b6ebf}, !- Inlet Branch Name 1
  {e819f1f5-d2ff-4ae3-b474-792ef8cab511}, !- Inlet Branch Name 2
  {ab50a398-3eb1-403c-91cd-6aad4f4e7242}, !- Inlet Branch Name 3
  {e035ea28-2536-47a8-b650-952dd45054b7}, !- Inlet Branch Name 4
  {ab715450-a715-490d-9224-313ead995398}, !- Inlet Branch Name 5
  {a44e9ae8-13ab-4f6e-8bca-cc57775f01c7}, !- Inlet Branch Name 6
  {626ded1d-dd7c-48c1-82a7-5b48f3ded124}, !- Inlet Branch Name 7
  {79e2139c-7060-436f-aba8-b38afba46947}, !- Inlet Branch Name 8
  {bc43f69f-b462-4c47-8bd1-2bf9113ac251}, !- Inlet Branch Name 9
  {d93c3a7f-1ccb-4389-a660-a7c1c61a1d00}, !- Inlet Branch Name 10
  {65ad1d8c-d5d5-4df5-ae4d-d3969c543905}, !- Inlet Branch Name 11
  {d8aa3ba6-f36b-4804-a24e-16c30cb3f713}, !- Inlet Branch Name 12
  {0fd4a088-a36a-4253-b54c-2949a8fa1340}, !- Inlet Branch Name 13
  {165408de-9d27-4631-b977-f69e2e44298c}; !- Inlet Branch Name 14

OS:Connector:Splitter,
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Handle
  Connector Splitter 8,                   !- Name
  {8fa956bd-a574-44d7-b250-886bbe9fb1fa}, !- Inlet Branch Name
  {6300f101-2943-4806-a08f-6031dcc2b68d}, !- Outlet Branch Name 1
  {668f60c5-3f23-48b2-b37b-27396645eefb}, !- Outlet Branch Name 2
  {ddcce7b0-070e-451c-b0ae-c3eca4393ec4}, !- Outlet Branch Name 3
  {bd3556bc-bb64-4664-8b43-5b59c173ab3d}, !- Outlet Branch Name 4
  {6aec3a5f-4537-4ed1-9d44-1f14070ca819}, !- Outlet Branch Name 5
  {a0912100-744a-417d-9f33-33947ca4ff01}, !- Outlet Branch Name 6
  {c31138c7-7b3e-476b-b5af-45dc9f8bdf80}, !- Outlet Branch Name 7
  {afa4cf94-4336-4dac-b3e1-084b5dc10dc6}, !- Outlet Branch Name 8
  {d1827721-0d8b-4bff-ac1b-71b598956f54}, !- Outlet Branch Name 9
  {e675941f-3776-41d5-9fb7-373353145497}, !- Outlet Branch Name 10
  {bdfc0c03-fab3-427d-b6d2-88f1e18f9dc3}, !- Outlet Branch Name 11
  {467165c0-1162-4261-a011-1ea28ca1f4f6}, !- Outlet Branch Name 12
  {66967804-7376-498d-976c-1c05a58f862f}, !- Outlet Branch Name 13
  {2bac92f2-931c-4233-85f9-df008cd94b2d}; !- Outlet Branch Name 14

OS:Connection,
  {6fa0e320-547d-460f-9b0c-f8206dd8d465}, !- Handle
  {219b4d3d-d80e-4098-a5a3-b0e18b65ef49}, !- Name
  {69077ff1-1ca7-4dba-93e5-df5e08177aa7}, !- Source Object
  17,                                     !- Outlet Port
  {1f009e8d-d656-48fc-8c35-d8db6ba59386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6300f101-2943-4806-a08f-6031dcc2b68d}, !- Handle
  {9865ac28-d195-43fe-9010-cbade71182c9}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  3,                                      !- Outlet Port
  {7876af53-7e0d-4358-8350-8423ae9f79c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2c311d-8c6f-464c-a89a-1737cae19384}, !- Handle
  {27996fc4-3207-4f6e-ade0-225967c26a4a}, !- Name
  {f240308d-6a59-44e2-a782-15a72566e8ba}, !- Source Object
  3,                                      !- Outlet Port
  {69077ff1-1ca7-4dba-93e5-df5e08177aa7}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {ce3d0a62-8c19-4630-b557-472113eeab47}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {d5aa8d89-f4d7-457a-9052-ce00a649f572}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2cdacb23-4cda-4b6c-93de-de04431901c7}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d5aa8d89-f4d7-457a-9052-ce00a649f572}, !- Schedule Type Limits Name
  {c09e602e-321f-4f00-b131-48447f62de1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c09e602e-321f-4f00-b131-48447f62de1a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d5aa8d89-f4d7-457a-9052-ce00a649f572}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e45ef817-4352-4dbd-b313-14c5e1f2fb23}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2cdacb23-4cda-4b6c-93de-de04431901c7}, !- Schedule Name
  {7acf5155-54a8-4619-8757-0163f8e65c99}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f792e1d2-9591-4c60-b682-83252a16574b}, !- Handle
  Service Water Loop Pump,                !- Name
  {a62fdbbb-c5a2-4869-ab72-fb94a40c8a92}, !- Inlet Node Name
  {f1b0ab3d-d5f5-4b72-8974-a6f1f3d6a0a0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  124189.820667671,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {60aa5c05-2e62-4f54-9163-1bb3d0c187ce}, !- Handle
  Node 315,                               !- Name
  {f1b0ab3d-d5f5-4b72-8974-a6f1f3d6a0a0}, !- Inlet Port
  {5ef28765-1969-4baf-8b55-8bdec513c088}; !- Outlet Port

OS:Connection,
  {a62fdbbb-c5a2-4869-ab72-fb94a40c8a92}, !- Handle
  {94b76fd9-d609-4960-b4f8-e21e76048f16}, !- Name
  {e4f7b8f8-8304-4f2f-9e7c-f9919a8eac72}, !- Source Object
  3,                                      !- Outlet Port
  {f792e1d2-9591-4c60-b682-83252a16574b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b0ab3d-d5f5-4b72-8974-a6f1f3d6a0a0}, !- Handle
  {4dcc5343-ad31-4bd3-b031-4790b4817bbb}, !- Name
  {f792e1d2-9591-4c60-b682-83252a16574b}, !- Source Object
  3,                                      !- Outlet Port
  {60aa5c05-2e62-4f54-9163-1bb3d0c187ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef28765-1969-4baf-8b55-8bdec513c088}, !- Handle
  {c90cbde0-12f7-4c5c-a005-a2d30da485c4}, !- Name
  {60aa5c05-2e62-4f54-9163-1bb3d0c187ce}, !- Source Object
  3,                                      !- Outlet Port
  {dbc49a23-9310-44e6-8c1d-d5fcf237d4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a8df66f4-3466-44fb-b67f-b2e916c22446}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {21206f5c-275c-4d01-bb30-af7bb544a7b9}, !- Handle
  836gal NaturalGas Water Heater - 564kBtu/hr, !- Name
  3.16440288844454,                       !- Tank Volume {m3}
  {2cdacb23-4cda-4b6c-93de-de04431901c7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  165340.050921227,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {db3e8a18-ddef-4fd7-b44e-ef8dd939bf68}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f72b1bab-df34-4c8c-a3ad-b94c97b95d96}, !- Use Side Inlet Node Name
  {706d043d-1a1d-4526-b0a5-84d65daefdac}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a62c8f71-08b2-4c98-8f87-68c055a6cbe3}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {63848112-0b24-4cbe-b142-a895b836c874}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63848112-0b24-4cbe-b142-a895b836c874}, !- Handle
  Schedule Day 5,                         !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa0932a0-4278-40c2-8ba1-08322b5d1839}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {fd360418-8834-44ca-ad57-db8075c3f410}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd360418-8834-44ca-ad57-db8075c3f410}, !- Handle
  Schedule Day 6,                         !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {db3e8a18-ddef-4fd7-b44e-ef8dd939bf68}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {a8df66f4-3466-44fb-b67f-b2e916c22446}, !- Schedule Type Limits Name
  {67921651-a318-4b1d-9d8d-a0608cb32e0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67921651-a318-4b1d-9d8d-a0608cb32e0a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {a8df66f4-3466-44fb-b67f-b2e916c22446}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ddb2510a-1dc0-4fd4-ad00-b04b0948c3f5}, !- Handle
  Node 316,                               !- Name
  {706d043d-1a1d-4526-b0a5-84d65daefdac}, !- Inlet Port
  {b81266d7-0a9f-4533-a32b-7aca56e5f5bb}; !- Outlet Port

OS:Connection,
  {f72b1bab-df34-4c8c-a3ad-b94c97b95d96}, !- Handle
  {5579bad2-6188-474e-b104-9606e5f02a2c}, !- Name
  {b59d6b00-64f9-4ddb-bf50-ee8e71c756d5}, !- Source Object
  3,                                      !- Outlet Port
  {21206f5c-275c-4d01-bb30-af7bb544a7b9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {706d043d-1a1d-4526-b0a5-84d65daefdac}, !- Handle
  {a9d4d49c-fd83-4ea6-86b5-d346bb1a9ab0}, !- Name
  {21206f5c-275c-4d01-bb30-af7bb544a7b9}, !- Source Object
  32,                                     !- Outlet Port
  {ddb2510a-1dc0-4fd4-ad00-b04b0948c3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81266d7-0a9f-4533-a32b-7aca56e5f5bb}, !- Handle
  {8c94a49f-f813-416a-84e3-999d31868944}, !- Name
  {ddb2510a-1dc0-4fd4-ad00-b04b0948c3f5}, !- Source Object
  3,                                      !- Outlet Port
  {376542a7-3905-4364-8e8e-202a76f7edcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82421924-7258-4248-b8bc-9f192c73c72a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9c7e9a74-6548-4004-8648-010286197aae}, !- Inlet Node Name
  {981f11ef-7843-4922-af6e-1dcbe803f421}; !- Outlet Node Name

OS:Node,
  {1430a0c0-6e64-4548-aedd-96a1d2e883df}, !- Handle
  Node 317,                               !- Name
  {f6628d55-e94d-47c2-9081-7e38743d21b9}, !- Inlet Port
  {9c7e9a74-6548-4004-8648-010286197aae}; !- Outlet Port

OS:Connection,
  {f6628d55-e94d-47c2-9081-7e38743d21b9}, !- Handle
  {a4768952-99b8-4f8d-b894-5c0e867b4d75}, !- Name
  {dbc49a23-9310-44e6-8c1d-d5fcf237d4f9}, !- Source Object
  4,                                      !- Outlet Port
  {1430a0c0-6e64-4548-aedd-96a1d2e883df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {affe3260-5381-47d1-a6a6-8e2efe1bf595}, !- Handle
  Node 318,                               !- Name
  {981f11ef-7843-4922-af6e-1dcbe803f421}, !- Inlet Port
  {d71d09bb-c2ff-4d0e-9a65-cfe67e7f92a8}; !- Outlet Port

OS:Connection,
  {9c7e9a74-6548-4004-8648-010286197aae}, !- Handle
  {700ab545-a146-425a-a281-c6522ba69270}, !- Name
  {1430a0c0-6e64-4548-aedd-96a1d2e883df}, !- Source Object
  3,                                      !- Outlet Port
  {82421924-7258-4248-b8bc-9f192c73c72a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981f11ef-7843-4922-af6e-1dcbe803f421}, !- Handle
  {a5b261de-5ad4-4d75-96e1-d7fdb8a33394}, !- Name
  {82421924-7258-4248-b8bc-9f192c73c72a}, !- Source Object
  3,                                      !- Outlet Port
  {affe3260-5381-47d1-a6a6-8e2efe1bf595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d71d09bb-c2ff-4d0e-9a65-cfe67e7f92a8}, !- Handle
  {8ee52ae1-d52b-467f-aa0c-fb4be0b8c28c}, !- Name
  {affe3260-5381-47d1-a6a6-8e2efe1bf595}, !- Source Object
  3,                                      !- Outlet Port
  {376542a7-3905-4364-8e8e-202a76f7edcb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c269d170-dfdb-4139-9fbd-888c355f49e4}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a6c6d025-5eb4-413c-8e89-f041ffe8423f}, !- Inlet Node Name
  {183dcbd1-bb51-49af-9087-ee021200f7bf}; !- Outlet Node Name

OS:Node,
  {67759c87-4a26-43a8-88e8-7b4038f32053}, !- Handle
  Node 319,                               !- Name
  {183dcbd1-bb51-49af-9087-ee021200f7bf}, !- Inlet Port
  {72b0f854-b3b4-4c07-a783-765d0c9b6ebf}; !- Outlet Port

OS:Connection,
  {a6c6d025-5eb4-413c-8e89-f041ffe8423f}, !- Handle
  {eaaf2452-de15-42c2-a85c-d4943215fbec}, !- Name
  {7876af53-7e0d-4358-8350-8423ae9f79c6}, !- Source Object
  3,                                      !- Outlet Port
  {c269d170-dfdb-4139-9fbd-888c355f49e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183dcbd1-bb51-49af-9087-ee021200f7bf}, !- Handle
  {f004deb0-201f-4fb0-9b90-959b789e24eb}, !- Name
  {c269d170-dfdb-4139-9fbd-888c355f49e4}, !- Source Object
  3,                                      !- Outlet Port
  {67759c87-4a26-43a8-88e8-7b4038f32053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b0f854-b3b4-4c07-a783-765d0c9b6ebf}, !- Handle
  {ea51f7a1-c7db-4e47-ae66-93ec121c11e9}, !- Name
  {67759c87-4a26-43a8-88e8-7b4038f32053}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {02605a06-f89b-4622-b98e-42124008801e}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {5b898171-eb9d-4710-8da1-073fc5fc28c7}, !- Inlet Node Name
  {8888953f-d0ee-474e-834d-dec7d862290a}; !- Outlet Node Name

OS:Node,
  {a6c73e39-4339-40f7-803e-14f6ab3fea4f}, !- Handle
  Node 320,                               !- Name
  {4a247b8e-efc5-4e22-8d54-5d43688dae29}, !- Inlet Port
  {5b898171-eb9d-4710-8da1-073fc5fc28c7}; !- Outlet Port

OS:Connection,
  {4a247b8e-efc5-4e22-8d54-5d43688dae29}, !- Handle
  {d0429102-a143-43ba-8d69-7e7f0a855840}, !- Name
  {376542a7-3905-4364-8e8e-202a76f7edcb}, !- Source Object
  2,                                      !- Outlet Port
  {a6c73e39-4339-40f7-803e-14f6ab3fea4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b898171-eb9d-4710-8da1-073fc5fc28c7}, !- Handle
  {8374b25a-0a7a-4d70-9b0c-9a59972440d8}, !- Name
  {a6c73e39-4339-40f7-803e-14f6ab3fea4f}, !- Source Object
  3,                                      !- Outlet Port
  {02605a06-f89b-4622-b98e-42124008801e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8888953f-d0ee-474e-834d-dec7d862290a}, !- Handle
  {d9a5d45a-23c1-4ba6-b611-d6c40a96c214}, !- Name
  {02605a06-f89b-4622-b98e-42124008801e}, !- Source Object
  3,                                      !- Outlet Port
  {7acf5155-54a8-4619-8757-0163f8e65c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {490e13c9-77ad-4fe1-8ff3-2243097b0d4f}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {72ad3a4b-8353-4716-9b0a-9dce412a2ce6}, !- Inlet Node Name
  {e7d0849c-ba0b-47a5-89b5-54e02f076aa7}; !- Outlet Node Name

OS:Node,
  {28358bb9-3096-4270-b6e4-d8b013e3afcc}, !- Handle
  Node 321,                               !- Name
  {e7d0849c-ba0b-47a5-89b5-54e02f076aa7}, !- Inlet Port
  {8fa956bd-a574-44d7-b250-886bbe9fb1fa}; !- Outlet Port

OS:Connection,
  {72ad3a4b-8353-4716-9b0a-9dce412a2ce6}, !- Handle
  {eea89344-eab2-4bdb-9c24-35be53a3d797}, !- Name
  {1f009e8d-d656-48fc-8c35-d8db6ba59386}, !- Source Object
  3,                                      !- Outlet Port
  {490e13c9-77ad-4fe1-8ff3-2243097b0d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d0849c-ba0b-47a5-89b5-54e02f076aa7}, !- Handle
  {df9680f6-5397-4f6f-8914-0499d0d4ace1}, !- Name
  {490e13c9-77ad-4fe1-8ff3-2243097b0d4f}, !- Source Object
  3,                                      !- Outlet Port
  {28358bb9-3096-4270-b6e4-d8b013e3afcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa956bd-a574-44d7-b250-886bbe9fb1fa}, !- Handle
  {649a7e75-f92e-4995-a419-56fd96095e69}, !- Name
  {28358bb9-3096-4270-b6e4-d8b013e3afcc}, !- Source Object
  3,                                      !- Outlet Port
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89307aae-97b8-4108-9e9f-41f6de2bb7c6}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {cf1349ca-35f0-4e1e-bf33-d7a1f3bdedf2}, !- Inlet Node Name
  {3a56ca22-8f39-4ef6-a7ef-8b64f92f4d58}; !- Outlet Node Name

OS:Node,
  {5cd73514-d0df-45c4-be9f-98e25de736dc}, !- Handle
  Node 322,                               !- Name
  {faf63c5b-8ce8-41a1-a906-eb23003709e7}, !- Inlet Port
  {cf1349ca-35f0-4e1e-bf33-d7a1f3bdedf2}; !- Outlet Port

OS:Connection,
  {faf63c5b-8ce8-41a1-a906-eb23003709e7}, !- Handle
  {c76ff948-aa34-41c7-9cfb-f9455ede3f8b}, !- Name
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Source Object
  2,                                      !- Outlet Port
  {5cd73514-d0df-45c4-be9f-98e25de736dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1349ca-35f0-4e1e-bf33-d7a1f3bdedf2}, !- Handle
  {67dd2936-d641-40d5-bede-5b1574c0e804}, !- Name
  {5cd73514-d0df-45c4-be9f-98e25de736dc}, !- Source Object
  3,                                      !- Outlet Port
  {89307aae-97b8-4108-9e9f-41f6de2bb7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a56ca22-8f39-4ef6-a7ef-8b64f92f4d58}, !- Handle
  {ff8716e9-2e98-4be1-80e9-ae4eb1a9bf39}, !- Name
  {89307aae-97b8-4108-9e9f-41f6de2bb7c6}, !- Source Object
  3,                                      !- Outlet Port
  {f240308d-6a59-44e2-a782-15a72566e8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f1e3939b-fd75-4350-b361-53dfae7808e3}, !- Handle
  Water Use Connections 1,                !- Name
  {c5ee04a3-0f06-4aa1-90e3-7ce145cfe00c}, !- Inlet Node Name
  {f6a81995-8ac0-4e47-9211-26b762acae9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {187fafb4-cc66-44b3-9b41-27116f9995f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b762b36b-098f-45df-8fcb-d201eed6fb4a}, !- Handle
  Wholebuilding-office Service Water Use Def 0.57gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.58508156681172e-05,                   !- Peak Flow Rate {m3/s}
  {d5652ed0-725d-4cfe-ae30-e9bf495656e0}, !- Target Temperature Schedule Name
  {0522dd8f-de46-46a9-92ac-c0a66c1d9a94}, !- Sensible Fraction Schedule Name
  {0730b87b-3938-4583-b21f-f8e26b130776}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0522dd8f-de46-46a9-92ac-c0a66c1d9a94}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {636cc373-5823-46ce-af54-ff7929e9fed2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {636cc373-5823-46ce-af54-ff7929e9fed2}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0730b87b-3938-4583-b21f-f8e26b130776}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b4c74d2f-72cb-4139-b337-fbaa1b0fa96d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4c74d2f-72cb-4139-b337-fbaa1b0fa96d}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5652ed0-725d-4cfe-ae30-e9bf495656e0}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cced71a8-37ee-440b-bd8a-f83e4d4caad8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cced71a8-37ee-440b-bd8a-f83e4d4caad8}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {187fafb4-cc66-44b3-9b41-27116f9995f7}, !- Handle
  Wholebuilding-office Service Water Use 0.57gal/min, !- Name
  {b762b36b-098f-45df-8fcb-d201eed6fb4a}, !- Water Use Equipment Definition Name
  {a5f77947-1c25-493c-a654-ba66f6ed445a}, !- Space Name
  {20f31b51-d145-4925-ba4a-bf205d948f98}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {20f31b51-d145-4925-ba4a-bf205d948f98}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a6796b3e-30bc-4df8-889d-db6d5743df50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6796b3e-30bc-4df8-889d-db6d5743df50}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {2952e77a-da94-45e8-8192-17efe525ea59}, !- Handle
  Schedule Rule 152,                      !- Name
  {20f31b51-d145-4925-ba4a-bf205d948f98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {701d8299-2edb-4a01-b63a-f1f2ad44107b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {701d8299-2edb-4a01-b63a-f1f2ad44107b}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6ba3386d-f2d3-4771-8f4f-cb3001df606f}, !- Handle
  Schedule Rule 153,                      !- Name
  {20f31b51-d145-4925-ba4a-bf205d948f98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9cbc491-b37c-4c56-93a2-3e477dfdc51c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9cbc491-b37c-4c56-93a2-3e477dfdc51c}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9555cb07-8c0b-4159-99c5-70e1fb3f5a5e}, !- Handle
  Schedule Rule 154,                      !- Name
  {20f31b51-d145-4925-ba4a-bf205d948f98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d735602-a1a5-4592-a9ae-a5d62f630fef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d735602-a1a5-4592-a9ae-a5d62f630fef}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {1d32f6c0-40a2-4c60-a4d7-a58f93640ad2}, !- Handle
  Node 323,                               !- Name
  {668f60c5-3f23-48b2-b37b-27396645eefb}, !- Inlet Port
  {c5ee04a3-0f06-4aa1-90e3-7ce145cfe00c}; !- Outlet Port

OS:Connection,
  {668f60c5-3f23-48b2-b37b-27396645eefb}, !- Handle
  {583dca3c-c5e1-4ab4-a295-7a533abb8f45}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  4,                                      !- Outlet Port
  {1d32f6c0-40a2-4c60-a4d7-a58f93640ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22930955-7fee-404a-b76f-a3d3a18d0209}, !- Handle
  Node 324,                               !- Name
  {f6a81995-8ac0-4e47-9211-26b762acae9f}, !- Inlet Port
  {e819f1f5-d2ff-4ae3-b474-792ef8cab511}; !- Outlet Port

OS:Connection,
  {c5ee04a3-0f06-4aa1-90e3-7ce145cfe00c}, !- Handle
  {2b22f952-b7f3-4c61-ad12-2194532cccc2}, !- Name
  {1d32f6c0-40a2-4c60-a4d7-a58f93640ad2}, !- Source Object
  3,                                      !- Outlet Port
  {f1e3939b-fd75-4350-b361-53dfae7808e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a81995-8ac0-4e47-9211-26b762acae9f}, !- Handle
  {157c18fe-93e1-4ee0-bc1f-2498db590f97}, !- Name
  {f1e3939b-fd75-4350-b361-53dfae7808e3}, !- Source Object
  3,                                      !- Outlet Port
  {22930955-7fee-404a-b76f-a3d3a18d0209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e819f1f5-d2ff-4ae3-b474-792ef8cab511}, !- Handle
  {2e64d16f-632d-43a7-bcf0-dcc282a4ade8}, !- Name
  {22930955-7fee-404a-b76f-a3d3a18d0209}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {001d2100-cfaf-4d9b-b6c1-6c276b1c3ae6}, !- Handle
  Water Use Connections 2,                !- Name
  {68a4695a-4ee2-422e-b00e-e15f2f3884e5}, !- Inlet Node Name
  {7ec04bd6-3b58-4400-aac4-acd305f50a6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc78aeb2-e3bf-4050-8790-cd7be02588ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d7f84d9f-386b-466e-ba2b-a4fb3741bebf}, !- Handle
  Wholebuilding-penitentiary Service Water Use Def 2.81gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000177041126859122,                   !- Peak Flow Rate {m3/s}
  {3b84dfac-8df2-4180-8531-9a77cc2c88b6}, !- Target Temperature Schedule Name
  {65427449-1dce-4513-b59c-45c83079fa4b}, !- Sensible Fraction Schedule Name
  {49e1718e-3b2c-4a78-9f7f-d3d23183a85e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {65427449-1dce-4513-b59c-45c83079fa4b}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1172d1ea-2532-4556-9ace-ffd7c3de59f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1172d1ea-2532-4556-9ace-ffd7c3de59f4}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {49e1718e-3b2c-4a78-9f7f-d3d23183a85e}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {39fc6ce5-ebcf-4284-9851-95538fddf323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39fc6ce5-ebcf-4284-9851-95538fddf323}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b84dfac-8df2-4180-8531-9a77cc2c88b6}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {56a69afd-21f5-492c-9854-115afe1cb97f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56a69afd-21f5-492c-9854-115afe1cb97f}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc78aeb2-e3bf-4050-8790-cd7be02588ec}, !- Handle
  Wholebuilding-penitentiary Service Water Use 2.81gal/min, !- Name
  {d7f84d9f-386b-466e-ba2b-a4fb3741bebf}, !- Water Use Equipment Definition Name
  {5db18260-3935-4577-8201-f5924a935ae2}, !- Space Name
  {876d5b0a-f1ab-44ca-835c-4515c63078cb}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {876d5b0a-f1ab-44ca-835c-4515c63078cb}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {f8bf7db2-1913-4bde-972c-ce527155a50e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8bf7db2-1913-4bde-972c-ce527155a50e}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5ff68461-a7ae-404a-9c5d-8b87d1fcb808}, !- Handle
  Schedule Rule 155,                      !- Name
  {876d5b0a-f1ab-44ca-835c-4515c63078cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b6c9b93c-5c96-496c-a17d-3fd3b32c44d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6c9b93c-5c96-496c-a17d-3fd3b32c44d7}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {46c17a64-c8bb-47f0-bd30-1eba2ac32ace}, !- Handle
  Schedule Rule 156,                      !- Name
  {876d5b0a-f1ab-44ca-835c-4515c63078cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b97b70e7-ce97-4cd5-90c2-b0d524e216b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b97b70e7-ce97-4cd5-90c2-b0d524e216b3}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {10363f75-8e7b-4495-b80d-bcc3c23f51f8}, !- Handle
  Schedule Rule 157,                      !- Name
  {876d5b0a-f1ab-44ca-835c-4515c63078cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {780088db-b294-4d35-8592-657af3a953e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {780088db-b294-4d35-8592-657af3a953e5}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {77b4b167-5917-48b6-9b69-56cb87858235}, !- Handle
  Node 325,                               !- Name
  {ddcce7b0-070e-451c-b0ae-c3eca4393ec4}, !- Inlet Port
  {68a4695a-4ee2-422e-b00e-e15f2f3884e5}; !- Outlet Port

OS:Connection,
  {ddcce7b0-070e-451c-b0ae-c3eca4393ec4}, !- Handle
  {657d20b3-1a5b-4fe4-805b-609152671209}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  5,                                      !- Outlet Port
  {77b4b167-5917-48b6-9b69-56cb87858235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6ac1f47-dc53-4b48-8b5e-bd7a7290b300}, !- Handle
  Node 326,                               !- Name
  {7ec04bd6-3b58-4400-aac4-acd305f50a6a}, !- Inlet Port
  {ab50a398-3eb1-403c-91cd-6aad4f4e7242}; !- Outlet Port

OS:Connection,
  {68a4695a-4ee2-422e-b00e-e15f2f3884e5}, !- Handle
  {3d62ad53-da1c-477c-959b-f256c2597538}, !- Name
  {77b4b167-5917-48b6-9b69-56cb87858235}, !- Source Object
  3,                                      !- Outlet Port
  {001d2100-cfaf-4d9b-b6c1-6c276b1c3ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec04bd6-3b58-4400-aac4-acd305f50a6a}, !- Handle
  {0d5f9bd4-460c-4771-9da0-27388c1befcb}, !- Name
  {001d2100-cfaf-4d9b-b6c1-6c276b1c3ae6}, !- Source Object
  3,                                      !- Outlet Port
  {b6ac1f47-dc53-4b48-8b5e-bd7a7290b300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab50a398-3eb1-403c-91cd-6aad4f4e7242}, !- Handle
  {db888bfc-f133-4c29-ab5c-5f3cedb915f4}, !- Name
  {b6ac1f47-dc53-4b48-8b5e-bd7a7290b300}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {77d56d70-779a-4399-ac83-c3cdca6be248}, !- Handle
  Water Use Connections 3,                !- Name
  {62a3586a-b10f-446a-a749-90c15ae19b64}, !- Inlet Node Name
  {12f3baaa-a292-410e-8e44-b68999fbbea9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa1d5b92-18a8-484a-aae9-307be7bc027f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a34b154b-4d22-44d1-8166-4bf940da530f}, !- Handle
  Wholebuilding-performing arts theatre Service Water Use Def 0.59gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.73446173391123e-05,                   !- Peak Flow Rate {m3/s}
  {32e76642-504d-40ae-948c-f3547b43b366}, !- Target Temperature Schedule Name
  {5ad331e7-9ce4-4347-826b-36e372c2050d}, !- Sensible Fraction Schedule Name
  {d3b75c70-fa99-4932-aaf2-3f7d6a6f01b3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ad331e7-9ce4-4347-826b-36e372c2050d}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b30ff40-aee3-44a0-8491-aec73006db60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b30ff40-aee3-44a0-8491-aec73006db60}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3b75c70-fa99-4932-aaf2-3f7d6a6f01b3}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84d3fd6a-0f5b-4b3c-b87b-b3d8109c651f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84d3fd6a-0f5b-4b3c-b87b-b3d8109c651f}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32e76642-504d-40ae-948c-f3547b43b366}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e4a0356-9f3f-43f0-806c-76971b153232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e4a0356-9f3f-43f0-806c-76971b153232}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa1d5b92-18a8-484a-aae9-307be7bc027f}, !- Handle
  Wholebuilding-performing arts theatre Service Water Use 0.59gal/min, !- Name
  {a34b154b-4d22-44d1-8166-4bf940da530f}, !- Water Use Equipment Definition Name
  {88edb545-d82d-4ff7-8511-eb1f3730d92c}, !- Space Name
  {8a8c19f6-f2a1-44d8-83d4-672b2a2c49d4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8a8c19f6-f2a1-44d8-83d4-672b2a2c49d4}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {00e66e9f-557d-49bb-97c7-c1ceba36203a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00e66e9f-557d-49bb-97c7-c1ceba36203a}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {303d589e-07a9-4a98-bfa0-381ab28f5846}, !- Handle
  Schedule Rule 158,                      !- Name
  {8a8c19f6-f2a1-44d8-83d4-672b2a2c49d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c991c8cf-86e2-413d-afe8-49ea318e67df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c991c8cf-86e2-413d-afe8-49ea318e67df}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {57f95a25-cbf3-423a-b534-5bbadd41a28e}, !- Handle
  Schedule Rule 159,                      !- Name
  {8a8c19f6-f2a1-44d8-83d4-672b2a2c49d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c16fac82-a87e-4ccc-acc4-76df660396d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c16fac82-a87e-4ccc-acc4-76df660396d5}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d3f96b77-3549-43b8-a534-d45ecc5230b0}, !- Handle
  Schedule Rule 160,                      !- Name
  {8a8c19f6-f2a1-44d8-83d4-672b2a2c49d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45d840b8-5fd0-4592-9aec-04a318d54dad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45d840b8-5fd0-4592-9aec-04a318d54dad}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {c77f68d1-8fe5-444a-8faa-c19fed288109}, !- Handle
  Node 327,                               !- Name
  {bd3556bc-bb64-4664-8b43-5b59c173ab3d}, !- Inlet Port
  {62a3586a-b10f-446a-a749-90c15ae19b64}; !- Outlet Port

OS:Connection,
  {bd3556bc-bb64-4664-8b43-5b59c173ab3d}, !- Handle
  {6d571383-d407-4954-87ca-3d9fc81da9a2}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  6,                                      !- Outlet Port
  {c77f68d1-8fe5-444a-8faa-c19fed288109}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0173ff6-9991-4ef6-862d-a0fd4ca847c6}, !- Handle
  Node 328,                               !- Name
  {12f3baaa-a292-410e-8e44-b68999fbbea9}, !- Inlet Port
  {e035ea28-2536-47a8-b650-952dd45054b7}; !- Outlet Port

OS:Connection,
  {62a3586a-b10f-446a-a749-90c15ae19b64}, !- Handle
  {a3870b1b-2e89-4825-9657-7895abffd0a0}, !- Name
  {c77f68d1-8fe5-444a-8faa-c19fed288109}, !- Source Object
  3,                                      !- Outlet Port
  {77d56d70-779a-4399-ac83-c3cdca6be248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f3baaa-a292-410e-8e44-b68999fbbea9}, !- Handle
  {f344fe43-d5de-42ec-9f63-9507e6b6f568}, !- Name
  {77d56d70-779a-4399-ac83-c3cdca6be248}, !- Source Object
  3,                                      !- Outlet Port
  {d0173ff6-9991-4ef6-862d-a0fd4ca847c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e035ea28-2536-47a8-b650-952dd45054b7}, !- Handle
  {34e50010-17a4-4832-88b1-aa214819ba8c}, !- Name
  {d0173ff6-9991-4ef6-862d-a0fd4ca847c6}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {59ba9e1c-c256-4b48-918b-0a64864f1910}, !- Handle
  Water Use Connections 4,                !- Name
  {67135717-36a0-4d4e-a857-3093793eab1c}, !- Inlet Node Name
  {07ae44cf-1b57-4c60-bf15-5be3c9fb6572}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72fb38ae-a2a3-4f07-973d-690c996e0d72}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {942a0b7e-0e62-46f8-8d78-0d621d0f296b}, !- Handle
  Wholebuilding-police station Service Water Use Def 0.57gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.58508156681172e-05,                   !- Peak Flow Rate {m3/s}
  {88131c3c-07fb-473c-b6f9-ac2e537acdab}, !- Target Temperature Schedule Name
  {abdb5cb8-c2ab-4041-89bb-2c8dbe5852ae}, !- Sensible Fraction Schedule Name
  {cce92b6e-0d0e-4060-a448-8a19f1ee72d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abdb5cb8-c2ab-4041-89bb-2c8dbe5852ae}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {304689be-3722-4d41-9f34-3aba766c0ad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {304689be-3722-4d41-9f34-3aba766c0ad4}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cce92b6e-0d0e-4060-a448-8a19f1ee72d6}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e220d947-c571-4a14-8949-4030ab43af74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e220d947-c571-4a14-8949-4030ab43af74}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88131c3c-07fb-473c-b6f9-ac2e537acdab}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0d161bf-8022-4aaa-8942-f268509c8108}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0d161bf-8022-4aaa-8942-f268509c8108}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {72fb38ae-a2a3-4f07-973d-690c996e0d72}, !- Handle
  Wholebuilding-police station Service Water Use 0.57gal/min, !- Name
  {942a0b7e-0e62-46f8-8d78-0d621d0f296b}, !- Water Use Equipment Definition Name
  {451c29d0-dc80-4378-be91-04522328f3d4}, !- Space Name
  {876d5b0a-f1ab-44ca-835c-4515c63078cb}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b23d398e-3730-40e3-b613-f0d49252891a}, !- Handle
  Node 329,                               !- Name
  {6aec3a5f-4537-4ed1-9d44-1f14070ca819}, !- Inlet Port
  {67135717-36a0-4d4e-a857-3093793eab1c}; !- Outlet Port

OS:Connection,
  {6aec3a5f-4537-4ed1-9d44-1f14070ca819}, !- Handle
  {9621dbc9-d801-4d79-a2c6-8a95ea3d94ad}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  7,                                      !- Outlet Port
  {b23d398e-3730-40e3-b613-f0d49252891a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00fa4b9f-ee55-45d1-83f7-5d7233fd7a9a}, !- Handle
  Node 330,                               !- Name
  {07ae44cf-1b57-4c60-bf15-5be3c9fb6572}, !- Inlet Port
  {ab715450-a715-490d-9224-313ead995398}; !- Outlet Port

OS:Connection,
  {67135717-36a0-4d4e-a857-3093793eab1c}, !- Handle
  {f2d06558-31f5-4920-8bc1-a9a5a428dd98}, !- Name
  {b23d398e-3730-40e3-b613-f0d49252891a}, !- Source Object
  3,                                      !- Outlet Port
  {59ba9e1c-c256-4b48-918b-0a64864f1910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ae44cf-1b57-4c60-bf15-5be3c9fb6572}, !- Handle
  {6377f03e-68b3-4d55-b3b9-3c295188a2e7}, !- Name
  {59ba9e1c-c256-4b48-918b-0a64864f1910}, !- Source Object
  3,                                      !- Outlet Port
  {00fa4b9f-ee55-45d1-83f7-5d7233fd7a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab715450-a715-490d-9224-313ead995398}, !- Handle
  {e0290c01-cb04-4c92-901b-78766e367717}, !- Name
  {00fa4b9f-ee55-45d1-83f7-5d7233fd7a9a}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2cdc6c33-81a8-421d-8379-691feef7e9d5}, !- Handle
  Water Use Connections 5,                !- Name
  {537272ec-e2fd-4f1b-83c0-fc06bf09347c}, !- Inlet Node Name
  {c2c7a986-3abc-4a87-b6e3-dd774821e76c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3840fd78-1b7b-4f63-825d-5b836f33398c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {55fabee4-ce6f-4c90-9dde-d103aa49d0c4}, !- Handle
  Wholebuilding-post office Service Water Use Def 0.57gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.58508156681172e-05,                   !- Peak Flow Rate {m3/s}
  {4c5e7fa2-08b6-49a6-a878-341e2b15c981}, !- Target Temperature Schedule Name
  {8c933dda-f742-45c1-8aa5-60e84df0e532}, !- Sensible Fraction Schedule Name
  {a16b02cf-fe06-452f-b963-c040856be47e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c933dda-f742-45c1-8aa5-60e84df0e532}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c9befb7-f60c-4f1e-b620-967e78d463c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c9befb7-f60c-4f1e-b620-967e78d463c8}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a16b02cf-fe06-452f-b963-c040856be47e}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00d36961-4a20-4858-a05c-89d6da3dc62f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00d36961-4a20-4858-a05c-89d6da3dc62f}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c5e7fa2-08b6-49a6-a878-341e2b15c981}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34445e88-a193-460d-ac19-02a577672741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34445e88-a193-460d-ac19-02a577672741}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3840fd78-1b7b-4f63-825d-5b836f33398c}, !- Handle
  Wholebuilding-post office Service Water Use 0.57gal/min, !- Name
  {55fabee4-ce6f-4c90-9dde-d103aa49d0c4}, !- Water Use Equipment Definition Name
  {813c820c-3ea6-4e98-b49f-185469ffd20f}, !- Space Name
  {20f31b51-d145-4925-ba4a-bf205d948f98}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b3db28a5-20a4-4706-95df-a35890e58db2}, !- Handle
  Node 331,                               !- Name
  {a0912100-744a-417d-9f33-33947ca4ff01}, !- Inlet Port
  {537272ec-e2fd-4f1b-83c0-fc06bf09347c}; !- Outlet Port

OS:Connection,
  {a0912100-744a-417d-9f33-33947ca4ff01}, !- Handle
  {e3596f2f-8e22-46ec-8d4c-9785ed1f47c6}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  8,                                      !- Outlet Port
  {b3db28a5-20a4-4706-95df-a35890e58db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9dab072-44e5-4f0e-abd1-4c467c19c7db}, !- Handle
  Node 332,                               !- Name
  {c2c7a986-3abc-4a87-b6e3-dd774821e76c}, !- Inlet Port
  {a44e9ae8-13ab-4f6e-8bca-cc57775f01c7}; !- Outlet Port

OS:Connection,
  {537272ec-e2fd-4f1b-83c0-fc06bf09347c}, !- Handle
  {41c92669-b3fc-42e3-ba18-73c698e65f83}, !- Name
  {b3db28a5-20a4-4706-95df-a35890e58db2}, !- Source Object
  3,                                      !- Outlet Port
  {2cdc6c33-81a8-421d-8379-691feef7e9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c7a986-3abc-4a87-b6e3-dd774821e76c}, !- Handle
  {7955e4cf-cd58-4274-8137-f892d1dd5cb8}, !- Name
  {2cdc6c33-81a8-421d-8379-691feef7e9d5}, !- Source Object
  3,                                      !- Outlet Port
  {c9dab072-44e5-4f0e-abd1-4c467c19c7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44e9ae8-13ab-4f6e-8bca-cc57775f01c7}, !- Handle
  {4b6b5ca9-56d3-47e3-8385-07f2ec8bae60}, !- Name
  {c9dab072-44e5-4f0e-abd1-4c467c19c7db}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {be7307f8-8afe-4d17-8e90-a13d872556b2}, !- Handle
  Water Use Connections 6,                !- Name
  {08059ff1-53c6-42f6-bef4-9d03fd8ffd54}, !- Inlet Node Name
  {1b0efbaa-d828-4807-8ed1-566848a08e21}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03b28298-4377-42d9-a001-b382009e6c4b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b28cf8c7-7712-4e10-92fc-aa9ad493ad9a}, !- Handle
  Wholebuilding-religious building Service Water Use Def 0.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.98342584950531e-05,                   !- Peak Flow Rate {m3/s}
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Target Temperature Schedule Name
  {8da8528b-1a65-4a09-9dbc-267068455d82}, !- Sensible Fraction Schedule Name
  {a914e73f-1a27-4322-b679-e25da3b607dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8da8528b-1a65-4a09-9dbc-267068455d82}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7edc760d-08bb-4ce4-a063-47e0778828b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7edc760d-08bb-4ce4-a063-47e0778828b1}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a914e73f-1a27-4322-b679-e25da3b607dd}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3bd19b5-d68e-4edb-afab-600d708a2888}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8654144-7602-4180-824b-57b31a9d1fdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8654144-7602-4180-824b-57b31a9d1fdb}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {03b28298-4377-42d9-a001-b382009e6c4b}, !- Handle
  Wholebuilding-religious building Service Water Use 0.63gal/min, !- Name
  {b28cf8c7-7712-4e10-92fc-aa9ad493ad9a}, !- Water Use Equipment Definition Name
  {f14009dd-83a4-4ceb-b5e0-ceeb6f892f60}, !- Space Name
  {5e090f7a-934b-49b0-af57-e7d5ecf3b855}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5e090f7a-934b-49b0-af57-e7d5ecf3b855}, !- Handle
  NECB-I-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {788e7fb3-89d3-455c-bcfb-394b157cd9b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {788e7fb3-89d3-455c-bcfb-394b157cd9b8}, !- Handle
  NECB-I-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {522fde3f-459e-4329-ad50-4121e49c06e2}, !- Handle
  Schedule Rule 161,                      !- Name
  {5e090f7a-934b-49b0-af57-e7d5ecf3b855}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc4ee447-3b38-41ea-972a-a4d61309cf44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc4ee447-3b38-41ea-972a-a4d61309cf44}, !- Handle
  NECB-I-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {515eaeb1-aaec-4c1c-a6fd-eed216412085}, !- Handle
  Schedule Rule 162,                      !- Name
  {5e090f7a-934b-49b0-af57-e7d5ecf3b855}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9146b109-adab-47c7-bf55-b6961c0f1eeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9146b109-adab-47c7-bf55-b6961c0f1eeb}, !- Handle
  NECB-I-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {4c8a0a0b-6bfe-4231-b2d4-afef01866f06}, !- Handle
  Schedule Rule 163,                      !- Name
  {5e090f7a-934b-49b0-af57-e7d5ecf3b855}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {518d5c14-801b-4b39-a0a4-5fd34db192db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {518d5c14-801b-4b39-a0a4-5fd34db192db}, !- Handle
  NECB-I-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Node,
  {00959766-f17e-4fb1-a50f-0e5694cd0e36}, !- Handle
  Node 333,                               !- Name
  {c31138c7-7b3e-476b-b5af-45dc9f8bdf80}, !- Inlet Port
  {08059ff1-53c6-42f6-bef4-9d03fd8ffd54}; !- Outlet Port

OS:Connection,
  {c31138c7-7b3e-476b-b5af-45dc9f8bdf80}, !- Handle
  {ae62a09d-9421-4e10-a9e3-607b36668cf8}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  9,                                      !- Outlet Port
  {00959766-f17e-4fb1-a50f-0e5694cd0e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a5007a8-1926-4b80-b5ac-fee6dcf268cd}, !- Handle
  Node 334,                               !- Name
  {1b0efbaa-d828-4807-8ed1-566848a08e21}, !- Inlet Port
  {626ded1d-dd7c-48c1-82a7-5b48f3ded124}; !- Outlet Port

OS:Connection,
  {08059ff1-53c6-42f6-bef4-9d03fd8ffd54}, !- Handle
  {d829cf86-76d9-490e-afb8-dc2513cca755}, !- Name
  {00959766-f17e-4fb1-a50f-0e5694cd0e36}, !- Source Object
  3,                                      !- Outlet Port
  {be7307f8-8afe-4d17-8e90-a13d872556b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0efbaa-d828-4807-8ed1-566848a08e21}, !- Handle
  {11975f2c-3bf1-4c0b-8417-236661e67258}, !- Name
  {be7307f8-8afe-4d17-8e90-a13d872556b2}, !- Source Object
  3,                                      !- Outlet Port
  {1a5007a8-1926-4b80-b5ac-fee6dcf268cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626ded1d-dd7c-48c1-82a7-5b48f3ded124}, !- Handle
  {7289592c-ce00-438d-81cf-e10e5398243d}, !- Name
  {1a5007a8-1926-4b80-b5ac-fee6dcf268cd}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {748254fd-22ec-42fa-8f0c-bc5f4cf8abc9}, !- Handle
  Water Use Connections 7,                !- Name
  {cf4993fe-0c62-44d2-89d1-08971846900c}, !- Inlet Node Name
  {c3422bec-7066-42a2-8b96-5a14581cb496}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c079a007-a454-4057-8895-e0dc362906f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1459eac-894b-4305-969d-4aaad03b4776}, !- Handle
  Wholebuilding-retail area Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.32780908809706e-05,                   !- Peak Flow Rate {m3/s}
  {ae9e7703-d52b-49db-9778-13ee656b7891}, !- Target Temperature Schedule Name
  {2e7277ec-f34b-41d3-aefc-d26dfed4b110}, !- Sensible Fraction Schedule Name
  {884b73fd-45cc-406b-9255-06abeb381489}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e7277ec-f34b-41d3-aefc-d26dfed4b110}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {620e954e-cf64-4bb8-baab-974560905b8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {620e954e-cf64-4bb8-baab-974560905b8d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {884b73fd-45cc-406b-9255-06abeb381489}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91a6d77a-361c-47e5-a7c1-5493b8bd66ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91a6d77a-361c-47e5-a7c1-5493b8bd66ea}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae9e7703-d52b-49db-9778-13ee656b7891}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29116711-6e4a-473a-9061-af2f7b229793}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29116711-6e4a-473a-9061-af2f7b229793}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c079a007-a454-4057-8895-e0dc362906f0}, !- Handle
  Wholebuilding-retail area Service Water Use 0.21gal/min, !- Name
  {a1459eac-894b-4305-969d-4aaad03b4776}, !- Water Use Equipment Definition Name
  {64f4c8a5-83f9-4412-8284-a05de34d016b}, !- Space Name
  {8a8c19f6-f2a1-44d8-83d4-672b2a2c49d4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0044d5e7-7374-4e4c-9d36-bb1100d97463}, !- Handle
  Node 335,                               !- Name
  {afa4cf94-4336-4dac-b3e1-084b5dc10dc6}, !- Inlet Port
  {cf4993fe-0c62-44d2-89d1-08971846900c}; !- Outlet Port

OS:Connection,
  {afa4cf94-4336-4dac-b3e1-084b5dc10dc6}, !- Handle
  {9e18af02-c3c1-4873-ac42-c6d4eb143021}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  10,                                     !- Outlet Port
  {0044d5e7-7374-4e4c-9d36-bb1100d97463}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a315de13-5f5d-4e86-9e72-071d9d1fda20}, !- Handle
  Node 336,                               !- Name
  {c3422bec-7066-42a2-8b96-5a14581cb496}, !- Inlet Port
  {79e2139c-7060-436f-aba8-b38afba46947}; !- Outlet Port

OS:Connection,
  {cf4993fe-0c62-44d2-89d1-08971846900c}, !- Handle
  {b759ecdf-b39f-4e2a-b967-ffd49335ccfe}, !- Name
  {0044d5e7-7374-4e4c-9d36-bb1100d97463}, !- Source Object
  3,                                      !- Outlet Port
  {748254fd-22ec-42fa-8f0c-bc5f4cf8abc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3422bec-7066-42a2-8b96-5a14581cb496}, !- Handle
  {b0f2109e-1b37-4552-982d-65c723b9c19d}, !- Name
  {748254fd-22ec-42fa-8f0c-bc5f4cf8abc9}, !- Source Object
  3,                                      !- Outlet Port
  {a315de13-5f5d-4e86-9e72-071d9d1fda20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e2139c-7060-436f-aba8-b38afba46947}, !- Handle
  {11cbc2a8-3da2-415a-a7f9-70bbdd8c089b}, !- Name
  {a315de13-5f5d-4e86-9e72-071d9d1fda20}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93ffc055-c1eb-4918-b0b2-0364f78f9171}, !- Handle
  Water Use Connections 8,                !- Name
  {b2e0bc86-1d76-4688-9a76-70398d291a06}, !- Inlet Node Name
  {257c4a75-ca47-4cff-bf85-9395f5032f17}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3faa0329-a74b-45f9-bc10-23bf72b14338}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45b23d0b-29cd-4c7a-a393-64af620ddd68}, !- Handle
  Wholebuilding-school/university Service Water Use Def 1.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.46892134564364e-05,                   !- Peak Flow Rate {m3/s}
  {cacd6581-e324-4f11-9084-5650196c1d9b}, !- Target Temperature Schedule Name
  {69270f80-49c6-4ec9-bc3a-114631e8417c}, !- Sensible Fraction Schedule Name
  {6172bb54-9398-46a9-bd69-6d46f720810c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69270f80-49c6-4ec9-bc3a-114631e8417c}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {843a7733-33f1-485d-84d7-b0a71bb80f9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {843a7733-33f1-485d-84d7-b0a71bb80f9b}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6172bb54-9398-46a9-bd69-6d46f720810c}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f897df89-c137-448c-b44b-3b02e37959c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f897df89-c137-448c-b44b-3b02e37959c7}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cacd6581-e324-4f11-9084-5650196c1d9b}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c52c7bde-9e82-425e-a825-256086d33cf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c52c7bde-9e82-425e-a825-256086d33cf7}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3faa0329-a74b-45f9-bc10-23bf72b14338}, !- Handle
  Wholebuilding-school/university Service Water Use 1.18gal/min, !- Name
  {45b23d0b-29cd-4c7a-a393-64af620ddd68}, !- Water Use Equipment Definition Name
  {f22bf8fa-8104-4a1b-8714-98197d6f3d7d}, !- Space Name
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {cc87427d-e2c2-4a14-8758-a3458e43e925}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc87427d-e2c2-4a14-8758-a3458e43e925}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {d3e45772-77da-4b40-93fd-a1e03b0e5ad5}, !- Handle
  Schedule Rule 164,                      !- Name
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f8383485-1b07-45b8-b98f-28b414588f2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8383485-1b07-45b8-b98f-28b414588f2c}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {6a7644f6-2e7b-4d1b-80b6-9b17230b9cbd}, !- Handle
  Schedule Rule 165,                      !- Name
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {004ad3e7-0a4d-40ed-b98c-729c720ade51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {004ad3e7-0a4d-40ed-b98c-729c720ade51}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4ab5bbcd-dc6e-4d05-8619-ce0b5e6e5ccd}, !- Handle
  Schedule Rule 166,                      !- Name
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f04e4035-a448-407f-bf14-c4ac25e53a6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f04e4035-a448-407f-bf14-c4ac25e53a6a}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {79f152ed-8100-445d-9e0e-b617e2da6951}, !- Handle
  Node 337,                               !- Name
  {d1827721-0d8b-4bff-ac1b-71b598956f54}, !- Inlet Port
  {b2e0bc86-1d76-4688-9a76-70398d291a06}; !- Outlet Port

OS:Connection,
  {d1827721-0d8b-4bff-ac1b-71b598956f54}, !- Handle
  {ae7d0aab-a141-4ec3-b65d-38a3b93d1fcc}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  11,                                     !- Outlet Port
  {79f152ed-8100-445d-9e0e-b617e2da6951}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb707dd2-5b93-40f2-a23e-316edf7178fb}, !- Handle
  Node 338,                               !- Name
  {257c4a75-ca47-4cff-bf85-9395f5032f17}, !- Inlet Port
  {bc43f69f-b462-4c47-8bd1-2bf9113ac251}; !- Outlet Port

OS:Connection,
  {b2e0bc86-1d76-4688-9a76-70398d291a06}, !- Handle
  {9ce8e818-4152-4736-8a34-ecdab9734bbb}, !- Name
  {79f152ed-8100-445d-9e0e-b617e2da6951}, !- Source Object
  3,                                      !- Outlet Port
  {93ffc055-c1eb-4918-b0b2-0364f78f9171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257c4a75-ca47-4cff-bf85-9395f5032f17}, !- Handle
  {4a227851-74fd-4ff3-86ff-2bcb763fa6d8}, !- Name
  {93ffc055-c1eb-4918-b0b2-0364f78f9171}, !- Source Object
  3,                                      !- Outlet Port
  {cb707dd2-5b93-40f2-a23e-316edf7178fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc43f69f-b462-4c47-8bd1-2bf9113ac251}, !- Handle
  {f228e0f7-709b-4421-970e-7e6edd62081c}, !- Name
  {cb707dd2-5b93-40f2-a23e-316edf7178fb}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {659f9fa1-1ef0-4647-a0fc-b57ab84efd43}, !- Handle
  Water Use Connections 9,                !- Name
  {da94fead-a2db-4fc1-bb16-123b18136059}, !- Inlet Node Name
  {6e38b758-c26e-45e0-8449-6c989351925a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {403e1c8b-0d66-4cc8-bf27-0ef2da3da15a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26bafca8-7d04-4e9d-af63-21033eb4831a}, !- Handle
  Wholebuilding-sports arena Service Water Use Def 1.42gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270603920813e-05,                   !- Peak Flow Rate {m3/s}
  {c056e581-9f97-432b-87e9-79edbd858787}, !- Target Temperature Schedule Name
  {e08e18e7-9d49-49fc-834f-df3a8aed270a}, !- Sensible Fraction Schedule Name
  {b3e24cb5-2312-4acf-9e8b-3b22673bc8d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e08e18e7-9d49-49fc-834f-df3a8aed270a}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3fca53a-73fd-413e-a07f-9ae59e978c36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3fca53a-73fd-413e-a07f-9ae59e978c36}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3e24cb5-2312-4acf-9e8b-3b22673bc8d4}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1855b3b-f17a-41e0-9db2-99d2a15443f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1855b3b-f17a-41e0-9db2-99d2a15443f9}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c056e581-9f97-432b-87e9-79edbd858787}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2018f26a-04e6-4f0f-9677-8a7ecc775366}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2018f26a-04e6-4f0f-9677-8a7ecc775366}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {403e1c8b-0d66-4cc8-bf27-0ef2da3da15a}, !- Handle
  Wholebuilding-sports arena Service Water Use 1.42gal/min, !- Name
  {26bafca8-7d04-4e9d-af63-21033eb4831a}, !- Water Use Equipment Definition Name
  {b33652bd-3d45-46f0-9408-c9a39b190e17}, !- Space Name
  {b32e1c19-e859-43b1-9d5c-3ec4ff7d9d01}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b32e1c19-e859-43b1-9d5c-3ec4ff7d9d01}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {e4243b2e-0a80-4f88-975e-c52238dfa10c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4243b2e-0a80-4f88-975e-c52238dfa10c}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e4b4b131-038d-468f-bc66-c7749dd87f43}, !- Handle
  Schedule Rule 167,                      !- Name
  {b32e1c19-e859-43b1-9d5c-3ec4ff7d9d01}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {61649abe-1dab-4044-a9d5-18e388ee97d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61649abe-1dab-4044-a9d5-18e388ee97d1}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {04d3d36c-5fd7-46f6-8a39-f58d4c241799}, !- Handle
  Schedule Rule 168,                      !- Name
  {b32e1c19-e859-43b1-9d5c-3ec4ff7d9d01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f48c662f-2995-4639-aafd-318094979b6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f48c662f-2995-4639-aafd-318094979b6c}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {b78a9534-ecbf-4660-9c73-c8c175232d2f}, !- Handle
  Schedule Rule 169,                      !- Name
  {b32e1c19-e859-43b1-9d5c-3ec4ff7d9d01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a30c4149-c6d3-4f38-91ca-dec7735da9b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a30c4149-c6d3-4f38-91ca-dec7735da9b4}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {d552b196-66a8-45ed-868c-af1b7072c3b3}, !- Handle
  Node 339,                               !- Name
  {e675941f-3776-41d5-9fb7-373353145497}, !- Inlet Port
  {da94fead-a2db-4fc1-bb16-123b18136059}; !- Outlet Port

OS:Connection,
  {e675941f-3776-41d5-9fb7-373353145497}, !- Handle
  {6b6e412e-9515-4a75-8547-53d94c5a5518}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  12,                                     !- Outlet Port
  {d552b196-66a8-45ed-868c-af1b7072c3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de7e1eb0-30e3-4491-9257-d2fe5aa46dea}, !- Handle
  Node 340,                               !- Name
  {6e38b758-c26e-45e0-8449-6c989351925a}, !- Inlet Port
  {d93c3a7f-1ccb-4389-a660-a7c1c61a1d00}; !- Outlet Port

OS:Connection,
  {da94fead-a2db-4fc1-bb16-123b18136059}, !- Handle
  {6089e5ab-cf60-411e-9bf9-f7e161d027db}, !- Name
  {d552b196-66a8-45ed-868c-af1b7072c3b3}, !- Source Object
  3,                                      !- Outlet Port
  {659f9fa1-1ef0-4647-a0fc-b57ab84efd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e38b758-c26e-45e0-8449-6c989351925a}, !- Handle
  {9c0bd12b-d26b-4f29-ae51-1a5e2cc420bd}, !- Name
  {659f9fa1-1ef0-4647-a0fc-b57ab84efd43}, !- Source Object
  3,                                      !- Outlet Port
  {de7e1eb0-30e3-4491-9257-d2fe5aa46dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93c3a7f-1ccb-4389-a660-a7c1c61a1d00}, !- Handle
  {f7564760-fea1-4ef5-b6bf-e5904287af3e}, !- Name
  {de7e1eb0-30e3-4491-9257-d2fe5aa46dea}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d77d6680-bb82-4526-9dbf-0448cd56a8f3}, !- Handle
  Water Use Connections 10,               !- Name
  {2e1b2c74-5802-4da6-b8cb-18fa7df7aa0e}, !- Inlet Node Name
  {c16cc31c-e682-4e65-acac-4de36b8c1615}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {15484b0a-5087-409f-9aa8-9dbfab123a4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cef5e891-2712-4bc8-ad1f-3fc1f3092a17}, !- Handle
  Wholebuilding-town hall Service Water Use Def 0.76gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.78010875574897e-05,                   !- Peak Flow Rate {m3/s}
  {34fdf516-188e-44a3-8ea6-4009824b357d}, !- Target Temperature Schedule Name
  {0be1b723-b201-48a8-a031-4f28fe7c85a1}, !- Sensible Fraction Schedule Name
  {e3121ec5-9181-4553-90b6-1a97d91e7cf9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0be1b723-b201-48a8-a031-4f28fe7c85a1}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d6bb33ad-0650-47fa-8f05-ce1319f79cd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6bb33ad-0650-47fa-8f05-ce1319f79cd3}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3121ec5-9181-4553-90b6-1a97d91e7cf9}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86c04779-c55f-4b18-aca6-72cc4a00cce0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86c04779-c55f-4b18-aca6-72cc4a00cce0}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34fdf516-188e-44a3-8ea6-4009824b357d}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c089fd0-120e-4ff8-afd9-fe5616b69141}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c089fd0-120e-4ff8-afd9-fe5616b69141}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {15484b0a-5087-409f-9aa8-9dbfab123a4d}, !- Handle
  Wholebuilding-town hall Service Water Use 0.76gal/min, !- Name
  {cef5e891-2712-4bc8-ad1f-3fc1f3092a17}, !- Water Use Equipment Definition Name
  {f40d382e-f2e3-4ab5-bbaf-3cf274849cd9}, !- Space Name
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e7cd8f90-dbb4-4652-b19d-b710baf6c84e}, !- Handle
  Node 341,                               !- Name
  {bdfc0c03-fab3-427d-b6d2-88f1e18f9dc3}, !- Inlet Port
  {2e1b2c74-5802-4da6-b8cb-18fa7df7aa0e}; !- Outlet Port

OS:Connection,
  {bdfc0c03-fab3-427d-b6d2-88f1e18f9dc3}, !- Handle
  {2ef42e58-2eee-4a34-93d9-e2f27f6564b7}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  13,                                     !- Outlet Port
  {e7cd8f90-dbb4-4652-b19d-b710baf6c84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ff8a476-c156-4977-be96-9da2f4879d5f}, !- Handle
  Node 342,                               !- Name
  {c16cc31c-e682-4e65-acac-4de36b8c1615}, !- Inlet Port
  {65ad1d8c-d5d5-4df5-ae4d-d3969c543905}; !- Outlet Port

OS:Connection,
  {2e1b2c74-5802-4da6-b8cb-18fa7df7aa0e}, !- Handle
  {4178ac14-fd97-4749-b88f-53ad0e149949}, !- Name
  {e7cd8f90-dbb4-4652-b19d-b710baf6c84e}, !- Source Object
  3,                                      !- Outlet Port
  {d77d6680-bb82-4526-9dbf-0448cd56a8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16cc31c-e682-4e65-acac-4de36b8c1615}, !- Handle
  {8c706019-03b1-44cd-9a00-e49f70f5768f}, !- Name
  {d77d6680-bb82-4526-9dbf-0448cd56a8f3}, !- Source Object
  3,                                      !- Outlet Port
  {9ff8a476-c156-4977-be96-9da2f4879d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ad1d8c-d5d5-4df5-ae4d-d3969c543905}, !- Handle
  {6394d4e5-00bb-4fe2-a61d-f9b4b7b1c9a7}, !- Name
  {9ff8a476-c156-4977-be96-9da2f4879d5f}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5e45a0c9-c71d-4acd-9810-9e55be16fabe}, !- Handle
  Water Use Connections 11,               !- Name
  {6d42b02f-e28d-47d3-bd61-f4672cb29d08}, !- Inlet Node Name
  {1faf9556-6c75-4f9d-9aee-ec98bdc82b0b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e88dce44-48b2-44a6-91e4-092ff396800c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0371c2b9-8939-4a58-87e8-f2a167580828}, !- Handle
  Wholebuilding-transportation facility Service Water Use Def 0.68gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.31537635304723e-05,                   !- Peak Flow Rate {m3/s}
  {c8b406ac-b1c9-4c3b-b23e-dd1954ab206b}, !- Target Temperature Schedule Name
  {6a9ee80f-79fc-46aa-9822-38787f9f235c}, !- Sensible Fraction Schedule Name
  {d7f3f719-c5d8-44ea-92df-3b5439ba32c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a9ee80f-79fc-46aa-9822-38787f9f235c}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd79e501-7b76-4ce6-a5ab-179bb3e8bd3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd79e501-7b76-4ce6-a5ab-179bb3e8bd3f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7f3f719-c5d8-44ea-92df-3b5439ba32c3}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e455999d-7ce7-4387-9cc2-ebfc99c0dea6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e455999d-7ce7-4387-9cc2-ebfc99c0dea6}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8b406ac-b1c9-4c3b-b23e-dd1954ab206b}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f1f2e6e6-ddda-41c1-a9f3-b927361de67b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1f2e6e6-ddda-41c1-a9f3-b927361de67b}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e88dce44-48b2-44a6-91e4-092ff396800c}, !- Handle
  Wholebuilding-transportation facility Service Water Use 0.68gal/min, !- Name
  {0371c2b9-8939-4a58-87e8-f2a167580828}, !- Water Use Equipment Definition Name
  {cc3af708-653b-427c-9780-c1db57d54631}, !- Space Name
  {876d5b0a-f1ab-44ca-835c-4515c63078cb}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {14312808-491d-4036-a25f-3e0267e4e320}, !- Handle
  Node 343,                               !- Name
  {467165c0-1162-4261-a011-1ea28ca1f4f6}, !- Inlet Port
  {6d42b02f-e28d-47d3-bd61-f4672cb29d08}; !- Outlet Port

OS:Connection,
  {467165c0-1162-4261-a011-1ea28ca1f4f6}, !- Handle
  {61aa4f30-5b37-4874-a8ba-c15c0ff98e57}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  14,                                     !- Outlet Port
  {14312808-491d-4036-a25f-3e0267e4e320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dde78562-2d13-4388-9c5a-abccd69eecf9}, !- Handle
  Node 344,                               !- Name
  {1faf9556-6c75-4f9d-9aee-ec98bdc82b0b}, !- Inlet Port
  {d8aa3ba6-f36b-4804-a24e-16c30cb3f713}; !- Outlet Port

OS:Connection,
  {6d42b02f-e28d-47d3-bd61-f4672cb29d08}, !- Handle
  {cc543fd0-038c-4845-a88e-d269a5074fa0}, !- Name
  {14312808-491d-4036-a25f-3e0267e4e320}, !- Source Object
  3,                                      !- Outlet Port
  {5e45a0c9-c71d-4acd-9810-9e55be16fabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1faf9556-6c75-4f9d-9aee-ec98bdc82b0b}, !- Handle
  {d0908601-e80c-4208-9dd8-d52e64691350}, !- Name
  {5e45a0c9-c71d-4acd-9810-9e55be16fabe}, !- Source Object
  3,                                      !- Outlet Port
  {dde78562-2d13-4388-9c5a-abccd69eecf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8aa3ba6-f36b-4804-a24e-16c30cb3f713}, !- Handle
  {d0c9ae1a-4ea0-4c1b-bb80-5452a337adfa}, !- Name
  {dde78562-2d13-4388-9c5a-abccd69eecf9}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1f9148c7-60ab-47bb-b869-358f99cb0488}, !- Handle
  Water Use Connections 12,               !- Name
  {5abdb5a9-6066-4553-b5b8-2ef168255e89}, !- Inlet Node Name
  {85f91614-377c-4b1d-a202-34ac636ccb1e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b104408d-b751-4dc8-ab77-028034ba9db9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6cbfca7e-62c2-4cab-b927-63d2d908d157}, !- Handle
  Wholebuilding-warehouse Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.99171150996678e-06,                   !- Peak Flow Rate {m3/s}
  {d1bd0099-a478-4f38-9e60-5afb4ce6bd54}, !- Target Temperature Schedule Name
  {a999435e-081a-4d36-9065-76857a529669}, !- Sensible Fraction Schedule Name
  {36d7b866-bf96-4195-9691-4e3e4cb36a51}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a999435e-081a-4d36-9065-76857a529669}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1aa937b4-d29a-42a8-8bfc-fd80e85eefd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1aa937b4-d29a-42a8-8bfc-fd80e85eefd7}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {36d7b866-bf96-4195-9691-4e3e4cb36a51}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3f48fc3-065a-4668-ad78-2b4d43f7ce36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3f48fc3-065a-4668-ad78-2b4d43f7ce36}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1bd0099-a478-4f38-9e60-5afb4ce6bd54}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {baf178ac-e179-4f22-94b1-be1ef73332c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baf178ac-e179-4f22-94b1-be1ef73332c5}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b104408d-b751-4dc8-ab77-028034ba9db9}, !- Handle
  Wholebuilding-warehouse Service Water Use 0.03gal/min, !- Name
  {6cbfca7e-62c2-4cab-b927-63d2d908d157}, !- Water Use Equipment Definition Name
  {b6be0e59-12e8-4fe5-ad7b-887b3fcd6f9d}, !- Space Name
  {20f31b51-d145-4925-ba4a-bf205d948f98}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c52f0c44-6d7c-45a8-9dff-18e1fbd0139e}, !- Handle
  Node 345,                               !- Name
  {66967804-7376-498d-976c-1c05a58f862f}, !- Inlet Port
  {5abdb5a9-6066-4553-b5b8-2ef168255e89}; !- Outlet Port

OS:Connection,
  {66967804-7376-498d-976c-1c05a58f862f}, !- Handle
  {62357151-b801-4ce7-be16-0ab35ad0613b}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  15,                                     !- Outlet Port
  {c52f0c44-6d7c-45a8-9dff-18e1fbd0139e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22bd1d29-202b-47e6-8294-c4507c28ba4f}, !- Handle
  Node 346,                               !- Name
  {85f91614-377c-4b1d-a202-34ac636ccb1e}, !- Inlet Port
  {0fd4a088-a36a-4253-b54c-2949a8fa1340}; !- Outlet Port

OS:Connection,
  {5abdb5a9-6066-4553-b5b8-2ef168255e89}, !- Handle
  {e6c6e30e-a3ff-4056-b6b6-b2a37b2ab193}, !- Name
  {c52f0c44-6d7c-45a8-9dff-18e1fbd0139e}, !- Source Object
  3,                                      !- Outlet Port
  {1f9148c7-60ab-47bb-b869-358f99cb0488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f91614-377c-4b1d-a202-34ac636ccb1e}, !- Handle
  {dd4a0688-3987-4aad-aca3-e4aff5682e64}, !- Name
  {1f9148c7-60ab-47bb-b869-358f99cb0488}, !- Source Object
  3,                                      !- Outlet Port
  {22bd1d29-202b-47e6-8294-c4507c28ba4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd4a088-a36a-4253-b54c-2949a8fa1340}, !- Handle
  {6b3ea345-183d-402c-8731-8b2c07718649}, !- Name
  {22bd1d29-202b-47e6-8294-c4507c28ba4f}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13c445bc-f6a9-4edd-8d16-b31a200654ec}, !- Handle
  Water Use Connections 13,               !- Name
  {aac755a0-4499-4868-a4e6-d2a53acb5896}, !- Inlet Node Name
  {976691b7-80f9-42cc-9771-9386eeb33242}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a13cd34a-04cc-442a-bb36-0b8959d1e103}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ec55440-92c7-4f2e-b653-f1251c72d901}, !- Handle
  Wholebuilding-workshop Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {259d1624-8e0c-400d-9197-6c61f65ba619}, !- Target Temperature Schedule Name
  {63c6441d-2ad3-46df-bb77-92b327a062c9}, !- Sensible Fraction Schedule Name
  {c6dc30f6-8e39-44cb-9735-592f56f13073}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63c6441d-2ad3-46df-bb77-92b327a062c9}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1da4dfd5-8f5e-44c1-b2f6-38926f2bcb1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1da4dfd5-8f5e-44c1-b2f6-38926f2bcb1d}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6dc30f6-8e39-44cb-9735-592f56f13073}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {664499ec-5738-49c4-b6ae-5ed77c8407ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {664499ec-5738-49c4-b6ae-5ed77c8407ad}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {259d1624-8e0c-400d-9197-6c61f65ba619}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {708d69f0-0feb-42c5-9486-563f91d94c1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {708d69f0-0feb-42c5-9486-563f91d94c1c}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a13cd34a-04cc-442a-bb36-0b8959d1e103}, !- Handle
  Wholebuilding-workshop Service Water Use 0.47gal/min, !- Name
  {2ec55440-92c7-4f2e-b653-f1251c72d901}, !- Water Use Equipment Definition Name
  {90aa2893-456b-4092-93d0-43b414fb35a3}, !- Space Name
  {20f31b51-d145-4925-ba4a-bf205d948f98}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82e61757-3c31-44e9-a2db-7b61a43cf26c}, !- Handle
  Node 347,                               !- Name
  {2bac92f2-931c-4233-85f9-df008cd94b2d}, !- Inlet Port
  {aac755a0-4499-4868-a4e6-d2a53acb5896}; !- Outlet Port

OS:Connection,
  {2bac92f2-931c-4233-85f9-df008cd94b2d}, !- Handle
  {7279c9f0-1d29-4944-a428-97ad40649e6f}, !- Name
  {3fe74c6d-7953-42fe-85eb-fa844e15084a}, !- Source Object
  16,                                     !- Outlet Port
  {82e61757-3c31-44e9-a2db-7b61a43cf26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be3eb4ac-c623-414c-9419-3ba3d5c8985e}, !- Handle
  Node 348,                               !- Name
  {976691b7-80f9-42cc-9771-9386eeb33242}, !- Inlet Port
  {165408de-9d27-4631-b977-f69e2e44298c}; !- Outlet Port

OS:Connection,
  {aac755a0-4499-4868-a4e6-d2a53acb5896}, !- Handle
  {8fb63667-b7b2-4c14-85f3-d96e80481400}, !- Name
  {82e61757-3c31-44e9-a2db-7b61a43cf26c}, !- Source Object
  3,                                      !- Outlet Port
  {13c445bc-f6a9-4edd-8d16-b31a200654ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976691b7-80f9-42cc-9771-9386eeb33242}, !- Handle
  {7a84327b-d425-49b7-b49e-a00c1d1d9a08}, !- Name
  {13c445bc-f6a9-4edd-8d16-b31a200654ec}, !- Source Object
  3,                                      !- Outlet Port
  {be3eb4ac-c623-414c-9419-3ba3d5c8985e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165408de-9d27-4631-b977-f69e2e44298c}, !- Handle
  {73729c47-c9b3-44a2-9ae3-06f8411ad59e}, !- Name
  {be3eb4ac-c623-414c-9419-3ba3d5c8985e}, !- Source Object
  3,                                      !- Outlet Port
  {5115501f-60c0-4cc6-82f4-b66f7dd5aeb1}, !- Target Object
  16;                                     !- Inlet Port

OS:Sizing:Parameters,
  {0ad29b45-94a8-4915-8955-86f8eb7eee1d}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {09e055ec-b22f-4bc7-9808-3c35a188f839}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

