  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba3483bf-6ebe-4c9f-9c07-54fea2d92a2b}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-G Thermostat 1, !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {77c1d50f-4329-4a73-aaf2-8ecb9520db47}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {754c705a-33e7-441e-a9e8-226e9ad61a3c}, !- Zone Supply Air Node Name
  {e637e3af-2a05-4129-88a3-e3303a250676}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ad8ab3a2-5d8b-442d-927b-dbf7e7c06e1d}, !- Handle
  Node 2,                                 !- Name
  {ce2b6c55-8036-43b3-92ba-cb52c4a1eaa6}, !- Inlet Port
  {754c705a-33e7-441e-a9e8-226e9ad61a3c}; !- Outlet Port

OS:Connection,
  {ce2b6c55-8036-43b3-92ba-cb52c4a1eaa6}, !- Handle
  {c304ccb5-18da-49ac-9b29-e4b1bc73766f}, !- Name
  {b07e5eb2-9a17-4f60-a2c0-d7b4808f626d}, !- Source Object
  3,                                      !- Outlet Port
  {ad8ab3a2-5d8b-442d-927b-dbf7e7c06e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754c705a-33e7-441e-a9e8-226e9ad61a3c}, !- Handle
  {4cdfe9f1-7976-4564-a2fe-1fab18ed0276}, !- Name
  {ad8ab3a2-5d8b-442d-927b-dbf7e7c06e1d}, !- Source Object
  3,                                      !- Outlet Port
  {77c1d50f-4329-4a73-aaf2-8ecb9520db47}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3e08efb-f13e-4139-a062-d27934fc1357}, !- Handle
  Node 3,                                 !- Name
  {e637e3af-2a05-4129-88a3-e3303a250676}, !- Inlet Port
  {3a72c863-d061-4601-8454-934caabd4f87}; !- Outlet Port

OS:Connection,
  {3a72c863-d061-4601-8454-934caabd4f87}, !- Handle
  {0aa2bf89-f7d8-4058-89a6-0cf8435487b0}, !- Name
  {c3e08efb-f13e-4139-a062-d27934fc1357}, !- Source Object
  3,                                      !- Outlet Port
  {24a90297-a97a-4617-a5bd-0f581496a323}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e637e3af-2a05-4129-88a3-e3303a250676}, !- Handle
  {b8e86115-cf42-41f9-adcd-1ec789d763be}, !- Name
  {77c1d50f-4329-4a73-aaf2-8ecb9520db47}, !- Source Object
  4,                                      !- Outlet Port
  {c3e08efb-f13e-4139-a062-d27934fc1357}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {35465543-7d4f-4758-86d6-91720f2defa1}, !- Handle
  Atrium (6 =< height <= 12m)-sch-H-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abe78a53-54a7-448a-81e4-582e21e2bb55}, !- Zone Air Inlet Port List
  {ea504ec7-681e-4df0-b582-4b0ac5b1e5c3}, !- Zone Air Exhaust Port List
  {1e898b95-5412-4818-8eb5-cccf9ba4bb88}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d3ea88f-d7a8-4fcd-80f1-97c886b95cbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad371dcf-261a-4979-b395-4ba8bc4182b7}, !- Handle
  Node 4,                                 !- Name
  {1e898b95-5412-4818-8eb5-cccf9ba4bb88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e898b95-5412-4818-8eb5-cccf9ba4bb88}, !- Handle
  {7f059679-1bfe-4ab0-b540-93b8f757e43c}, !- Name
  {35465543-7d4f-4758-86d6-91720f2defa1}, !- Source Object
  11,                                     !- Outlet Port
  {ad371dcf-261a-4979-b395-4ba8bc4182b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abe78a53-54a7-448a-81e4-582e21e2bb55}, !- Handle
  {07516cf9-e328-4da0-a499-d8fc433f93ec}, !- Name
  {35465543-7d4f-4758-86d6-91720f2defa1}, !- HVAC Component
  {a52a2135-4275-4d10-872a-30fac384ff3e}; !- Port 1

OS:PortList,
  {ea504ec7-681e-4df0-b582-4b0ac5b1e5c3}, !- Handle
  {2b33c51a-6335-43bb-a2a8-e2389d0d0f5f}, !- Name
  {35465543-7d4f-4758-86d6-91720f2defa1}, !- HVAC Component
  {6725e69c-b6ef-4277-b188-535b32689d0c}; !- Port 1

OS:Sizing:Zone,
  {7508d4ad-51e2-45fb-9e5b-310c0724c9e5}, !- Handle
  {35465543-7d4f-4758-86d6-91720f2defa1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c30a142-790d-4150-9082-f6b5f7ff3868}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {35465543-7d4f-4758-86d6-91720f2defa1}, !- Thermal Zone
  {38bd44a4-b2ea-473d-815b-2323c13e75ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8d3ea88f-d7a8-4fcd-80f1-97c886b95cbb}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-H Thermostat 1, !- Name
  {782536ba-3f15-4310-9ebb-393d3d627438}, !- Heating Setpoint Temperature Schedule Name
  {ad676ce7-6b77-44bb-9bb8-47fa83fa8744}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {38bd44a4-b2ea-473d-815b-2323c13e75ee}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {8f58d465-db1f-4bc3-ad19-bf1fc03447db}, !- Zone Supply Air Node Name
  {140103c8-0f88-405c-bb74-7010f9830a28}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {9ba0c70c-68b0-496d-af57-8a49e45f019f}, !- Handle
  Node 5,                                 !- Name
  {6725e69c-b6ef-4277-b188-535b32689d0c}, !- Inlet Port
  {8f58d465-db1f-4bc3-ad19-bf1fc03447db}; !- Outlet Port

OS:Connection,
  {6725e69c-b6ef-4277-b188-535b32689d0c}, !- Handle
  {feb054cf-280f-4f94-be80-fff518155d12}, !- Name
  {ea504ec7-681e-4df0-b582-4b0ac5b1e5c3}, !- Source Object
  3,                                      !- Outlet Port
  {9ba0c70c-68b0-496d-af57-8a49e45f019f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f58d465-db1f-4bc3-ad19-bf1fc03447db}, !- Handle
  {bf440220-a371-469c-bc74-85f9b508eec1}, !- Name
  {9ba0c70c-68b0-496d-af57-8a49e45f019f}, !- Source Object
  3,                                      !- Outlet Port
  {38bd44a4-b2ea-473d-815b-2323c13e75ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ec88e94-defd-4400-b3bc-837403463f24}, !- Handle
  Node 6,                                 !- Name
  {140103c8-0f88-405c-bb74-7010f9830a28}, !- Inlet Port
  {a52a2135-4275-4d10-872a-30fac384ff3e}; !- Outlet Port

OS:Connection,
  {a52a2135-4275-4d10-872a-30fac384ff3e}, !- Handle
  {6284707c-8d7f-44fc-8247-ba18e9a7a401}, !- Name
  {9ec88e94-defd-4400-b3bc-837403463f24}, !- Source Object
  3,                                      !- Outlet Port
  {abe78a53-54a7-448a-81e4-582e21e2bb55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {140103c8-0f88-405c-bb74-7010f9830a28}, !- Handle
  {13b52e8c-591e-4839-87f1-3746038b1105}, !- Name
  {38bd44a4-b2ea-473d-815b-2323c13e75ee}, !- Source Object
  4,                                      !- Outlet Port
  {9ec88e94-defd-4400-b3bc-837403463f24}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {8494dd34-f8b9-49f5-9b63-a6f7dc0dfea4}, !- Handle
  Atrium (6 =< height <= 12m)-sch-I-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eb838fe-9a26-43d0-ae9d-9a427766802a}, !- Zone Air Inlet Port List
  {067d60ef-850e-4568-9f6d-1649a945ae5b}, !- Zone Air Exhaust Port List
  {b82f46c7-2324-4037-a9b2-4413dc382fc6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66ef9cc2-8e2f-436b-b185-c7fa8265bcad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2e8b6ec-f496-45fc-97d7-927c0008f2dd}, !- Handle
  Node 7,                                 !- Name
  {b82f46c7-2324-4037-a9b2-4413dc382fc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b82f46c7-2324-4037-a9b2-4413dc382fc6}, !- Handle
  {fd26d922-c08c-4729-90b6-adcf8b51fc00}, !- Name
  {8494dd34-f8b9-49f5-9b63-a6f7dc0dfea4}, !- Source Object
  11,                                     !- Outlet Port
  {f2e8b6ec-f496-45fc-97d7-927c0008f2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eb838fe-9a26-43d0-ae9d-9a427766802a}, !- Handle
  {aae3fea1-44a9-4d16-88c6-446d53d5019b}, !- Name
  {8494dd34-f8b9-49f5-9b63-a6f7dc0dfea4}, !- HVAC Component
  {a3cc4517-1b55-43fa-8a3f-202bdbf2d4d4}; !- Port 1

OS:PortList,
  {067d60ef-850e-4568-9f6d-1649a945ae5b}, !- Handle
  {59480182-931a-4195-afaf-2bf033992b04}, !- Name
  {8494dd34-f8b9-49f5-9b63-a6f7dc0dfea4}, !- HVAC Component
  {04d61b0b-b462-4b4e-acdb-70b3305ce595}; !- Port 1

OS:Sizing:Zone,
  {57e5209b-a4cc-4bee-8cf5-574e6efea2cb}, !- Handle
  {8494dd34-f8b9-49f5-9b63-a6f7dc0dfea4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcb9d2bf-990c-4b07-94c8-480c7a7594b4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8494dd34-f8b9-49f5-9b63-a6f7dc0dfea4}, !- Thermal Zone
  {b7833ba8-3b52-445d-9925-801641d18630}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {66ef9cc2-8e2f-436b-b185-c7fa8265bcad}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-I Thermostat 1, !- Name
  {4408f3df-6bec-452b-b316-abad829faa76}, !- Heating Setpoint Temperature Schedule Name
  {ac97a9dc-eb48-40b5-8345-1c6f15c075a9}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {b7833ba8-3b52-445d-9925-801641d18630}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {26faede7-0bfc-4402-8542-3c096ecb1155}, !- Zone Supply Air Node Name
  {92afc3d8-7aaf-497e-b724-70bb41d717c0}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {70cb0a69-5ee8-4feb-8604-535df53fda2c}, !- Handle
  Node 8,                                 !- Name
  {04d61b0b-b462-4b4e-acdb-70b3305ce595}, !- Inlet Port
  {26faede7-0bfc-4402-8542-3c096ecb1155}; !- Outlet Port

OS:Connection,
  {04d61b0b-b462-4b4e-acdb-70b3305ce595}, !- Handle
  {ca98359f-b0d2-4dd8-a4e6-109e7f58365d}, !- Name
  {067d60ef-850e-4568-9f6d-1649a945ae5b}, !- Source Object
  3,                                      !- Outlet Port
  {70cb0a69-5ee8-4feb-8604-535df53fda2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26faede7-0bfc-4402-8542-3c096ecb1155}, !- Handle
  {75dac743-468d-4cf6-8969-e1bb30d1dca1}, !- Name
  {70cb0a69-5ee8-4feb-8604-535df53fda2c}, !- Source Object
  3,                                      !- Outlet Port
  {b7833ba8-3b52-445d-9925-801641d18630}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd87978f-4ecb-4cd1-ad8b-34667ba789bb}, !- Handle
  Node 9,                                 !- Name
  {92afc3d8-7aaf-497e-b724-70bb41d717c0}, !- Inlet Port
  {a3cc4517-1b55-43fa-8a3f-202bdbf2d4d4}; !- Outlet Port

OS:Connection,
  {a3cc4517-1b55-43fa-8a3f-202bdbf2d4d4}, !- Handle
  {49ce65d4-7685-47d5-8449-9adff61bb785}, !- Name
  {cd87978f-4ecb-4cd1-ad8b-34667ba789bb}, !- Source Object
  3,                                      !- Outlet Port
  {5eb838fe-9a26-43d0-ae9d-9a427766802a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92afc3d8-7aaf-497e-b724-70bb41d717c0}, !- Handle
  {44ca0b89-956c-49c0-8dd5-633fcef8192a}, !- Name
  {b7833ba8-3b52-445d-9925-801641d18630}, !- Source Object
  4,                                      !- Outlet Port
  {cd87978f-4ecb-4cd1-ad8b-34667ba789bb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {14293454-2d6d-452a-9e73-1dddf0a1a83e}, !- Handle
  Atrium (6 =< height <= 12m)-sch-J-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4431b3a-d031-4115-a163-1544ee3ca2ab}, !- Zone Air Inlet Port List
  {f7ce9611-d7b0-46e5-8303-b6492a9df7a4}, !- Zone Air Exhaust Port List
  {022d5143-31d8-42a6-9ea3-b0e424ed6ad2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {248642f0-23ec-41de-b445-de039fc329c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc12037a-8b1a-4f1f-aa81-61a34e5e42e8}, !- Handle
  Node 10,                                !- Name
  {022d5143-31d8-42a6-9ea3-b0e424ed6ad2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {022d5143-31d8-42a6-9ea3-b0e424ed6ad2}, !- Handle
  {37561a1a-4bc7-4b4b-ba8e-72d436692830}, !- Name
  {14293454-2d6d-452a-9e73-1dddf0a1a83e}, !- Source Object
  11,                                     !- Outlet Port
  {dc12037a-8b1a-4f1f-aa81-61a34e5e42e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4431b3a-d031-4115-a163-1544ee3ca2ab}, !- Handle
  {b311fcef-7f38-4702-ba25-4a7c0ac55549}, !- Name
  {14293454-2d6d-452a-9e73-1dddf0a1a83e}, !- HVAC Component
  {96f5a2e2-0944-42cd-ae40-460a3fb64fd8}; !- Port 1

OS:PortList,
  {f7ce9611-d7b0-46e5-8303-b6492a9df7a4}, !- Handle
  {dbcf085c-4e6d-4f2c-98e7-8a7dd15cc65d}, !- Name
  {14293454-2d6d-452a-9e73-1dddf0a1a83e}, !- HVAC Component
  {edbece45-12a0-4370-b74a-c0fe4fd4e666}; !- Port 1

OS:Sizing:Zone,
  {b0b9aaf0-f19b-48b0-9c42-3df373226bb5}, !- Handle
  {14293454-2d6d-452a-9e73-1dddf0a1a83e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b377ac00-aaba-47cd-9db6-2075f17ac79a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {14293454-2d6d-452a-9e73-1dddf0a1a83e}, !- Thermal Zone
  {114d3ea0-3fac-4265-a195-25f1737e67a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {248642f0-23ec-41de-b445-de039fc329c2}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-J Thermostat 1, !- Name
  {0a80d856-2219-4457-bd9c-e9e161b8c5e5}, !- Heating Setpoint Temperature Schedule Name
  {ca19275e-fc31-4fe2-a106-09627763c823}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {114d3ea0-3fac-4265-a195-25f1737e67a8}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  {25939f9d-f255-487f-a2d0-3e4df3cbf915}, !- Zone Supply Air Node Name
  {092b0625-95fa-41e8-bd15-759b18ece4f7}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4121903b-950e-4fe4-90f8-0bdbf2116877}, !- Handle
  Node 11,                                !- Name
  {edbece45-12a0-4370-b74a-c0fe4fd4e666}, !- Inlet Port
  {25939f9d-f255-487f-a2d0-3e4df3cbf915}; !- Outlet Port

OS:Connection,
  {edbece45-12a0-4370-b74a-c0fe4fd4e666}, !- Handle
  {06f48b58-4c82-4f08-ba17-de84896decf0}, !- Name
  {f7ce9611-d7b0-46e5-8303-b6492a9df7a4}, !- Source Object
  3,                                      !- Outlet Port
  {4121903b-950e-4fe4-90f8-0bdbf2116877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25939f9d-f255-487f-a2d0-3e4df3cbf915}, !- Handle
  {1a39260d-6d0c-4a5c-89f1-2ce4b6e89c15}, !- Name
  {4121903b-950e-4fe4-90f8-0bdbf2116877}, !- Source Object
  3,                                      !- Outlet Port
  {114d3ea0-3fac-4265-a195-25f1737e67a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b00988f-08c9-419a-9497-73c0501de919}, !- Handle
  Node 12,                                !- Name
  {092b0625-95fa-41e8-bd15-759b18ece4f7}, !- Inlet Port
  {96f5a2e2-0944-42cd-ae40-460a3fb64fd8}; !- Outlet Port

OS:Connection,
  {96f5a2e2-0944-42cd-ae40-460a3fb64fd8}, !- Handle
  {e9d52043-7605-47b8-bd47-e4ce3d176c46}, !- Name
  {8b00988f-08c9-419a-9497-73c0501de919}, !- Source Object
  3,                                      !- Outlet Port
  {f4431b3a-d031-4115-a163-1544ee3ca2ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {092b0625-95fa-41e8-bd15-759b18ece4f7}, !- Handle
  {5071d721-2b43-4b27-9715-a362d978c10b}, !- Name
  {114d3ea0-3fac-4265-a195-25f1737e67a8}, !- Source Object
  4,                                      !- Outlet Port
  {8b00988f-08c9-419a-9497-73c0501de919}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {44f66be6-d031-43f9-b51b-9f069faf7c87}, !- Handle
  Atrium (6 =< height <= 12m)-sch-K-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e05ce80-91c2-4743-b6ab-947fdfa6ae8c}, !- Zone Air Inlet Port List
  {1192426b-d618-4d0e-8cb0-b3e52d3fa95b}, !- Zone Air Exhaust Port List
  {52d0cdd9-3c41-4f69-8c90-5fa1b1ad52e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e953ac3-ad23-4c89-b34e-5247d17de35d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a672245-4049-4152-b320-27b8bbb90644}, !- Handle
  Node 13,                                !- Name
  {52d0cdd9-3c41-4f69-8c90-5fa1b1ad52e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52d0cdd9-3c41-4f69-8c90-5fa1b1ad52e2}, !- Handle
  {16ba8858-891c-4ffa-911c-366788dddadd}, !- Name
  {44f66be6-d031-43f9-b51b-9f069faf7c87}, !- Source Object
  11,                                     !- Outlet Port
  {8a672245-4049-4152-b320-27b8bbb90644}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e05ce80-91c2-4743-b6ab-947fdfa6ae8c}, !- Handle
  {5c5e746b-8262-483f-b0ca-b90e03295c7d}, !- Name
  {44f66be6-d031-43f9-b51b-9f069faf7c87}, !- HVAC Component
  {5d6e3202-931c-46f9-a6ac-26c415255b9a}; !- Port 1

OS:PortList,
  {1192426b-d618-4d0e-8cb0-b3e52d3fa95b}, !- Handle
  {c0adb17a-8e1e-40df-a6d9-f1beb8de5d0f}, !- Name
  {44f66be6-d031-43f9-b51b-9f069faf7c87}, !- HVAC Component
  {28e18ac5-f19e-48f3-8fdd-d96de1eb263c}; !- Port 1

OS:Sizing:Zone,
  {3cecaea6-7f33-4c1a-8674-12716c07c3dd}, !- Handle
  {44f66be6-d031-43f9-b51b-9f069faf7c87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21b45ff2-1013-4cd5-98bd-6232e020ca28}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {44f66be6-d031-43f9-b51b-9f069faf7c87}, !- Thermal Zone
  {3603bb13-7628-4330-b477-499aa2195945}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0e953ac3-ad23-4c89-b34e-5247d17de35d}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-K Thermostat 1, !- Name
  {60cb2327-90af-4307-9fc2-021fa8e9a3b7}, !- Heating Setpoint Temperature Schedule Name
  {cda81663-9422-488f-aa55-faa71e4f7a86}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {3603bb13-7628-4330-b477-499aa2195945}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  {32d14c82-b99c-4951-8abd-179d6f934cf8}, !- Zone Supply Air Node Name
  {e2536882-2542-4b42-b2c3-857ad76ebb76}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {bec3bcd5-21a7-4510-818d-0a691732b9ac}, !- Handle
  Node 14,                                !- Name
  {28e18ac5-f19e-48f3-8fdd-d96de1eb263c}, !- Inlet Port
  {32d14c82-b99c-4951-8abd-179d6f934cf8}; !- Outlet Port

OS:Connection,
  {28e18ac5-f19e-48f3-8fdd-d96de1eb263c}, !- Handle
  {daa0ac71-311d-4d74-b9c1-112f094ebb5a}, !- Name
  {1192426b-d618-4d0e-8cb0-b3e52d3fa95b}, !- Source Object
  3,                                      !- Outlet Port
  {bec3bcd5-21a7-4510-818d-0a691732b9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d14c82-b99c-4951-8abd-179d6f934cf8}, !- Handle
  {1ca4ea88-d0e3-424c-b77a-2f7f1246a977}, !- Name
  {bec3bcd5-21a7-4510-818d-0a691732b9ac}, !- Source Object
  3,                                      !- Outlet Port
  {3603bb13-7628-4330-b477-499aa2195945}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {380012d9-7863-4c52-a9ec-7ca71b55ff81}, !- Handle
  Node 15,                                !- Name
  {e2536882-2542-4b42-b2c3-857ad76ebb76}, !- Inlet Port
  {5d6e3202-931c-46f9-a6ac-26c415255b9a}; !- Outlet Port

OS:Connection,
  {5d6e3202-931c-46f9-a6ac-26c415255b9a}, !- Handle
  {4442e717-e0e1-4c17-86d3-3de5e0e3ebed}, !- Name
  {380012d9-7863-4c52-a9ec-7ca71b55ff81}, !- Source Object
  3,                                      !- Outlet Port
  {9e05ce80-91c2-4743-b6ab-947fdfa6ae8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2536882-2542-4b42-b2c3-857ad76ebb76}, !- Handle
  {ed590497-26c9-44e7-ae27-930b3d484c12}, !- Name
  {3603bb13-7628-4330-b477-499aa2195945}, !- Source Object
  4,                                      !- Outlet Port
  {380012d9-7863-4c52-a9ec-7ca71b55ff81}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {47c6fb99-338a-47b6-982a-f86b9045f68d}, !- Handle
  Audience seating area permanent - auditorium-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b51aa64-e546-47b9-995e-51b525e8bbe1}, !- Zone Air Inlet Port List
  {ac10c58d-958b-4322-9305-89148233cda3}, !- Zone Air Exhaust Port List
  {4976eeb4-162f-4eab-953d-d56d2d26d552}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb58a14b-18a3-4b6c-8a1d-476271f5e572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea73291c-f8f1-456d-b68e-c2fbea94c71a}, !- Handle
  Node 16,                                !- Name
  {4976eeb4-162f-4eab-953d-d56d2d26d552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4976eeb4-162f-4eab-953d-d56d2d26d552}, !- Handle
  {fd4ac077-4396-4ec4-ad5c-857651d89ce7}, !- Name
  {47c6fb99-338a-47b6-982a-f86b9045f68d}, !- Source Object
  11,                                     !- Outlet Port
  {ea73291c-f8f1-456d-b68e-c2fbea94c71a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b51aa64-e546-47b9-995e-51b525e8bbe1}, !- Handle
  {fedbcdc7-f08c-4d73-b9c8-5a7500e3c699}, !- Name
  {47c6fb99-338a-47b6-982a-f86b9045f68d}, !- HVAC Component
  {dec35d06-1044-4ec4-ade8-37fc78bc2d66}; !- Port 1

OS:PortList,
  {ac10c58d-958b-4322-9305-89148233cda3}, !- Handle
  {85e80adc-28eb-4445-b190-d5be25bbbfba}, !- Name
  {47c6fb99-338a-47b6-982a-f86b9045f68d}, !- HVAC Component
  {a0969cbc-12c4-4d1a-8972-a3e3b23b77cc}; !- Port 1

OS:Sizing:Zone,
  {d4b46465-850c-4e5a-82bf-e1ad42a97914}, !- Handle
  {47c6fb99-338a-47b6-982a-f86b9045f68d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9992e594-c01f-48c7-b766-05b959f45d97}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {47c6fb99-338a-47b6-982a-f86b9045f68d}, !- Thermal Zone
  {f9e56a05-851b-4b60-bf14-80dd187c0817}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb58a14b-18a3-4b6c-8a1d-476271f5e572}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f9e56a05-851b-4b60-bf14-80dd187c0817}, !- Handle
  Zone HVAC Ideal Loads Air System 6,     !- Name
  ,                                       !- Availability Schedule Name
  {1e1b65e0-258b-406c-885f-d90b7d500c26}, !- Zone Supply Air Node Name
  {adfd8985-d2e2-447b-aefe-1edf64fe6979}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {423f69f1-12b8-4cf8-828c-e23c91ba9cab}, !- Handle
  Node 17,                                !- Name
  {a0969cbc-12c4-4d1a-8972-a3e3b23b77cc}, !- Inlet Port
  {1e1b65e0-258b-406c-885f-d90b7d500c26}; !- Outlet Port

OS:Connection,
  {a0969cbc-12c4-4d1a-8972-a3e3b23b77cc}, !- Handle
  {0be534bf-eb8b-4c1f-8dcf-97c9bae3e91c}, !- Name
  {ac10c58d-958b-4322-9305-89148233cda3}, !- Source Object
  3,                                      !- Outlet Port
  {423f69f1-12b8-4cf8-828c-e23c91ba9cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1b65e0-258b-406c-885f-d90b7d500c26}, !- Handle
  {71337f50-9ff6-4cf3-be5d-fcbb6498c784}, !- Name
  {423f69f1-12b8-4cf8-828c-e23c91ba9cab}, !- Source Object
  3,                                      !- Outlet Port
  {f9e56a05-851b-4b60-bf14-80dd187c0817}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22a72246-4c49-40ad-b85c-004703b5fd9c}, !- Handle
  Node 18,                                !- Name
  {adfd8985-d2e2-447b-aefe-1edf64fe6979}, !- Inlet Port
  {dec35d06-1044-4ec4-ade8-37fc78bc2d66}; !- Outlet Port

OS:Connection,
  {dec35d06-1044-4ec4-ade8-37fc78bc2d66}, !- Handle
  {11d6d257-b234-438c-bc83-a55fbcae5aef}, !- Name
  {22a72246-4c49-40ad-b85c-004703b5fd9c}, !- Source Object
  3,                                      !- Outlet Port
  {9b51aa64-e546-47b9-995e-51b525e8bbe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adfd8985-d2e2-447b-aefe-1edf64fe6979}, !- Handle
  {8e710e22-fe4b-424d-8f46-5a462983ebd3}, !- Name
  {f9e56a05-851b-4b60-bf14-80dd187c0817}, !- Source Object
  4,                                      !- Outlet Port
  {22a72246-4c49-40ad-b85c-004703b5fd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {9b8d1c68-cd39-48bf-9a75-5460669e611b}, !- Handle
  Audience seating area permanent - convention centre-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c566dfc3-d5b7-471a-8714-4f386af6a047}, !- Zone Air Inlet Port List
  {c6448c0b-343b-4d4e-9e85-c2923b100887}, !- Zone Air Exhaust Port List
  {7ec50560-0b22-46a4-a5bd-1ef5df47a812}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {325cc20a-c7a6-408b-90a2-93ca6dd620cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68b7d295-8e10-4b89-a25d-2eb6753fe210}, !- Handle
  Node 19,                                !- Name
  {7ec50560-0b22-46a4-a5bd-1ef5df47a812}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ec50560-0b22-46a4-a5bd-1ef5df47a812}, !- Handle
  {03e7588c-3206-48dd-a4f4-d9610099c67e}, !- Name
  {9b8d1c68-cd39-48bf-9a75-5460669e611b}, !- Source Object
  11,                                     !- Outlet Port
  {68b7d295-8e10-4b89-a25d-2eb6753fe210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c566dfc3-d5b7-471a-8714-4f386af6a047}, !- Handle
  {d6eac5f1-01dd-4f36-9de3-71be64d704f6}, !- Name
  {9b8d1c68-cd39-48bf-9a75-5460669e611b}, !- HVAC Component
  {b7d59c54-b7ed-4760-ad78-2a3e7abfc617}; !- Port 1

OS:PortList,
  {c6448c0b-343b-4d4e-9e85-c2923b100887}, !- Handle
  {a6cbeea9-54fc-4865-b4f7-217f7204efb9}, !- Name
  {9b8d1c68-cd39-48bf-9a75-5460669e611b}, !- HVAC Component
  {06d4af2d-4b5c-4595-bed8-e99c1691e973}; !- Port 1

OS:Sizing:Zone,
  {2d3f6daa-070a-4771-b123-0ed2f3acc44a}, !- Handle
  {9b8d1c68-cd39-48bf-9a75-5460669e611b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1da30018-eebf-4199-a877-85a9311ac8f8}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9b8d1c68-cd39-48bf-9a75-5460669e611b}, !- Thermal Zone
  {bb2c3a44-c6e1-4fdb-aafc-8f2b4b78d67f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {325cc20a-c7a6-408b-90a2-93ca6dd620cf}, !- Handle
  Space Function Audience seating area permanent - convention centre Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {bb2c3a44-c6e1-4fdb-aafc-8f2b4b78d67f}, !- Handle
  Zone HVAC Ideal Loads Air System 7,     !- Name
  ,                                       !- Availability Schedule Name
  {0de79a47-4d38-46f4-ba1c-72305f982954}, !- Zone Supply Air Node Name
  {9b40628c-efde-49bb-888b-ff57084c643b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {17cd91dd-c7b8-4be9-ba35-098637db4c78}, !- Handle
  Node 20,                                !- Name
  {06d4af2d-4b5c-4595-bed8-e99c1691e973}, !- Inlet Port
  {0de79a47-4d38-46f4-ba1c-72305f982954}; !- Outlet Port

OS:Connection,
  {06d4af2d-4b5c-4595-bed8-e99c1691e973}, !- Handle
  {bce25367-6395-4332-8c2f-cb851758e1bd}, !- Name
  {c6448c0b-343b-4d4e-9e85-c2923b100887}, !- Source Object
  3,                                      !- Outlet Port
  {17cd91dd-c7b8-4be9-ba35-098637db4c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de79a47-4d38-46f4-ba1c-72305f982954}, !- Handle
  {c682aef7-2e08-408e-b6e0-5690055b2db4}, !- Name
  {17cd91dd-c7b8-4be9-ba35-098637db4c78}, !- Source Object
  3,                                      !- Outlet Port
  {bb2c3a44-c6e1-4fdb-aafc-8f2b4b78d67f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00ce0de3-a7df-44f3-90f9-4af0695be772}, !- Handle
  Node 21,                                !- Name
  {9b40628c-efde-49bb-888b-ff57084c643b}, !- Inlet Port
  {b7d59c54-b7ed-4760-ad78-2a3e7abfc617}; !- Outlet Port

OS:Connection,
  {b7d59c54-b7ed-4760-ad78-2a3e7abfc617}, !- Handle
  {1d01f7fe-e729-44f5-8878-c1d3a2445c2b}, !- Name
  {00ce0de3-a7df-44f3-90f9-4af0695be772}, !- Source Object
  3,                                      !- Outlet Port
  {c566dfc3-d5b7-471a-8714-4f386af6a047}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b40628c-efde-49bb-888b-ff57084c643b}, !- Handle
  {a5c5ae6a-cb12-4f18-82d5-de2587b17480}, !- Name
  {bb2c3a44-c6e1-4fdb-aafc-8f2b4b78d67f}, !- Source Object
  4,                                      !- Outlet Port
  {00ce0de3-a7df-44f3-90f9-4af0695be772}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {aece4e88-8832-4736-a03c-16fdc83a2a0c}, !- Handle
  Audience seating area permanent - gymnasium-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e382da1-f403-4d1e-90ac-edde7e91f75c}, !- Zone Air Inlet Port List
  {d22ac3e2-dda9-4376-85cd-4877b32dc48e}, !- Zone Air Exhaust Port List
  {3bc28a8e-9b55-44c0-b49e-5e301f619c78}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8772ecd3-f19e-4711-9e0d-ba8858d394d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f839e193-8126-45ac-8cd8-87abc47914fb}, !- Handle
  Node 22,                                !- Name
  {3bc28a8e-9b55-44c0-b49e-5e301f619c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bc28a8e-9b55-44c0-b49e-5e301f619c78}, !- Handle
  {9507cd17-8d83-4840-ae13-270e5c8bf7e6}, !- Name
  {aece4e88-8832-4736-a03c-16fdc83a2a0c}, !- Source Object
  11,                                     !- Outlet Port
  {f839e193-8126-45ac-8cd8-87abc47914fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e382da1-f403-4d1e-90ac-edde7e91f75c}, !- Handle
  {7b93055a-0164-4f2f-b02c-a5649c91b1cb}, !- Name
  {aece4e88-8832-4736-a03c-16fdc83a2a0c}, !- HVAC Component
  {2c38291f-3be5-4707-8138-1c180f557795}; !- Port 1

OS:PortList,
  {d22ac3e2-dda9-4376-85cd-4877b32dc48e}, !- Handle
  {54f2819d-6782-485e-90dc-83c3bab5e499}, !- Name
  {aece4e88-8832-4736-a03c-16fdc83a2a0c}, !- HVAC Component
  {93edf56b-d827-4a57-90a7-252962d965ed}; !- Port 1

OS:Sizing:Zone,
  {87ef6d9a-6375-439a-ba4d-5ef5e8a8dfb9}, !- Handle
  {aece4e88-8832-4736-a03c-16fdc83a2a0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f0d6047-668e-4cdc-a51a-63aff2600c8f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {aece4e88-8832-4736-a03c-16fdc83a2a0c}, !- Thermal Zone
  {3085d120-d9c6-4630-84ba-be533e0ad756}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8772ecd3-f19e-4711-9e0d-ba8858d394d2}, !- Handle
  Space Function Audience seating area permanent - gymnasium Thermostat 1, !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Heating Setpoint Temperature Schedule Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {3085d120-d9c6-4630-84ba-be533e0ad756}, !- Handle
  Zone HVAC Ideal Loads Air System 8,     !- Name
  ,                                       !- Availability Schedule Name
  {2b5e549e-bacc-4226-af9b-7414d4bfc82f}, !- Zone Supply Air Node Name
  {dd6a493d-98b6-470e-88a3-aefb3d87baa5}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {075d8be1-7319-4da5-b59b-3c526760f7d9}, !- Handle
  Node 23,                                !- Name
  {93edf56b-d827-4a57-90a7-252962d965ed}, !- Inlet Port
  {2b5e549e-bacc-4226-af9b-7414d4bfc82f}; !- Outlet Port

OS:Connection,
  {93edf56b-d827-4a57-90a7-252962d965ed}, !- Handle
  {48cbb2c0-e3e9-447e-9757-b132296f8f7c}, !- Name
  {d22ac3e2-dda9-4376-85cd-4877b32dc48e}, !- Source Object
  3,                                      !- Outlet Port
  {075d8be1-7319-4da5-b59b-3c526760f7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b5e549e-bacc-4226-af9b-7414d4bfc82f}, !- Handle
  {1740ae4b-0400-4d6e-9124-83592b31e085}, !- Name
  {075d8be1-7319-4da5-b59b-3c526760f7d9}, !- Source Object
  3,                                      !- Outlet Port
  {3085d120-d9c6-4630-84ba-be533e0ad756}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11c25c17-1453-48f4-a896-2fc70d5afa28}, !- Handle
  Node 24,                                !- Name
  {dd6a493d-98b6-470e-88a3-aefb3d87baa5}, !- Inlet Port
  {2c38291f-3be5-4707-8138-1c180f557795}; !- Outlet Port

OS:Connection,
  {2c38291f-3be5-4707-8138-1c180f557795}, !- Handle
  {ed805cb8-8b8c-4b17-80c8-a91efe9cd7d4}, !- Name
  {11c25c17-1453-48f4-a896-2fc70d5afa28}, !- Source Object
  3,                                      !- Outlet Port
  {1e382da1-f403-4d1e-90ac-edde7e91f75c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd6a493d-98b6-470e-88a3-aefb3d87baa5}, !- Handle
  {141319d5-296d-4b3f-aa1e-5a2d31806e1f}, !- Name
  {3085d120-d9c6-4630-84ba-be533e0ad756}, !- Source Object
  4,                                      !- Outlet Port
  {11c25c17-1453-48f4-a896-2fc70d5afa28}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {e349ac6b-d12b-4bb7-b1dc-9ce217d9d115}, !- Handle
  Audience seating area permanent - motion picture theatre-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be2c0ad5-5818-442d-8f12-095a7d3a5078}, !- Zone Air Inlet Port List
  {7e23fcf6-e3f2-48fd-a0bc-5fdebfe45064}, !- Zone Air Exhaust Port List
  {5cfb92a2-3a67-40c7-a643-4cc5564524fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e039d4e0-57d7-4122-9bb1-4092ad6d7ae6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7772d121-d900-4ccd-bab5-e61ef93d5b83}, !- Handle
  Node 25,                                !- Name
  {5cfb92a2-3a67-40c7-a643-4cc5564524fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cfb92a2-3a67-40c7-a643-4cc5564524fc}, !- Handle
  {b8dab7b7-2799-4ebb-8f4d-a9974e9e458f}, !- Name
  {e349ac6b-d12b-4bb7-b1dc-9ce217d9d115}, !- Source Object
  11,                                     !- Outlet Port
  {7772d121-d900-4ccd-bab5-e61ef93d5b83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be2c0ad5-5818-442d-8f12-095a7d3a5078}, !- Handle
  {a270da61-23b2-45b6-8119-a7dc3cb51ac9}, !- Name
  {e349ac6b-d12b-4bb7-b1dc-9ce217d9d115}, !- HVAC Component
  {157de839-da39-4655-b1d5-d3b3b9e59884}; !- Port 1

OS:PortList,
  {7e23fcf6-e3f2-48fd-a0bc-5fdebfe45064}, !- Handle
  {536036e3-a81b-4028-bc3e-8de7f06c3b75}, !- Name
  {e349ac6b-d12b-4bb7-b1dc-9ce217d9d115}, !- HVAC Component
  {b3700ac2-30d9-4d8a-97fa-e31195f039c0}; !- Port 1

OS:Sizing:Zone,
  {4c197060-64b9-4452-a158-0e1bd4f403d6}, !- Handle
  {e349ac6b-d12b-4bb7-b1dc-9ce217d9d115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a76e8e84-9060-447d-b436-f3b7add42006}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e349ac6b-d12b-4bb7-b1dc-9ce217d9d115}, !- Thermal Zone
  {ba31325c-0cc2-41f5-8890-7f7f391bb1e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e039d4e0-57d7-4122-9bb1-4092ad6d7ae6}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ba31325c-0cc2-41f5-8890-7f7f391bb1e1}, !- Handle
  Zone HVAC Ideal Loads Air System 9,     !- Name
  ,                                       !- Availability Schedule Name
  {d3f4ae8f-0299-4956-88f2-56057e05e14b}, !- Zone Supply Air Node Name
  {0c6781a9-fb42-483c-bcf4-27e3f652d3b9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b82679f6-0b3c-458c-b0c3-0b916c7b26ca}, !- Handle
  Node 26,                                !- Name
  {b3700ac2-30d9-4d8a-97fa-e31195f039c0}, !- Inlet Port
  {d3f4ae8f-0299-4956-88f2-56057e05e14b}; !- Outlet Port

OS:Connection,
  {b3700ac2-30d9-4d8a-97fa-e31195f039c0}, !- Handle
  {2226f514-1ad6-4af0-8c84-994967d0dd1d}, !- Name
  {7e23fcf6-e3f2-48fd-a0bc-5fdebfe45064}, !- Source Object
  3,                                      !- Outlet Port
  {b82679f6-0b3c-458c-b0c3-0b916c7b26ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f4ae8f-0299-4956-88f2-56057e05e14b}, !- Handle
  {b01cf461-7161-43d7-aa1e-f914ec8403de}, !- Name
  {b82679f6-0b3c-458c-b0c3-0b916c7b26ca}, !- Source Object
  3,                                      !- Outlet Port
  {ba31325c-0cc2-41f5-8890-7f7f391bb1e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19b56a1a-2055-4d83-81fc-368da764c1ee}, !- Handle
  Node 27,                                !- Name
  {0c6781a9-fb42-483c-bcf4-27e3f652d3b9}, !- Inlet Port
  {157de839-da39-4655-b1d5-d3b3b9e59884}; !- Outlet Port

OS:Connection,
  {157de839-da39-4655-b1d5-d3b3b9e59884}, !- Handle
  {c884f061-b6e3-41ea-87bc-f4fe1c57be41}, !- Name
  {19b56a1a-2055-4d83-81fc-368da764c1ee}, !- Source Object
  3,                                      !- Outlet Port
  {be2c0ad5-5818-442d-8f12-095a7d3a5078}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c6781a9-fb42-483c-bcf4-27e3f652d3b9}, !- Handle
  {ead433b0-f511-44fc-90f6-f61404bf97ff}, !- Name
  {ba31325c-0cc2-41f5-8890-7f7f391bb1e1}, !- Source Object
  4,                                      !- Outlet Port
  {19b56a1a-2055-4d83-81fc-368da764c1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {cf5f5dab-34ff-45d4-af67-d1e020da0bdb}, !- Handle
  Audience seating area permanent - other-sch-A-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8625dbe2-b1e6-48ba-9cf2-1fe711600671}, !- Zone Air Inlet Port List
  {cb798ff7-0c76-43fd-9985-cc74f095eb71}, !- Zone Air Exhaust Port List
  {699c2dfe-f835-492f-9981-dbc778fdb819}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03a83c3e-d69d-4e31-9abc-dea9f653597d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eda929a2-7e24-404b-80a2-5cd3a1f465f0}, !- Handle
  Node 28,                                !- Name
  {699c2dfe-f835-492f-9981-dbc778fdb819}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {699c2dfe-f835-492f-9981-dbc778fdb819}, !- Handle
  {bf27e059-fa5a-44f8-b3bd-c8fe909b4d5c}, !- Name
  {cf5f5dab-34ff-45d4-af67-d1e020da0bdb}, !- Source Object
  11,                                     !- Outlet Port
  {eda929a2-7e24-404b-80a2-5cd3a1f465f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8625dbe2-b1e6-48ba-9cf2-1fe711600671}, !- Handle
  {5732963c-66ce-4084-a1ac-f0d398ef4970}, !- Name
  {cf5f5dab-34ff-45d4-af67-d1e020da0bdb}, !- HVAC Component
  {64114a29-1198-4d3a-b7e5-fc21e054b69e}; !- Port 1

OS:PortList,
  {cb798ff7-0c76-43fd-9985-cc74f095eb71}, !- Handle
  {e0d012c3-d331-4471-9b08-90a76b8113f3}, !- Name
  {cf5f5dab-34ff-45d4-af67-d1e020da0bdb}, !- HVAC Component
  {cf633417-6347-46a7-9898-7e0803ab027c}; !- Port 1

OS:Sizing:Zone,
  {4fac839e-5c5a-4cc7-bc19-63b488a47759}, !- Handle
  {cf5f5dab-34ff-45d4-af67-d1e020da0bdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5e821cb-93fd-4a5b-b985-53c08585ad8d}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {cf5f5dab-34ff-45d4-af67-d1e020da0bdb}, !- Thermal Zone
  {a9143d58-3a3f-48c8-b0e3-d44f7692306e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {03a83c3e-d69d-4e31-9abc-dea9f653597d}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Thermostat 1, !- Name
  {e7eda717-a751-480f-85e4-d7131743e864}, !- Heating Setpoint Temperature Schedule Name
  {214505c2-7583-4717-aba0-00719fb872b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a9143d58-3a3f-48c8-b0e3-d44f7692306e}, !- Handle
  Zone HVAC Ideal Loads Air System 10,    !- Name
  ,                                       !- Availability Schedule Name
  {a57dfcf4-8526-40ae-bc60-e147ad1a4f3c}, !- Zone Supply Air Node Name
  {45ca8648-3d42-4133-9f12-8fa437f229d8}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c0c2ab6d-bc92-40ca-87f5-791ccb16f500}, !- Handle
  Node 29,                                !- Name
  {cf633417-6347-46a7-9898-7e0803ab027c}, !- Inlet Port
  {a57dfcf4-8526-40ae-bc60-e147ad1a4f3c}; !- Outlet Port

OS:Connection,
  {cf633417-6347-46a7-9898-7e0803ab027c}, !- Handle
  {3b28721d-1c9d-4ceb-95cf-5d9b73b0e955}, !- Name
  {cb798ff7-0c76-43fd-9985-cc74f095eb71}, !- Source Object
  3,                                      !- Outlet Port
  {c0c2ab6d-bc92-40ca-87f5-791ccb16f500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57dfcf4-8526-40ae-bc60-e147ad1a4f3c}, !- Handle
  {f6374373-5d2a-494b-a9f7-86e1bb35f107}, !- Name
  {c0c2ab6d-bc92-40ca-87f5-791ccb16f500}, !- Source Object
  3,                                      !- Outlet Port
  {a9143d58-3a3f-48c8-b0e3-d44f7692306e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaabad01-337e-482a-85ac-53cadeeb0c43}, !- Handle
  Node 30,                                !- Name
  {45ca8648-3d42-4133-9f12-8fa437f229d8}, !- Inlet Port
  {64114a29-1198-4d3a-b7e5-fc21e054b69e}; !- Outlet Port

OS:Connection,
  {64114a29-1198-4d3a-b7e5-fc21e054b69e}, !- Handle
  {633e59b8-8228-44c1-8e69-5eebf12bf877}, !- Name
  {aaabad01-337e-482a-85ac-53cadeeb0c43}, !- Source Object
  3,                                      !- Outlet Port
  {8625dbe2-b1e6-48ba-9cf2-1fe711600671}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45ca8648-3d42-4133-9f12-8fa437f229d8}, !- Handle
  {8d64a435-df39-4ccd-bf14-feb24a52e67a}, !- Name
  {a9143d58-3a3f-48c8-b0e3-d44f7692306e}, !- Source Object
  4,                                      !- Outlet Port
  {aaabad01-337e-482a-85ac-53cadeeb0c43}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {58e1a6e9-1081-4bc7-94f8-d77569edb6a4}, !- Handle
  Audience seating area permanent - other-sch-B-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79377267-be1d-4eb7-84bb-dcc71e5d8d01}, !- Zone Air Inlet Port List
  {0f717536-6f00-45cc-a08e-c1fc704a16d1}, !- Zone Air Exhaust Port List
  {f64bb050-93ec-459c-a9da-609fee2e1481}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9c57a0f-3baf-4d95-8709-96b6b32d5f9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bd14f04-7f6a-451b-bf7e-cc100b0fafdf}, !- Handle
  Node 31,                                !- Name
  {f64bb050-93ec-459c-a9da-609fee2e1481}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f64bb050-93ec-459c-a9da-609fee2e1481}, !- Handle
  {5fc75eb4-5d16-4ea1-926d-68cf144460f7}, !- Name
  {58e1a6e9-1081-4bc7-94f8-d77569edb6a4}, !- Source Object
  11,                                     !- Outlet Port
  {0bd14f04-7f6a-451b-bf7e-cc100b0fafdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79377267-be1d-4eb7-84bb-dcc71e5d8d01}, !- Handle
  {0caae677-908e-4aa2-9998-342b95c38ab5}, !- Name
  {58e1a6e9-1081-4bc7-94f8-d77569edb6a4}, !- HVAC Component
  {4395286b-4b51-4867-b1ff-a5f813e80d4d}; !- Port 1

OS:PortList,
  {0f717536-6f00-45cc-a08e-c1fc704a16d1}, !- Handle
  {a67a3bc7-b2f7-40fa-8bfd-1909804a8549}, !- Name
  {58e1a6e9-1081-4bc7-94f8-d77569edb6a4}, !- HVAC Component
  {940b5705-6a22-4724-a3bb-bc8a45a59910}; !- Port 1

OS:Sizing:Zone,
  {ade88b1b-bf27-4593-a1ae-91342aa55095}, !- Handle
  {58e1a6e9-1081-4bc7-94f8-d77569edb6a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb3aa326-fcf2-443a-a49e-3067a24e6653}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {58e1a6e9-1081-4bc7-94f8-d77569edb6a4}, !- Thermal Zone
  {34dc3f50-06d6-4bd4-9e51-89c09465c752}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a9c57a0f-3baf-4d95-8709-96b6b32d5f9b}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Thermostat 1, !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Heating Setpoint Temperature Schedule Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {34dc3f50-06d6-4bd4-9e51-89c09465c752}, !- Handle
  Zone HVAC Ideal Loads Air System 11,    !- Name
  ,                                       !- Availability Schedule Name
  {900023b4-787c-4933-9bc8-86066fc8e03d}, !- Zone Supply Air Node Name
  {55578d53-16cf-413f-9175-fd1df7b395ba}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {95584a40-2d8e-492b-8f04-76ea3cb3a6eb}, !- Handle
  Node 32,                                !- Name
  {940b5705-6a22-4724-a3bb-bc8a45a59910}, !- Inlet Port
  {900023b4-787c-4933-9bc8-86066fc8e03d}; !- Outlet Port

OS:Connection,
  {940b5705-6a22-4724-a3bb-bc8a45a59910}, !- Handle
  {0f607e3e-8bd3-43d7-af4b-6e65d003db29}, !- Name
  {0f717536-6f00-45cc-a08e-c1fc704a16d1}, !- Source Object
  3,                                      !- Outlet Port
  {95584a40-2d8e-492b-8f04-76ea3cb3a6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900023b4-787c-4933-9bc8-86066fc8e03d}, !- Handle
  {245b94d8-5064-426e-a1db-ee9784fcefd7}, !- Name
  {95584a40-2d8e-492b-8f04-76ea3cb3a6eb}, !- Source Object
  3,                                      !- Outlet Port
  {34dc3f50-06d6-4bd4-9e51-89c09465c752}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebddb893-f267-44dd-a71e-95a7df3d35cf}, !- Handle
  Node 33,                                !- Name
  {55578d53-16cf-413f-9175-fd1df7b395ba}, !- Inlet Port
  {4395286b-4b51-4867-b1ff-a5f813e80d4d}; !- Outlet Port

OS:Connection,
  {4395286b-4b51-4867-b1ff-a5f813e80d4d}, !- Handle
  {4527bb7d-2172-4e32-b1ab-739fc7f8fdd1}, !- Name
  {ebddb893-f267-44dd-a71e-95a7df3d35cf}, !- Source Object
  3,                                      !- Outlet Port
  {79377267-be1d-4eb7-84bb-dcc71e5d8d01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55578d53-16cf-413f-9175-fd1df7b395ba}, !- Handle
  {9eb3568e-2047-4dbd-9955-298675f33a5c}, !- Name
  {34dc3f50-06d6-4bd4-9e51-89c09465c752}, !- Source Object
  4,                                      !- Outlet Port
  {ebddb893-f267-44dd-a71e-95a7df3d35cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {7cddcb10-804a-49ac-ab78-1f3eb5827331}, !- Handle
  Audience seating area permanent - other-sch-C-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {823d09dd-f782-45f1-bd62-ad3aadf2802b}, !- Zone Air Inlet Port List
  {95f4d3dc-8bb6-4647-9b7d-a0975feae710}, !- Zone Air Exhaust Port List
  {ee0ece2e-20f2-4c10-adae-2dc11a8a9815}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a367c7bd-bdfb-441f-a2f3-33656b82fbf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd695f61-5125-4f00-8d09-9312b67807dc}, !- Handle
  Node 34,                                !- Name
  {ee0ece2e-20f2-4c10-adae-2dc11a8a9815}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee0ece2e-20f2-4c10-adae-2dc11a8a9815}, !- Handle
  {4a0015de-5284-4a8b-810e-08473cd9162e}, !- Name
  {7cddcb10-804a-49ac-ab78-1f3eb5827331}, !- Source Object
  11,                                     !- Outlet Port
  {bd695f61-5125-4f00-8d09-9312b67807dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {823d09dd-f782-45f1-bd62-ad3aadf2802b}, !- Handle
  {c7878c0e-7870-470b-876d-f3f77d0ce542}, !- Name
  {7cddcb10-804a-49ac-ab78-1f3eb5827331}, !- HVAC Component
  {11c0afd5-6976-4821-9430-36901e4c96c0}; !- Port 1

OS:PortList,
  {95f4d3dc-8bb6-4647-9b7d-a0975feae710}, !- Handle
  {e3847a8d-3792-4f52-8b49-e153bee2d993}, !- Name
  {7cddcb10-804a-49ac-ab78-1f3eb5827331}, !- HVAC Component
  {55503c57-efc2-4850-a0a4-2caa0c636de7}; !- Port 1

OS:Sizing:Zone,
  {8bf6cab4-95fd-4e76-8e56-be1c06bb439c}, !- Handle
  {7cddcb10-804a-49ac-ab78-1f3eb5827331}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3795851f-7dc2-49fb-93cd-799de279a783}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {7cddcb10-804a-49ac-ab78-1f3eb5827331}, !- Thermal Zone
  {0f1b7543-fec9-4377-951b-5ddaecb3dc7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a367c7bd-bdfb-441f-a2f3-33656b82fbf2}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0f1b7543-fec9-4377-951b-5ddaecb3dc7b}, !- Handle
  Zone HVAC Ideal Loads Air System 12,    !- Name
  ,                                       !- Availability Schedule Name
  {ac62887b-23e9-46cb-856d-f7b0bd2df48c}, !- Zone Supply Air Node Name
  {282e7960-032a-4930-9079-96ed624b1673}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {cafa6050-9c0b-465d-9e75-a101cbdbc5b4}, !- Handle
  Node 35,                                !- Name
  {55503c57-efc2-4850-a0a4-2caa0c636de7}, !- Inlet Port
  {ac62887b-23e9-46cb-856d-f7b0bd2df48c}; !- Outlet Port

OS:Connection,
  {55503c57-efc2-4850-a0a4-2caa0c636de7}, !- Handle
  {7259d5c6-bbaf-4cab-89d3-7bc2f3ab3552}, !- Name
  {95f4d3dc-8bb6-4647-9b7d-a0975feae710}, !- Source Object
  3,                                      !- Outlet Port
  {cafa6050-9c0b-465d-9e75-a101cbdbc5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac62887b-23e9-46cb-856d-f7b0bd2df48c}, !- Handle
  {d8c716ee-ec81-4cf3-a142-cf34a666ebe3}, !- Name
  {cafa6050-9c0b-465d-9e75-a101cbdbc5b4}, !- Source Object
  3,                                      !- Outlet Port
  {0f1b7543-fec9-4377-951b-5ddaecb3dc7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6ec280c-c177-4aa6-af77-ddb01d8308bc}, !- Handle
  Node 36,                                !- Name
  {282e7960-032a-4930-9079-96ed624b1673}, !- Inlet Port
  {11c0afd5-6976-4821-9430-36901e4c96c0}; !- Outlet Port

OS:Connection,
  {11c0afd5-6976-4821-9430-36901e4c96c0}, !- Handle
  {a64c38f5-ec1e-4c4b-a127-7f6f7f36af90}, !- Name
  {e6ec280c-c177-4aa6-af77-ddb01d8308bc}, !- Source Object
  3,                                      !- Outlet Port
  {823d09dd-f782-45f1-bd62-ad3aadf2802b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {282e7960-032a-4930-9079-96ed624b1673}, !- Handle
  {f8827950-8923-48f3-a2ec-4bfc2aa4d24c}, !- Name
  {0f1b7543-fec9-4377-951b-5ddaecb3dc7b}, !- Source Object
  4,                                      !- Outlet Port
  {e6ec280c-c177-4aa6-af77-ddb01d8308bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {ab112217-8ec5-4ee5-8085-0bf0c6cddd8e}, !- Handle
  Audience seating area permanent - other-sch-D-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d32cec4-9796-47de-a856-e3e33bdeb5d2}, !- Zone Air Inlet Port List
  {6fea56ee-694e-478f-a2f4-bef9105b2582}, !- Zone Air Exhaust Port List
  {829650d2-076d-4a42-907d-ef4f13187f7e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db405300-6559-435e-9108-5d2ede1b7765}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0596d188-141a-442a-bfcb-53dc27926d60}, !- Handle
  Node 37,                                !- Name
  {829650d2-076d-4a42-907d-ef4f13187f7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {829650d2-076d-4a42-907d-ef4f13187f7e}, !- Handle
  {ff3a0dc5-47d9-48ca-ac6e-232651c303b4}, !- Name
  {ab112217-8ec5-4ee5-8085-0bf0c6cddd8e}, !- Source Object
  11,                                     !- Outlet Port
  {0596d188-141a-442a-bfcb-53dc27926d60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d32cec4-9796-47de-a856-e3e33bdeb5d2}, !- Handle
  {23f140a9-a509-41ff-999d-ac04a59871de}, !- Name
  {ab112217-8ec5-4ee5-8085-0bf0c6cddd8e}, !- HVAC Component
  {be0b6916-b17f-43a6-b71a-9ff752474b18}; !- Port 1

OS:PortList,
  {6fea56ee-694e-478f-a2f4-bef9105b2582}, !- Handle
  {34fd820a-4214-4a28-b6d2-fcbe024a827a}, !- Name
  {ab112217-8ec5-4ee5-8085-0bf0c6cddd8e}, !- HVAC Component
  {263df8f7-c025-4ae9-bf3e-6048b99fa89a}; !- Port 1

OS:Sizing:Zone,
  {88faa4b3-3062-4e4f-ac56-19ea72bc7fec}, !- Handle
  {ab112217-8ec5-4ee5-8085-0bf0c6cddd8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04709e60-ea8c-49eb-b4cb-a485d7a50a3d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {ab112217-8ec5-4ee5-8085-0bf0c6cddd8e}, !- Thermal Zone
  {244969fd-5211-44bb-9f5f-ba957bfac776}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {db405300-6559-435e-9108-5d2ede1b7765}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Thermostat 1, !- Name
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Heating Setpoint Temperature Schedule Name
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {244969fd-5211-44bb-9f5f-ba957bfac776}, !- Handle
  Zone HVAC Ideal Loads Air System 13,    !- Name
  ,                                       !- Availability Schedule Name
  {dbc0f88d-9c50-4df9-974b-af9ae06fbca4}, !- Zone Supply Air Node Name
  {2e7c233b-8a6a-401a-bb32-fbf7097a3ffb}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {00cdc61c-276c-4cff-a00a-ad4e57b74a81}, !- Handle
  Node 38,                                !- Name
  {263df8f7-c025-4ae9-bf3e-6048b99fa89a}, !- Inlet Port
  {dbc0f88d-9c50-4df9-974b-af9ae06fbca4}; !- Outlet Port

OS:Connection,
  {263df8f7-c025-4ae9-bf3e-6048b99fa89a}, !- Handle
  {cb618abc-395a-4dd7-a9cf-df61b11bd6b7}, !- Name
  {6fea56ee-694e-478f-a2f4-bef9105b2582}, !- Source Object
  3,                                      !- Outlet Port
  {00cdc61c-276c-4cff-a00a-ad4e57b74a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc0f88d-9c50-4df9-974b-af9ae06fbca4}, !- Handle
  {dcac7a77-4338-4de7-a200-3177a60bc77e}, !- Name
  {00cdc61c-276c-4cff-a00a-ad4e57b74a81}, !- Source Object
  3,                                      !- Outlet Port
  {244969fd-5211-44bb-9f5f-ba957bfac776}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e0fc1e9-c1e8-47a6-8e00-0e76926812a1}, !- Handle
  Node 39,                                !- Name
  {2e7c233b-8a6a-401a-bb32-fbf7097a3ffb}, !- Inlet Port
  {be0b6916-b17f-43a6-b71a-9ff752474b18}; !- Outlet Port

OS:Connection,
  {be0b6916-b17f-43a6-b71a-9ff752474b18}, !- Handle
  {603f250b-8202-4e6f-9527-dd3557d1d53b}, !- Name
  {5e0fc1e9-c1e8-47a6-8e00-0e76926812a1}, !- Source Object
  3,                                      !- Outlet Port
  {2d32cec4-9796-47de-a856-e3e33bdeb5d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e7c233b-8a6a-401a-bb32-fbf7097a3ffb}, !- Handle
  {8cf058f8-5944-4e7f-a37b-fc80ecb56079}, !- Name
  {244969fd-5211-44bb-9f5f-ba957bfac776}, !- Source Object
  4,                                      !- Outlet Port
  {5e0fc1e9-c1e8-47a6-8e00-0e76926812a1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {178f9d3c-e45b-4620-a05c-c1fac903c089}, !- Handle
  Audience seating area permanent - other-sch-E-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a43238ed-cae3-4bac-ae40-755c48eaa203}, !- Zone Air Inlet Port List
  {3fff4e75-d503-441f-804f-1ab69cee8117}, !- Zone Air Exhaust Port List
  {1c66fa64-4162-4148-a5fe-738f9552d3e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b308a027-98b0-4c4a-8387-d0c04cd4cadf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac8c9161-9edb-47fe-96c0-fff373a4568e}, !- Handle
  Node 40,                                !- Name
  {1c66fa64-4162-4148-a5fe-738f9552d3e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c66fa64-4162-4148-a5fe-738f9552d3e5}, !- Handle
  {b69e9d42-4a9f-4892-87ad-fe68abaf6b37}, !- Name
  {178f9d3c-e45b-4620-a05c-c1fac903c089}, !- Source Object
  11,                                     !- Outlet Port
  {ac8c9161-9edb-47fe-96c0-fff373a4568e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a43238ed-cae3-4bac-ae40-755c48eaa203}, !- Handle
  {acb64424-3e7e-4323-8892-0fd89159802d}, !- Name
  {178f9d3c-e45b-4620-a05c-c1fac903c089}, !- HVAC Component
  {f9c3b12f-5443-4272-8fac-fa4603617fa7}; !- Port 1

OS:PortList,
  {3fff4e75-d503-441f-804f-1ab69cee8117}, !- Handle
  {e1798209-9562-4852-8303-87917b12a156}, !- Name
  {178f9d3c-e45b-4620-a05c-c1fac903c089}, !- HVAC Component
  {f871d227-6bfe-41b7-a44d-8e504340e3a6}; !- Port 1

OS:Sizing:Zone,
  {c6c68027-28df-498e-83d4-baa264c5dfd8}, !- Handle
  {178f9d3c-e45b-4620-a05c-c1fac903c089}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df6127cb-dce6-4ba4-a777-01d2fd419b5c}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {178f9d3c-e45b-4620-a05c-c1fac903c089}, !- Thermal Zone
  {97c98b28-4b0c-4776-b80e-55ec75a4e86f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b308a027-98b0-4c4a-8387-d0c04cd4cadf}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Thermostat 1, !- Name
  {22ed884e-8eda-4740-a611-f2d8f200a082}, !- Heating Setpoint Temperature Schedule Name
  {36e59949-a01f-4b1f-883c-66ae880ed545}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {97c98b28-4b0c-4776-b80e-55ec75a4e86f}, !- Handle
  Zone HVAC Ideal Loads Air System 14,    !- Name
  ,                                       !- Availability Schedule Name
  {d653458b-9247-4d96-98f8-3c92dd63c2d3}, !- Zone Supply Air Node Name
  {dfcb94ab-1a15-4fa8-9d4f-6da0f2ac0da5}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4d9b181e-f518-46a4-9ba8-6b4227a0ca98}, !- Handle
  Node 41,                                !- Name
  {f871d227-6bfe-41b7-a44d-8e504340e3a6}, !- Inlet Port
  {d653458b-9247-4d96-98f8-3c92dd63c2d3}; !- Outlet Port

OS:Connection,
  {f871d227-6bfe-41b7-a44d-8e504340e3a6}, !- Handle
  {cf075e65-6eae-4989-8c97-d9296cdc7234}, !- Name
  {3fff4e75-d503-441f-804f-1ab69cee8117}, !- Source Object
  3,                                      !- Outlet Port
  {4d9b181e-f518-46a4-9ba8-6b4227a0ca98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d653458b-9247-4d96-98f8-3c92dd63c2d3}, !- Handle
  {f826d961-156c-42eb-8c23-e268d9a13607}, !- Name
  {4d9b181e-f518-46a4-9ba8-6b4227a0ca98}, !- Source Object
  3,                                      !- Outlet Port
  {97c98b28-4b0c-4776-b80e-55ec75a4e86f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6416f51c-4f80-4761-84a1-a96eaaa3aec3}, !- Handle
  Node 42,                                !- Name
  {dfcb94ab-1a15-4fa8-9d4f-6da0f2ac0da5}, !- Inlet Port
  {f9c3b12f-5443-4272-8fac-fa4603617fa7}; !- Outlet Port

OS:Connection,
  {f9c3b12f-5443-4272-8fac-fa4603617fa7}, !- Handle
  {bb9d3e95-26d6-41df-910d-654c92abbae2}, !- Name
  {6416f51c-4f80-4761-84a1-a96eaaa3aec3}, !- Source Object
  3,                                      !- Outlet Port
  {a43238ed-cae3-4bac-ae40-755c48eaa203}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfcb94ab-1a15-4fa8-9d4f-6da0f2ac0da5}, !- Handle
  {6ac09eb7-810f-4cfd-a4dc-76da39b59f13}, !- Name
  {97c98b28-4b0c-4776-b80e-55ec75a4e86f}, !- Source Object
  4,                                      !- Outlet Port
  {6416f51c-4f80-4761-84a1-a96eaaa3aec3}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {680373f0-0bb5-470a-a052-1d78e5b1ace7}, !- Handle
  Audience seating area permanent - other-sch-F-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f343fd55-2fb2-4e65-9106-2744e3cee80d}, !- Zone Air Inlet Port List
  {912a2738-d9f3-4496-882c-5acbad16a943}, !- Zone Air Exhaust Port List
  {c5b4f7d3-0558-4f40-8514-e6cb6e844653}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7782ff21-eb9a-4202-8329-cbb6810f98cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e509fe1-90c7-4dba-bf8c-f5f3ca1e574c}, !- Handle
  Node 43,                                !- Name
  {c5b4f7d3-0558-4f40-8514-e6cb6e844653}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5b4f7d3-0558-4f40-8514-e6cb6e844653}, !- Handle
  {dac16f2a-4a92-49f2-a027-daa687ec22c5}, !- Name
  {680373f0-0bb5-470a-a052-1d78e5b1ace7}, !- Source Object
  11,                                     !- Outlet Port
  {5e509fe1-90c7-4dba-bf8c-f5f3ca1e574c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f343fd55-2fb2-4e65-9106-2744e3cee80d}, !- Handle
  {e9d09393-ac1a-4e77-8aca-f82a01dec2d2}, !- Name
  {680373f0-0bb5-470a-a052-1d78e5b1ace7}, !- HVAC Component
  {49069b45-111c-4dbc-92bb-1cca92834cdb}; !- Port 1

OS:PortList,
  {912a2738-d9f3-4496-882c-5acbad16a943}, !- Handle
  {0b7d5599-e426-442f-aba7-67e95184c804}, !- Name
  {680373f0-0bb5-470a-a052-1d78e5b1ace7}, !- HVAC Component
  {f3322ed2-5582-4d1a-a7bf-8f5cddd4b1eb}; !- Port 1

OS:Sizing:Zone,
  {3b2fcf4f-f75b-4eb3-a53d-ec154bc7de3e}, !- Handle
  {680373f0-0bb5-470a-a052-1d78e5b1ace7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e04f7b02-520c-42d9-99f4-cd2e4b7c6e2a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {680373f0-0bb5-470a-a052-1d78e5b1ace7}, !- Thermal Zone
  {ccb42dca-1189-4d4c-b43e-50cf6e848bb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7782ff21-eb9a-4202-8329-cbb6810f98cb}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Thermostat 1, !- Name
  {bd3c75a2-dc87-44d9-8684-4186e3eb503e}, !- Heating Setpoint Temperature Schedule Name
  {9f52e260-590b-41e9-970d-6e5b6cb25822}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ccb42dca-1189-4d4c-b43e-50cf6e848bb4}, !- Handle
  Zone HVAC Ideal Loads Air System 15,    !- Name
  ,                                       !- Availability Schedule Name
  {7a97cb53-36d8-480d-bb5e-6ffb28e56bb0}, !- Zone Supply Air Node Name
  {73f33c49-e420-416f-af54-2f160fee7638}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {41e8dc17-6b99-4960-a331-ad2c4ae6af1c}, !- Handle
  Node 44,                                !- Name
  {f3322ed2-5582-4d1a-a7bf-8f5cddd4b1eb}, !- Inlet Port
  {7a97cb53-36d8-480d-bb5e-6ffb28e56bb0}; !- Outlet Port

OS:Connection,
  {f3322ed2-5582-4d1a-a7bf-8f5cddd4b1eb}, !- Handle
  {dcfd6327-5373-453e-aaa8-64531ca2bb62}, !- Name
  {912a2738-d9f3-4496-882c-5acbad16a943}, !- Source Object
  3,                                      !- Outlet Port
  {41e8dc17-6b99-4960-a331-ad2c4ae6af1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a97cb53-36d8-480d-bb5e-6ffb28e56bb0}, !- Handle
  {dbc2b18f-9ec9-4641-ba51-51b79611801b}, !- Name
  {41e8dc17-6b99-4960-a331-ad2c4ae6af1c}, !- Source Object
  3,                                      !- Outlet Port
  {ccb42dca-1189-4d4c-b43e-50cf6e848bb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {352c57fc-2c32-4c63-b2e9-d5a9536a421b}, !- Handle
  Node 45,                                !- Name
  {73f33c49-e420-416f-af54-2f160fee7638}, !- Inlet Port
  {49069b45-111c-4dbc-92bb-1cca92834cdb}; !- Outlet Port

OS:Connection,
  {49069b45-111c-4dbc-92bb-1cca92834cdb}, !- Handle
  {cffc8e6e-c593-4db8-8d49-09e31a70cfa9}, !- Name
  {352c57fc-2c32-4c63-b2e9-d5a9536a421b}, !- Source Object
  3,                                      !- Outlet Port
  {f343fd55-2fb2-4e65-9106-2744e3cee80d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73f33c49-e420-416f-af54-2f160fee7638}, !- Handle
  {1dfdd0a5-c9e6-43ff-962d-c03c202fcb65}, !- Name
  {ccb42dca-1189-4d4c-b43e-50cf6e848bb4}, !- Source Object
  4,                                      !- Outlet Port
  {352c57fc-2c32-4c63-b2e9-d5a9536a421b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {4b8fb6ab-41c3-4b21-bffa-7499ed0ca5cf}, !- Handle
  Audience seating area permanent - other-sch-G-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dc89c76-16f2-4a2e-a481-cd3e388083b5}, !- Zone Air Inlet Port List
  {e1709544-82a3-4334-8b6f-9afb1ee8cd86}, !- Zone Air Exhaust Port List
  {021c1f28-6378-49ed-a450-74dd9fa002d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1ece390-ba2e-485d-92b9-b180a74c41e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9471072-ff58-4eee-861b-5a31746e3c64}, !- Handle
  Node 46,                                !- Name
  {021c1f28-6378-49ed-a450-74dd9fa002d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {021c1f28-6378-49ed-a450-74dd9fa002d6}, !- Handle
  {49077b7a-f68f-4abd-97c9-e5d866e7dc0c}, !- Name
  {4b8fb6ab-41c3-4b21-bffa-7499ed0ca5cf}, !- Source Object
  11,                                     !- Outlet Port
  {e9471072-ff58-4eee-861b-5a31746e3c64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dc89c76-16f2-4a2e-a481-cd3e388083b5}, !- Handle
  {861c3355-6efe-4a3f-8e69-83cc8b5abb59}, !- Name
  {4b8fb6ab-41c3-4b21-bffa-7499ed0ca5cf}, !- HVAC Component
  {13f56c41-78b1-448a-b24b-01624dfb9e04}; !- Port 1

OS:PortList,
  {e1709544-82a3-4334-8b6f-9afb1ee8cd86}, !- Handle
  {440f3bfe-aea0-47d0-95a5-8d9deaaf07d9}, !- Name
  {4b8fb6ab-41c3-4b21-bffa-7499ed0ca5cf}, !- HVAC Component
  {bf76002d-45fb-4d02-9c9b-822d2db6ad7b}; !- Port 1

OS:Sizing:Zone,
  {53309478-d7af-47e3-8b2f-7b3475d04415}, !- Handle
  {4b8fb6ab-41c3-4b21-bffa-7499ed0ca5cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7deb2a34-b8c2-4519-9987-7978bdf411ea}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {4b8fb6ab-41c3-4b21-bffa-7499ed0ca5cf}, !- Thermal Zone
  {36a2ff89-2ce8-467b-8dcb-e31cbedd7683}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d1ece390-ba2e-485d-92b9-b180a74c41e1}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Thermostat 1, !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {36a2ff89-2ce8-467b-8dcb-e31cbedd7683}, !- Handle
  Zone HVAC Ideal Loads Air System 16,    !- Name
  ,                                       !- Availability Schedule Name
  {6dfb8849-6ad9-4180-88e2-73f7c7c58526}, !- Zone Supply Air Node Name
  {948c4354-0e62-429e-b87c-682145ef3b5a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c2ce18de-769c-4ed5-8ec2-f97331e80ca2}, !- Handle
  Node 47,                                !- Name
  {bf76002d-45fb-4d02-9c9b-822d2db6ad7b}, !- Inlet Port
  {6dfb8849-6ad9-4180-88e2-73f7c7c58526}; !- Outlet Port

OS:Connection,
  {bf76002d-45fb-4d02-9c9b-822d2db6ad7b}, !- Handle
  {5c0e5c59-a00d-4266-84b3-ac668c4b8a58}, !- Name
  {e1709544-82a3-4334-8b6f-9afb1ee8cd86}, !- Source Object
  3,                                      !- Outlet Port
  {c2ce18de-769c-4ed5-8ec2-f97331e80ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dfb8849-6ad9-4180-88e2-73f7c7c58526}, !- Handle
  {cffbf942-2e6e-4470-a767-cf003f11b8f9}, !- Name
  {c2ce18de-769c-4ed5-8ec2-f97331e80ca2}, !- Source Object
  3,                                      !- Outlet Port
  {36a2ff89-2ce8-467b-8dcb-e31cbedd7683}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81202f57-6cd2-43ce-b84d-fa0d1348ee81}, !- Handle
  Node 48,                                !- Name
  {948c4354-0e62-429e-b87c-682145ef3b5a}, !- Inlet Port
  {13f56c41-78b1-448a-b24b-01624dfb9e04}; !- Outlet Port

OS:Connection,
  {13f56c41-78b1-448a-b24b-01624dfb9e04}, !- Handle
  {9dc10fa8-cad0-4f34-8034-e0111176a6e0}, !- Name
  {81202f57-6cd2-43ce-b84d-fa0d1348ee81}, !- Source Object
  3,                                      !- Outlet Port
  {5dc89c76-16f2-4a2e-a481-cd3e388083b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {948c4354-0e62-429e-b87c-682145ef3b5a}, !- Handle
  {4b5589a9-136a-4c0b-96dc-bda92b89df72}, !- Name
  {36a2ff89-2ce8-467b-8dcb-e31cbedd7683}, !- Source Object
  4,                                      !- Outlet Port
  {81202f57-6cd2-43ce-b84d-fa0d1348ee81}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {63f0547b-cc9a-4f15-945b-4e8c7c55069d}, !- Handle
  Audience seating area permanent - penitentiary-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5be31b9-db68-48e6-89e5-1f7807b50cd0}, !- Zone Air Inlet Port List
  {92fad622-7bde-4ee4-ae89-4bd6b4bfae60}, !- Zone Air Exhaust Port List
  {9c49cf4a-77f6-4a3e-8d5b-b09cdb8546a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2275e0d4-8d12-47de-97a3-40bd1359db81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {613367b1-c2ab-4489-8a15-920618cd3448}, !- Handle
  Node 49,                                !- Name
  {9c49cf4a-77f6-4a3e-8d5b-b09cdb8546a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c49cf4a-77f6-4a3e-8d5b-b09cdb8546a8}, !- Handle
  {16778556-7133-4767-b2d4-e62dd88ae0c6}, !- Name
  {63f0547b-cc9a-4f15-945b-4e8c7c55069d}, !- Source Object
  11,                                     !- Outlet Port
  {613367b1-c2ab-4489-8a15-920618cd3448}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5be31b9-db68-48e6-89e5-1f7807b50cd0}, !- Handle
  {6f484671-3e0b-4c55-8df4-b866e98bafd9}, !- Name
  {63f0547b-cc9a-4f15-945b-4e8c7c55069d}, !- HVAC Component
  {9db5981a-e4ba-4950-a06e-bdbd98966f27}; !- Port 1

OS:PortList,
  {92fad622-7bde-4ee4-ae89-4bd6b4bfae60}, !- Handle
  {4ca2238d-6455-4bb2-abc5-8892ddee7e93}, !- Name
  {63f0547b-cc9a-4f15-945b-4e8c7c55069d}, !- HVAC Component
  {f8a3f506-15d5-4cd0-b4c9-3ef03d304869}; !- Port 1

OS:Sizing:Zone,
  {3f6edf0e-698c-4d24-aae2-9e308fa31f15}, !- Handle
  {63f0547b-cc9a-4f15-945b-4e8c7c55069d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb03c51b-17be-44a0-a12d-1bee7e326386}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {63f0547b-cc9a-4f15-945b-4e8c7c55069d}, !- Thermal Zone
  {5278eb84-5b9a-470f-aaef-1cc2dba60c60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2275e0d4-8d12-47de-97a3-40bd1359db81}, !- Handle
  Space Function Audience seating area permanent - penitentiary Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {5278eb84-5b9a-470f-aaef-1cc2dba60c60}, !- Handle
  Zone HVAC Ideal Loads Air System 17,    !- Name
  ,                                       !- Availability Schedule Name
  {4bd8a876-9e72-4bc7-b468-9a1e49f544b4}, !- Zone Supply Air Node Name
  {d04102b7-bc5a-4e58-9f7b-5bda9f43911e}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c13f2bac-5d0c-428e-863b-740157bb17ab}, !- Handle
  Node 50,                                !- Name
  {f8a3f506-15d5-4cd0-b4c9-3ef03d304869}, !- Inlet Port
  {4bd8a876-9e72-4bc7-b468-9a1e49f544b4}; !- Outlet Port

OS:Connection,
  {f8a3f506-15d5-4cd0-b4c9-3ef03d304869}, !- Handle
  {05a47022-5cee-4d28-a7b5-a5995b5a98ac}, !- Name
  {92fad622-7bde-4ee4-ae89-4bd6b4bfae60}, !- Source Object
  3,                                      !- Outlet Port
  {c13f2bac-5d0c-428e-863b-740157bb17ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd8a876-9e72-4bc7-b468-9a1e49f544b4}, !- Handle
  {63bea037-eab9-42fc-aa9c-4677b2643c27}, !- Name
  {c13f2bac-5d0c-428e-863b-740157bb17ab}, !- Source Object
  3,                                      !- Outlet Port
  {5278eb84-5b9a-470f-aaef-1cc2dba60c60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {893b8e8b-37a6-4c0c-93a4-f6cdde1668d6}, !- Handle
  Node 51,                                !- Name
  {d04102b7-bc5a-4e58-9f7b-5bda9f43911e}, !- Inlet Port
  {9db5981a-e4ba-4950-a06e-bdbd98966f27}; !- Outlet Port

OS:Connection,
  {9db5981a-e4ba-4950-a06e-bdbd98966f27}, !- Handle
  {d0e250ad-5195-4687-9d56-fbab06e0c6e9}, !- Name
  {893b8e8b-37a6-4c0c-93a4-f6cdde1668d6}, !- Source Object
  3,                                      !- Outlet Port
  {e5be31b9-db68-48e6-89e5-1f7807b50cd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d04102b7-bc5a-4e58-9f7b-5bda9f43911e}, !- Handle
  {7a173e37-269c-4f92-a87e-c45ddf7dc4de}, !- Name
  {5278eb84-5b9a-470f-aaef-1cc2dba60c60}, !- Source Object
  4,                                      !- Outlet Port
  {893b8e8b-37a6-4c0c-93a4-f6cdde1668d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {5b973144-4121-46e7-a707-4dc78de27007}, !- Handle
  Audience seating area permanent - performing arts theatre-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59621b25-4d06-48dd-8526-c681a3522974}, !- Zone Air Inlet Port List
  {96176c2d-5c7d-4bfb-ae12-514b65e559db}, !- Zone Air Exhaust Port List
  {35a59ddb-91e5-4840-a587-69215d47cfac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d08721f-19d6-40a9-be4b-576b5abd7a18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {479a1af9-dd3f-493f-b2c9-767ec7557ec2}, !- Handle
  Node 52,                                !- Name
  {35a59ddb-91e5-4840-a587-69215d47cfac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35a59ddb-91e5-4840-a587-69215d47cfac}, !- Handle
  {6da396ee-1070-4b66-ae7b-baba6f628700}, !- Name
  {5b973144-4121-46e7-a707-4dc78de27007}, !- Source Object
  11,                                     !- Outlet Port
  {479a1af9-dd3f-493f-b2c9-767ec7557ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59621b25-4d06-48dd-8526-c681a3522974}, !- Handle
  {f90e7149-c1ec-4ce5-aae3-98661c3ac4a6}, !- Name
  {5b973144-4121-46e7-a707-4dc78de27007}, !- HVAC Component
  {419f9e75-1133-465c-b43d-24f50e086fba}; !- Port 1

OS:PortList,
  {96176c2d-5c7d-4bfb-ae12-514b65e559db}, !- Handle
  {c71cd99e-2cb6-43da-98d3-b6d49e56e0b8}, !- Name
  {5b973144-4121-46e7-a707-4dc78de27007}, !- HVAC Component
  {24eafde6-41fa-4ec1-825b-d0e89ef37bd0}; !- Port 1

OS:Sizing:Zone,
  {f65a596e-4115-43c6-afa9-016d6fcc7960}, !- Handle
  {5b973144-4121-46e7-a707-4dc78de27007}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {510fab00-d18a-4362-9105-a0743f20735e}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5b973144-4121-46e7-a707-4dc78de27007}, !- Thermal Zone
  {08e12801-bf33-44fb-966b-24723b73d4cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d08721f-19d6-40a9-be4b-576b5abd7a18}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {08e12801-bf33-44fb-966b-24723b73d4cd}, !- Handle
  Zone HVAC Ideal Loads Air System 18,    !- Name
  ,                                       !- Availability Schedule Name
  {72bd21f5-dcaa-4c74-8045-9c4d6f6304fd}, !- Zone Supply Air Node Name
  {9be9f1dc-07c2-4765-b6ec-3906ca721314}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {1ab58236-7f4d-407e-b922-f8f628ae926a}, !- Handle
  Node 53,                                !- Name
  {24eafde6-41fa-4ec1-825b-d0e89ef37bd0}, !- Inlet Port
  {72bd21f5-dcaa-4c74-8045-9c4d6f6304fd}; !- Outlet Port

OS:Connection,
  {24eafde6-41fa-4ec1-825b-d0e89ef37bd0}, !- Handle
  {6e82a7b6-1e38-4153-b515-95f4acd896c5}, !- Name
  {96176c2d-5c7d-4bfb-ae12-514b65e559db}, !- Source Object
  3,                                      !- Outlet Port
  {1ab58236-7f4d-407e-b922-f8f628ae926a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bd21f5-dcaa-4c74-8045-9c4d6f6304fd}, !- Handle
  {5eb6a42f-7ae3-4888-9bb9-40edef9cf802}, !- Name
  {1ab58236-7f4d-407e-b922-f8f628ae926a}, !- Source Object
  3,                                      !- Outlet Port
  {08e12801-bf33-44fb-966b-24723b73d4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5638b21d-a19d-47c6-9c06-b05efb1707e9}, !- Handle
  Node 54,                                !- Name
  {9be9f1dc-07c2-4765-b6ec-3906ca721314}, !- Inlet Port
  {419f9e75-1133-465c-b43d-24f50e086fba}; !- Outlet Port

OS:Connection,
  {419f9e75-1133-465c-b43d-24f50e086fba}, !- Handle
  {9e845c83-0a5f-4067-85f2-86f812511f7c}, !- Name
  {5638b21d-a19d-47c6-9c06-b05efb1707e9}, !- Source Object
  3,                                      !- Outlet Port
  {59621b25-4d06-48dd-8526-c681a3522974}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9be9f1dc-07c2-4765-b6ec-3906ca721314}, !- Handle
  {07a79b33-db8a-4ffd-8c03-ed0204d643e7}, !- Name
  {08e12801-bf33-44fb-966b-24723b73d4cd}, !- Source Object
  4,                                      !- Outlet Port
  {5638b21d-a19d-47c6-9c06-b05efb1707e9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {6730eca2-93a4-4c64-a88d-9c0418d8b23e}, !- Handle
  Audience seating area permanent - religious building-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39d6c417-9c83-4e5f-b5ef-b4782ece6864}, !- Zone Air Inlet Port List
  {1fedb85a-9c08-402d-bc46-7d24ec34ce27}, !- Zone Air Exhaust Port List
  {cdfd38d4-7b6d-4c7f-9e43-2a151c52e469}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cc88c52-8983-4c71-8938-9776e862402c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80f95393-3a87-412b-b8fe-557c8ea6cee6}, !- Handle
  Node 55,                                !- Name
  {cdfd38d4-7b6d-4c7f-9e43-2a151c52e469}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdfd38d4-7b6d-4c7f-9e43-2a151c52e469}, !- Handle
  {480e53f4-00ae-4763-97cd-5f35551be71c}, !- Name
  {6730eca2-93a4-4c64-a88d-9c0418d8b23e}, !- Source Object
  11,                                     !- Outlet Port
  {80f95393-3a87-412b-b8fe-557c8ea6cee6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39d6c417-9c83-4e5f-b5ef-b4782ece6864}, !- Handle
  {1464e8a8-f808-4033-9941-8e2121660885}, !- Name
  {6730eca2-93a4-4c64-a88d-9c0418d8b23e}, !- HVAC Component
  {4dfb384b-a1d5-4541-9dc1-8b43e5348b2c}; !- Port 1

OS:PortList,
  {1fedb85a-9c08-402d-bc46-7d24ec34ce27}, !- Handle
  {2dcc3a5c-86f2-4474-8ec1-f8e5f417ec8e}, !- Name
  {6730eca2-93a4-4c64-a88d-9c0418d8b23e}, !- HVAC Component
  {27e6fffe-c333-46e8-b335-54086ed43ed4}; !- Port 1

OS:Sizing:Zone,
  {c2f8eb70-0dd0-41e6-9c72-6a6f426d0f15}, !- Handle
  {6730eca2-93a4-4c64-a88d-9c0418d8b23e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a03ba033-2ea3-4ea6-afba-93ffa715e9a5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6730eca2-93a4-4c64-a88d-9c0418d8b23e}, !- Thermal Zone
  {5b8c085e-f311-441e-b20c-8d223b3552e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8cc88c52-8983-4c71-8938-9776e862402c}, !- Handle
  Space Function Audience seating area permanent - religious building Thermostat 1, !- Name
  {4408f3df-6bec-452b-b316-abad829faa76}, !- Heating Setpoint Temperature Schedule Name
  {ac97a9dc-eb48-40b5-8345-1c6f15c075a9}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {5b8c085e-f311-441e-b20c-8d223b3552e5}, !- Handle
  Zone HVAC Ideal Loads Air System 19,    !- Name
  ,                                       !- Availability Schedule Name
  {10d56b77-a84f-421d-8ac5-fe2a1b9969eb}, !- Zone Supply Air Node Name
  {2ad51602-a894-4dcc-b3da-3f12ccae760b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {a69d6481-171f-4ec5-9215-be024dc6ca06}, !- Handle
  Node 56,                                !- Name
  {27e6fffe-c333-46e8-b335-54086ed43ed4}, !- Inlet Port
  {10d56b77-a84f-421d-8ac5-fe2a1b9969eb}; !- Outlet Port

OS:Connection,
  {27e6fffe-c333-46e8-b335-54086ed43ed4}, !- Handle
  {f0d71c8e-de76-4f95-bb67-2949815170c8}, !- Name
  {1fedb85a-9c08-402d-bc46-7d24ec34ce27}, !- Source Object
  3,                                      !- Outlet Port
  {a69d6481-171f-4ec5-9215-be024dc6ca06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d56b77-a84f-421d-8ac5-fe2a1b9969eb}, !- Handle
  {548c6261-1b42-4284-963c-0234d5714736}, !- Name
  {a69d6481-171f-4ec5-9215-be024dc6ca06}, !- Source Object
  3,                                      !- Outlet Port
  {5b8c085e-f311-441e-b20c-8d223b3552e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5ec31ba-aa59-4f47-9ffd-6ee718e0f7bf}, !- Handle
  Node 57,                                !- Name
  {2ad51602-a894-4dcc-b3da-3f12ccae760b}, !- Inlet Port
  {4dfb384b-a1d5-4541-9dc1-8b43e5348b2c}; !- Outlet Port

OS:Connection,
  {4dfb384b-a1d5-4541-9dc1-8b43e5348b2c}, !- Handle
  {785f1ff5-dce2-4775-acf8-82a7b0c911c9}, !- Name
  {e5ec31ba-aa59-4f47-9ffd-6ee718e0f7bf}, !- Source Object
  3,                                      !- Outlet Port
  {39d6c417-9c83-4e5f-b5ef-b4782ece6864}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ad51602-a894-4dcc-b3da-3f12ccae760b}, !- Handle
  {990d3bfe-47ba-48b5-8a3c-5d88b8a0749d}, !- Name
  {5b8c085e-f311-441e-b20c-8d223b3552e5}, !- Source Object
  4,                                      !- Outlet Port
  {e5ec31ba-aa59-4f47-9ffd-6ee718e0f7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {8e8592d1-f2eb-4770-8819-8057386c3570}, !- Handle
  Audience seating area permanent - sports arena-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ddd3ecc-bbec-4bf8-9b46-d3531edcd326}, !- Zone Air Inlet Port List
  {21f53b13-417f-48d6-88f6-fba2f271dca9}, !- Zone Air Exhaust Port List
  {8c1213fc-e27f-4eb8-912d-3c8e17d5e82e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2fa914a3-7188-474a-8c6a-6d049bfddcf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57e22d6a-555b-43c7-bed8-b95f0e9dc5bb}, !- Handle
  Node 58,                                !- Name
  {8c1213fc-e27f-4eb8-912d-3c8e17d5e82e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c1213fc-e27f-4eb8-912d-3c8e17d5e82e}, !- Handle
  {328bcc33-4be7-43ac-a877-b9b85de61b18}, !- Name
  {8e8592d1-f2eb-4770-8819-8057386c3570}, !- Source Object
  11,                                     !- Outlet Port
  {57e22d6a-555b-43c7-bed8-b95f0e9dc5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ddd3ecc-bbec-4bf8-9b46-d3531edcd326}, !- Handle
  {3718815c-0785-4ba9-9a60-0841c1a75eb7}, !- Name
  {8e8592d1-f2eb-4770-8819-8057386c3570}, !- HVAC Component
  {fc6bdf78-f5eb-4696-aac9-4d781e275301}; !- Port 1

OS:PortList,
  {21f53b13-417f-48d6-88f6-fba2f271dca9}, !- Handle
  {c34c6c00-686d-4ca5-ac4d-2d666a356659}, !- Name
  {8e8592d1-f2eb-4770-8819-8057386c3570}, !- HVAC Component
  {bd097c76-1d47-48f3-9b5e-c5c2eca2da68}; !- Port 1

OS:Sizing:Zone,
  {53990ee7-9765-42bb-9c76-ad85bdafbc3e}, !- Handle
  {8e8592d1-f2eb-4770-8819-8057386c3570}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b331273-8031-4aac-89e5-e77016601509}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {8e8592d1-f2eb-4770-8819-8057386c3570}, !- Thermal Zone
  {7de799cc-50c1-455b-8f98-9742c6342360}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2fa914a3-7188-474a-8c6a-6d049bfddcf1}, !- Handle
  Space Function Audience seating area permanent - sports arena Thermostat 1, !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Heating Setpoint Temperature Schedule Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7de799cc-50c1-455b-8f98-9742c6342360}, !- Handle
  Zone HVAC Ideal Loads Air System 20,    !- Name
  ,                                       !- Availability Schedule Name
  {b8e9bc0a-9796-40ac-ae5a-8887e10c6620}, !- Zone Supply Air Node Name
  {992d752d-4862-4a02-accf-4a1e57ebee19}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {77a23f6b-d8dd-470e-a026-033b5190bcce}, !- Handle
  Node 59,                                !- Name
  {bd097c76-1d47-48f3-9b5e-c5c2eca2da68}, !- Inlet Port
  {b8e9bc0a-9796-40ac-ae5a-8887e10c6620}; !- Outlet Port

OS:Connection,
  {bd097c76-1d47-48f3-9b5e-c5c2eca2da68}, !- Handle
  {b381c59d-7a8f-4147-b829-57e2b636b70d}, !- Name
  {21f53b13-417f-48d6-88f6-fba2f271dca9}, !- Source Object
  3,                                      !- Outlet Port
  {77a23f6b-d8dd-470e-a026-033b5190bcce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8e9bc0a-9796-40ac-ae5a-8887e10c6620}, !- Handle
  {32823d23-93be-4153-8cd3-e578f2359bd6}, !- Name
  {77a23f6b-d8dd-470e-a026-033b5190bcce}, !- Source Object
  3,                                      !- Outlet Port
  {7de799cc-50c1-455b-8f98-9742c6342360}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b08d9bae-d828-438e-8a36-b207d4cdb553}, !- Handle
  Node 60,                                !- Name
  {992d752d-4862-4a02-accf-4a1e57ebee19}, !- Inlet Port
  {fc6bdf78-f5eb-4696-aac9-4d781e275301}; !- Outlet Port

OS:Connection,
  {fc6bdf78-f5eb-4696-aac9-4d781e275301}, !- Handle
  {8ece9860-e5c6-41b5-a521-8ef9602b6516}, !- Name
  {b08d9bae-d828-438e-8a36-b207d4cdb553}, !- Source Object
  3,                                      !- Outlet Port
  {0ddd3ecc-bbec-4bf8-9b46-d3531edcd326}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {992d752d-4862-4a02-accf-4a1e57ebee19}, !- Handle
  {fbe0d1d0-8518-4a3f-a087-9bddd61c2266}, !- Name
  {7de799cc-50c1-455b-8f98-9742c6342360}, !- Source Object
  4,                                      !- Outlet Port
  {b08d9bae-d828-438e-8a36-b207d4cdb553}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {da9b55cf-7d13-471f-a658-26a9947a13e9}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a7b1b04-48ea-467b-8c0e-fe37f973a766}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.71248284528541,         !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762000000000002,        !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762000000000002,         !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.71248284528541;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef113c8d-8dd6-408e-afa1-a6c878f452be}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf6db02c-8e3f-4345-99b3-313e2eac501b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.71248284528541,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762000000000002,           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762000000000002,          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.71248284528541;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91f7ef91-c9ca-4b3d-9888-2cd073e6e12c}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {705bfc29-1baa-4db2-8f03-921d56ca240c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3972b148-a1a7-4c33-8fed-1e6ffd764351}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f64ffb10-1efe-4917-8eea-ecd2a0740047}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b71b94f-d2a3-4ef4-8f29-d03597960794}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89e18b5c-e18b-48d0-aa4d-4ccc1252682c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e2814bc-e78b-43cb-8b93-e4afe52532d1}, !- Handle
  Surface 50_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9ff09e5-0070-4e58-a7bc-ff12e532215a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db095ddd-8559-4fb5-a8b6-33b1134779f8}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71145d12-91d5-40d9-902c-9193aa746e4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dba9a03-9107-4e18-a077-a7d7087cfe85}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9708ba0-d7c7-4fe1-a78e-19e58bd9d802}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c547a5c1-4e5b-472b-ab09-d083caafd6cd}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4609af42-3a99-4374-bfd3-131db25be792}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd648a6-e60a-41df-8e4a-bfdab92ea71a}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23468eca-dc6d-4432-b488-5944e95d48a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {821bd7f2-2261-4789-8477-05fc9bf657e0}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbece324-2c28-4ac7-95fc-f166c9a0df05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.71248284528541,           !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762000000000002,          !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762000000000002, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.71248284528541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49ce9ba6-2041-4309-9345-195930075463}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {739c20eb-926e-4941-936c-366faa2bdcf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.71248284528541,          !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762000000000002,         !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762000000000002,        !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.71248284528541;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0a1719b-4eb0-42dd-8075-1b4c15e824ba}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2414fca2-73da-424b-8cfa-2431653523d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.4098300562505, 9.70491502812526, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 9.70491502812526, 3.8, !- X,Y,Z Vertex 2 {m}
  36.1803398874989, 15.2950849718747, 3.8, !- X,Y,Z Vertex 3 {m}
  13.8196601125011, 15.2950849718747, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a16702df-09eb-4d8d-a15f-27cb836d5613}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {56305bc7-898c-4566-b552-6436cb07ba4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.70491502812526, 30.5901699437495, 3.8, !- X,Y,Z Vertex 1 {m}
  9.70491502812526, 19.4098300562505, 3.8, !- X,Y,Z Vertex 2 {m}
  15.2950849718747, 13.8196601125011, 3.8, !- X,Y,Z Vertex 3 {m}
  15.2950849718747, 36.1803398874989, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {741d68d2-05b8-471b-9e62-8ec7f82a1b22}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1ea0c125-20b8-4a9f-807e-214ed8ec53d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.5901699437495, 15.2950849718747, 3.8, !- X,Y,Z Vertex 1 {m}
  44.4098300562505, 15.2950849718747, 3.8, !- X,Y,Z Vertex 2 {m}
  38.8196601125011, 9.70491502812526, 3.8, !- X,Y,Z Vertex 3 {m}
  61.1803398874989, 9.70491502812526, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {319c0017-5f25-46d0-8936-f66fa655118a}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0523a702-af57-41b6-8d43-8eae2f3d0716}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.5901699437495, 19.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 30.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  19.4098300562505, 30.5901699437495, 3.8, !- X,Y,Z Vertex 3 {m}
  19.4098300562505, 19.4098300562505, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fbfab40-8600-46ea-8e1c-843df3538bf8}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f2a16899-fd29-44cb-9bc9-5a88612f3ba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2950849718747, 44.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  15.2950849718747, 55.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  9.70491502812526, 61.1803398874989, 3.8, !- X,Y,Z Vertex 3 {m}
  9.70491502812526, 38.8196601125011, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {ee82754a-6b8a-4f14-8c16-fcab8afae6d0}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

