  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a9ab93d8-c530-43a5-aee7-35b8a64df97f}, !- Handle
  Schedule Rule 83,                       !- Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c4e4083-6096-4d31-8eaf-626119cf91d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c4e4083-6096-4d31-8eaf-626119cf91d9}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b4cc1030-9d6a-444d-a715-2599bf4bdfdd}, !- Handle
  Schedule Rule 84,                       !- Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b7a59df-912a-4d51-8c17-e01dc1c51859}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b7a59df-912a-4d51-8c17-e01dc1c51859}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6cac20e3-4a75-4365-bccb-72924d3fd2eb}, !- Handle
  Schedule Rule 85,                       !- Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3df79164-4676-4252-9300-0bbd075f8315}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3df79164-4676-4252-9300-0bbd075f8315}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {666224f8-780c-49d7-85d2-e63b1739265b}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {021cf8a3-abde-4ba2-8d58-9cac5e98a405}; !- Default Day Schedule Name

OS:Schedule:Day,
  {021cf8a3-abde-4ba2-8d58-9cac5e98a405}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {078ddb33-b941-47d4-aefb-a505b42d64ab}, !- Handle
  Schedule Rule 86,                       !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d714f65-6d27-490c-9b48-d74244a3932c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d714f65-6d27-490c-9b48-d74244a3932c}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c4841d1c-7b6a-4721-92d3-dc4f4c54a673}, !- Handle
  Schedule Rule 87,                       !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3b7180e-4727-431a-a645-b7d681338738}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3b7180e-4727-431a-a645-b7d681338738}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {17cc291b-82e6-4748-9615-5cdd64d668bf}, !- Handle
  Schedule Rule 88,                       !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4fcd11f-7b5f-4d0b-8c5f-66d31bb193c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4fcd11f-7b5f-4d0b-8c5f-66d31bb193c0}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {de291fb4-ae86-4c80-a58f-1257ece8ec7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de291fb4-ae86-4c80-a58f-1257ece8ec7d}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c9cf2605-34b1-4700-9288-b2f54416b9bc}, !- Handle
  Schedule Rule 89,                       !- Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f53970d-2113-4e59-8de8-22c4580940dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f53970d-2113-4e59-8de8-22c4580940dd}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ceba6732-aab1-4f0d-afbb-c80ec0f453ca}, !- Handle
  Schedule Rule 90,                       !- Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8116b051-0710-4d15-8a99-2ea2275aaa3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8116b051-0710-4d15-8a99-2ea2275aaa3e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {09d8235e-0ab7-4f39-902c-909e08d1303e}, !- Handle
  Schedule Rule 91,                       !- Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a13f3ed-ecfc-4839-a421-fd3386d8b229}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a13f3ed-ecfc-4839-a421-fd3386d8b229}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {dbb8a329-4a85-4fa3-bb90-1d5d6a5935e9}, !- Handle
  Space Function Audience seating area permanent - convention centre, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {049c04f6-bbcb-48e4-8df9-0b7d346a9ef8}, !- Handle
  Space Function Audience seating area permanent - convention centre People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c4c46741-0dfd-413f-93b4-07ba3e0e7dbd}, !- Handle
  Space Function Audience seating area permanent - convention centre People, !- Name
  {049c04f6-bbcb-48e4-8df9-0b7d346a9ef8}, !- People Definition Name
  {abb47bdb-074e-4507-ab9c-8c1d280ad709}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5538486f-9084-43b7-af3e-a3938540092f}, !- Handle
  Space Function Audience seating area permanent - convention centre Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.90323445248295,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bbaf3eaa-c8d7-4250-ada3-cbb5ae27e9b0}, !- Handle
  Space Function Audience seating area permanent - convention centre Lights, !- Name
  {5538486f-9084-43b7-af3e-a3938540092f}, !- Lights Definition Name
  {abb47bdb-074e-4507-ab9c-8c1d280ad709}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {44c6f006-dbc8-45ad-ab63-978d356f41f3}, !- Handle
  Space Function Audience seating area permanent - convention centre Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {32f294d9-990b-4bf2-8484-9e1e60d80e3a}, !- Handle
  Space Function Audience seating area permanent - convention centre Elec Equip, !- Name
  {44c6f006-dbc8-45ad-ab63-978d356f41f3}, !- Electric Equipment Definition Name
  {abb47bdb-074e-4507-ab9c-8c1d280ad709}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {33cceb2f-0198-459f-a4f6-bb2740059df8}, !- Handle
  Space Function Audience seating area permanent - convention centre Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e6729c7a-be32-4cf1-830d-5a0d239ec078}, !- Handle
  Space Function Audience seating area permanent - convention centre Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {01bf3030-d8ce-49dd-aa62-d1b4dab70b2b}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {c98b7ed5-a45c-4a89-aaf6-509ccb1abc9e}, !- Lighting Schedule Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c98b7ed5-a45c-4a89-aaf6-509ccb1abc9e}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Ruleset, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {212924ea-6bd1-4935-bc42-f654b0356f88}, !- Handle
  Schedule Rule 92,                       !- Name
  {c98b7ed5-a45c-4a89-aaf6-509ccb1abc9e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd17e021-f136-4f51-9412-b0b2c509a903}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd17e021-f136-4f51-9412-b0b2c509a903}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {edf4a94c-eb87-4f56-aaed-e16bbb8931e3}, !- Handle
  Schedule Rule 93,                       !- Name
  {c98b7ed5-a45c-4a89-aaf6-509ccb1abc9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5a20433-f81d-4b0e-8150-9d9949c4ce68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5a20433-f81d-4b0e-8150-9d9949c4ce68}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sat-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {3b98db01-871b-4eaa-912c-c93388d20416}, !- Handle
  Schedule Rule 94,                       !- Name
  {c98b7ed5-a45c-4a89-aaf6-509ccb1abc9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ffa9a1d-8cc6-4629-8adc-c4c77c598fea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ffa9a1d-8cc6-4629-8adc-c4c77c598fea}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sun|Hol-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0433;                                 !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {ef879fa9-f027-40e0-bfd1-8f934c3ab23e}, !- Handle
  Space Function Audience seating area permanent - convention centre Thermostat, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {356cd2d3-1fe7-4a16-8b43-c75d0e670467}, !- Handle
  Space Function Audience seating area permanent - gymnasium, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5b099dca-81e5-495d-9bd8-21888b2623d2}, !- Handle
  Space Function Audience seating area permanent - gymnasium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {090ba9c9-56f8-47ba-ad54-508238493f99}, !- Handle
  Space Function Audience seating area permanent - gymnasium People, !- Name
  {5b099dca-81e5-495d-9bd8-21888b2623d2}, !- People Definition Name
  {6351c6fb-8db5-4a7b-8bee-b17248bf8425}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {07c8f922-7c4a-44c8-a940-97efb637e082}, !- Handle
  Space Function Audience seating area permanent - gymnasium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.00254395139108,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {06322689-0bb4-4b9a-86c0-76e782eff44c}, !- Handle
  Space Function Audience seating area permanent - gymnasium Lights, !- Name
  {07c8f922-7c4a-44c8-a940-97efb637e082}, !- Lights Definition Name
  {6351c6fb-8db5-4a7b-8bee-b17248bf8425}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {339486c8-bea3-4933-be4b-d40e8bfc04a4}, !- Handle
  Space Function Audience seating area permanent - gymnasium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8d659b6c-dd94-4681-9e0e-45cb10976240}, !- Handle
  Space Function Audience seating area permanent - gymnasium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}, !- Lighting Schedule Name
  {91087f60-d6c9-4f64-9ffe-931013483803}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {ac643d3a-c58c-40e5-a96a-5289e1945c16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac643d3a-c58c-40e5-a96a-5289e1945c16}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {341f556d-a703-4b8c-9d80-13a38bb3d19f}, !- Handle
  Schedule Rule 95,                       !- Name
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd8d6868-76b0-41bf-ba0e-5bb682bc3c9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd8d6868-76b0-41bf-ba0e-5bb682bc3c9c}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {71941d7c-c07d-46fa-b709-fcaecc50204f}, !- Handle
  Schedule Rule 96,                       !- Name
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c6a1869-6161-436e-a9d9-9cbc583a6bea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c6a1869-6161-436e-a9d9-9cbc583a6bea}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {41f50507-affa-430b-a9a1-5c4c3df5c903}, !- Handle
  Schedule Rule 97,                       !- Name
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e434046b-609c-472b-be8c-98140e0a6817}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e434046b-609c-472b-be8c-98140e0a6817}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}, !- Handle
  NECB-B-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {17e6a8af-62fd-432b-99b7-103dda110186}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17e6a8af-62fd-432b-99b7-103dda110186}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {07504b00-170b-4b04-9a49-a501eb506b8b}, !- Handle
  Schedule Rule 98,                       !- Name
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4448890-699c-4abf-a023-4411bb9438d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4448890-699c-4abf-a023-4411bb9438d8}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {d19353a1-200d-46f0-bbc7-a444bddae3ce}, !- Handle
  Schedule Rule 99,                       !- Name
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31df6e77-aaf7-48ff-afd0-df4378450853}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31df6e77-aaf7-48ff-afd0-df4378450853}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {50e57a5a-57b7-4962-b5f3-7d41d1c53422}, !- Handle
  Schedule Rule 100,                      !- Name
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c557f152-6fb1-42b7-a40f-a9da6b70143e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c557f152-6fb1-42b7-a40f-a9da6b70143e}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {91087f60-d6c9-4f64-9ffe-931013483803}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a3f2e456-f8d9-4725-a2a5-3a00782fe0f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3f2e456-f8d9-4725-a2a5-3a00782fe0f7}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {49b84be8-b784-4970-a08e-e671d03dd41b}, !- Handle
  Schedule Rule 101,                      !- Name
  {91087f60-d6c9-4f64-9ffe-931013483803}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35f0cc25-9687-47e8-85bf-8641f4b57092}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35f0cc25-9687-47e8-85bf-8641f4b57092}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {c78998d1-73c6-44f5-9b11-eb5a8efac713}, !- Handle
  Schedule Rule 102,                      !- Name
  {91087f60-d6c9-4f64-9ffe-931013483803}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af0293df-dcef-40b0-b3a0-de69f8ab02be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af0293df-dcef-40b0-b3a0-de69f8ab02be}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {8bf42aba-4a98-4172-9758-c56d1d0f240b}, !- Handle
  Schedule Rule 103,                      !- Name
  {91087f60-d6c9-4f64-9ffe-931013483803}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e5d36cf-baa4-4bfd-8a74-d8cd5e307da9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e5d36cf-baa4-4bfd-8a74-d8cd5e307da9}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {2f6f0699-409c-415c-a525-7b552eee7b01}, !- Handle
  Space Function Audience seating area permanent - gymnasium Thermostat, !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Heating Setpoint Temperature Schedule Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {6f7902da-6795-44ca-b682-d88964aed4d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f7902da-6795-44ca-b682-d88964aed4d2}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {bab69d64-7a63-47a7-9625-bb94c31e504d}, !- Handle
  Schedule Rule 104,                      !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {952ff16c-536a-4053-913a-560778a6eeeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {952ff16c-536a-4053-913a-560778a6eeeb}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {074ca320-2ed4-4cf7-890e-ad1f9e6da5bc}, !- Handle
  Schedule Rule 105,                      !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f82f09f-428d-4050-97c0-c02a0adfe57c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f82f09f-428d-4050-97c0-c02a0adfe57c}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9b4e20da-4869-4511-92eb-5ce13723676a}, !- Handle
  Schedule Rule 106,                      !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52f58050-121d-42b5-bbf8-f203f33ccd7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52f58050-121d-42b5-bbf8-f203f33ccd7f}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {d52706c2-4ac2-4411-b908-99895595fa7c}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {4a84da94-eb89-4b24-845c-112bcd9e4c93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a84da94-eb89-4b24-845c-112bcd9e4c93}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {21346941-2e20-480d-93ad-0967baa0c899}, !- Handle
  Schedule Rule 107,                      !- Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66753dbf-1606-4f8f-9d8f-ecf997c6c61e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66753dbf-1606-4f8f-9d8f-ecf997c6c61e}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5b0fa1da-5877-437d-8861-b1d74ae37cc4}, !- Handle
  Schedule Rule 108,                      !- Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41625d91-a0a3-41c3-bf83-73b2aacd2d35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41625d91-a0a3-41c3-bf83-73b2aacd2d35}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c24ade04-3b87-4092-9c72-c7b932ba02ff}, !- Handle
  Schedule Rule 109,                      !- Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e29e75eb-bb1e-41a9-9507-583153a7c45b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e29e75eb-bb1e-41a9-9507-583153a7c45b}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {1fd147fc-d43b-4723-adcd-ff5c55613035}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {648ba142-f701-4005-a8ed-93746e91a798}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {922fb9a6-2c3a-4e30-8cb2-800b648aecf2}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre People, !- Name
  {648ba142-f701-4005-a8ed-93746e91a798}, !- People Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {488bfbf0-be5b-4481-8eae-840609876419}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3044700860158,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a87b3817-f869-4154-9f5d-0f30fa6af509}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Lights, !- Name
  {488bfbf0-be5b-4481-8eae-840609876419}, !- Lights Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9d484225-1249-4045-a16c-3ba3180af2f3}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d067cd96-da04-4bf4-9b7a-5513326ec26c}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Elec Equip, !- Name
  {9d484225-1249-4045-a16c-3ba3180af2f3}, !- Electric Equipment Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e4e40be4-bd19-4665-93ba-9a70345559c1}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {01bf3030-d8ce-49dd-aa62-d1b4dab70b2b}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {33920a38-5b1d-47b5-9ab2-33ad0c352aa5}, !- Lighting Schedule Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {33920a38-5b1d-47b5-9ab2-33ad0c352aa5}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {1678e6bc-41e2-4ede-bd6b-a3315f7f46ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1678e6bc-41e2-4ede-bd6b-a3315f7f46ad}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {edcb6f5e-533b-4e15-99a7-83fb15e8bde5}, !- Handle
  Schedule Rule 110,                      !- Name
  {33920a38-5b1d-47b5-9ab2-33ad0c352aa5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d6f45990-3a89-4b91-8d96-9073f6f42e5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6f45990-3a89-4b91-8d96-9073f6f42e5d}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ea31283a-f925-4b59-a9c2-4fc6b0f5f641}, !- Handle
  Schedule Rule 111,                      !- Name
  {33920a38-5b1d-47b5-9ab2-33ad0c352aa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7882f965-5d6d-410b-b216-9aa7440f3b4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7882f965-5d6d-410b-b216-9aa7440f3b4a}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ebde2b01-8e0e-4428-8ffc-ff18d2ffc635}, !- Handle
  Schedule Rule 112,                      !- Name
  {33920a38-5b1d-47b5-9ab2-33ad0c352aa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc07b070-27a7-4b3d-ab3f-32384b8af71f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc07b070-27a7-4b3d-ab3f-32384b8af71f}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {e0354602-52b7-4ccc-98f0-f8dbaf9aadec}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Thermostat, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6d131545-e135-47ca-9829-afcf7434cf18}, !- Handle
  Space Function Audience seating area permanent - other-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fc1f59d9-6179-43e1-914f-996df96a65b6}, !- Handle
  Space Function Audience seating area permanent - other-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e3d87e44-0e72-43a5-b98c-8d1cd602d1ed}, !- Handle
  Space Function Audience seating area permanent - other-sch-A People, !- Name
  {fc1f59d9-6179-43e1-914f-996df96a65b6}, !- People Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {130e615e-5aa6-48b5-9ae4-bd91ede8cee3}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5436188e-b982-4f2f-bf92-9b7c22ecfafa}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Lights, !- Name
  {130e615e-5aa6-48b5-9ae4-bd91ede8cee3}, !- Lights Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57c14cf8-be18-4f3c-a23a-0dda1e575b66}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a096d24b-519b-4792-9ca3-d7bf28642bb8}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Elec Equip, !- Name
  {57c14cf8-be18-4f3c-a23a-0dda1e575b66}, !- Electric Equipment Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {375e61ac-2365-4e65-872f-461222136d4b}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {37163925-a799-443e-afd3-43c36aa5d8ba}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {143bdb3e-d2fa-44a3-875a-0361ba0d5f69}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {70abbb85-71d8-4fa0-9b35-6c553b1eb8d1}, !- Lighting Schedule Name
  {24098a66-aaf2-49a0-aad8-66a2e55e9b75}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {143bdb3e-d2fa-44a3-875a-0361ba0d5f69}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {cc3af41d-5b87-43d2-8045-ac63f3aca1a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc3af41d-5b87-43d2-8045-ac63f3aca1a4}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {0c492c8f-bc75-47e7-8bf5-fcad841860d7}, !- Handle
  Schedule Rule 113,                      !- Name
  {143bdb3e-d2fa-44a3-875a-0361ba0d5f69}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90622a8e-41cd-45c5-896e-2692fb34cad5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90622a8e-41cd-45c5-896e-2692fb34cad5}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {58454654-124d-471e-afe2-29c1dfd77606}, !- Handle
  Schedule Rule 114,                      !- Name
  {143bdb3e-d2fa-44a3-875a-0361ba0d5f69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24f8c3c9-2083-41cb-ae5e-377f38129b4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24f8c3c9-2083-41cb-ae5e-377f38129b4a}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32bb9d81-79ff-4b2a-8efb-dde918282a40}, !- Handle
  Schedule Rule 115,                      !- Name
  {143bdb3e-d2fa-44a3-875a-0361ba0d5f69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6d4a882-94cb-4add-b3fd-fe9fce14de3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6d4a882-94cb-4add-b3fd-fe9fce14de3e}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {70abbb85-71d8-4fa0-9b35-6c553b1eb8d1}, !- Handle
  NECB-A-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {46c0c4f0-d3e5-4b5f-97d3-5232721a43ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46c0c4f0-d3e5-4b5f-97d3-5232721a43ea}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4a87d411-0aa5-4518-a102-cdb3172532b4}, !- Handle
  Schedule Rule 116,                      !- Name
  {70abbb85-71d8-4fa0-9b35-6c553b1eb8d1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18635f4e-57f7-4945-808f-35cc0c018a24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18635f4e-57f7-4945-808f-35cc0c018a24}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {611be6fb-cc15-4170-9dce-d21691f61002}, !- Handle
  Schedule Rule 117,                      !- Name
  {70abbb85-71d8-4fa0-9b35-6c553b1eb8d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7cf84c70-9c85-45df-aa16-1a85905fbcab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cf84c70-9c85-45df-aa16-1a85905fbcab}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {323a8f60-78eb-4a2e-adc9-962dd81fb4a7}, !- Handle
  Schedule Rule 118,                      !- Name
  {70abbb85-71d8-4fa0-9b35-6c553b1eb8d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f136f5b-4e79-489d-9f98-a9e299dccfc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f136f5b-4e79-489d-9f98-a9e299dccfc8}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {24098a66-aaf2-49a0-aad8-66a2e55e9b75}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {13237641-30f1-4c06-a081-883cbc60a016}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {26f41dc3-7f98-4a1d-81aa-5299cba983d7}, !- Handle
  Schedule Rule 119,                      !- Name
  {24098a66-aaf2-49a0-aad8-66a2e55e9b75}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63479b09-5777-4f8e-b04f-1202e1447d5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63479b09-5777-4f8e-b04f-1202e1447d5c}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {03f24c18-1e5e-4858-8a50-2e1506d24131}, !- Handle
  Schedule Rule 120,                      !- Name
  {24098a66-aaf2-49a0-aad8-66a2e55e9b75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {890bb64d-cf00-4e9f-997f-3cca57209495}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {890bb64d-cf00-4e9f-997f-3cca57209495}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e54c37de-5c1d-42a6-97c4-381027bcef4a}, !- Handle
  Schedule Rule 121,                      !- Name
  {24098a66-aaf2-49a0-aad8-66a2e55e9b75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ccfabfc-7087-4ab5-97d3-5d9e723d66e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ccfabfc-7087-4ab5-97d3-5d9e723d66e4}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d134328b-b49d-4a1d-a051-662a8033f513}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Thermostat, !- Name
  {e7eda717-a751-480f-85e4-d7131743e864}, !- Heating Setpoint Temperature Schedule Name
  {214505c2-7583-4717-aba0-00719fb872b7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e7eda717-a751-480f-85e4-d7131743e864}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {715ce856-2018-4daf-a2c9-e7979f2a60ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {715ce856-2018-4daf-a2c9-e7979f2a60ae}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8685a716-2b6e-48bb-ad03-bdedb11a2b82}, !- Handle
  Schedule Rule 122,                      !- Name
  {e7eda717-a751-480f-85e4-d7131743e864}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16890139-34d4-445b-ac50-958eb0a1eecd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16890139-34d4-445b-ac50-958eb0a1eecd}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {df2912f0-af7f-4f5a-9519-fcd210cf0e3f}, !- Handle
  Schedule Rule 123,                      !- Name
  {e7eda717-a751-480f-85e4-d7131743e864}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {652b753c-daf1-4a62-8252-62b089f9aea2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {652b753c-daf1-4a62-8252-62b089f9aea2}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6969156f-40fd-40cc-b268-5d8bfcd3de8f}, !- Handle
  Schedule Rule 124,                      !- Name
  {e7eda717-a751-480f-85e4-d7131743e864}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45fa7d83-4738-4b3b-9ca4-001003da6f05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45fa7d83-4738-4b3b-9ca4-001003da6f05}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {214505c2-7583-4717-aba0-00719fb872b7}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {21ecebfa-537c-491d-a534-ecca84319eb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21ecebfa-537c-491d-a534-ecca84319eb3}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dcb26b81-8620-4454-abdd-ccd9bad35a6a}, !- Handle
  Schedule Rule 125,                      !- Name
  {214505c2-7583-4717-aba0-00719fb872b7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5166de0d-c1d2-4bca-8697-2091514cb600}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5166de0d-c1d2-4bca-8697-2091514cb600}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a1047472-fd83-4501-bf38-0db464eed455}, !- Handle
  Schedule Rule 126,                      !- Name
  {214505c2-7583-4717-aba0-00719fb872b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ae7fa26-c021-4fc4-a8c5-3813c0d9256d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ae7fa26-c021-4fc4-a8c5-3813c0d9256d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6b7aa4f0-b060-436f-8d2f-cf82827cc3ac}, !- Handle
  Schedule Rule 127,                      !- Name
  {214505c2-7583-4717-aba0-00719fb872b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc5de003-f07f-436a-a5ef-275b6e52b657}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc5de003-f07f-436a-a5ef-275b6e52b657}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d9076e5c-ee2e-4085-8d84-2c852d4b2e18}, !- Handle
  Space Function Audience seating area permanent - other-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e57b15a8-09da-48a0-bbce-3d3562a36dd3}, !- Handle
  Space Function Audience seating area permanent - other-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6a0471e5-00f4-42c2-b3e2-acdbdb5cf481}, !- Handle
  Space Function Audience seating area permanent - other-sch-B People, !- Name
  {e57b15a8-09da-48a0-bbce-3d3562a36dd3}, !- People Definition Name
  {7f269cbc-3bc8-4f08-82f7-3279893e8712}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {30026f40-f9a0-43a6-86f3-433e145c674a}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e211d51e-c4fe-4c13-ae59-83590f4add0b}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Lights, !- Name
  {30026f40-f9a0-43a6-86f3-433e145c674a}, !- Lights Definition Name
  {7f269cbc-3bc8-4f08-82f7-3279893e8712}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {934bb19f-b868-4bc7-b08f-85afa8e26961}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1f76121e-cd8e-42c8-9331-251c9e768a9e}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Elec Equip, !- Name
  {934bb19f-b868-4bc7-b08f-85afa8e26961}, !- Electric Equipment Definition Name
  {7f269cbc-3bc8-4f08-82f7-3279893e8712}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f14308d3-6a9f-4a4b-829f-6a59eeda220e}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4ca4c5d4-70a3-4eda-8ee0-a91f176995c0}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}, !- Lighting Schedule Name
  {91087f60-d6c9-4f64-9ffe-931013483803}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6c9e7f1-2581-4b0d-af98-8c661cd99bac}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Thermostat, !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Heating Setpoint Temperature Schedule Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2f6d918b-8658-4017-873a-f8e0901868c0}, !- Handle
  Space Function Audience seating area permanent - other-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5853b22d-f2c6-437d-af57-cc7ac79a0df3}, !- Handle
  Space Function Audience seating area permanent - other-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0346208d-1384-4299-a1d1-7a8de69c8045}, !- Handle
  Space Function Audience seating area permanent - other-sch-C People, !- Name
  {5853b22d-f2c6-437d-af57-cc7ac79a0df3}, !- People Definition Name
  {9eea8b1a-095d-4ac5-b6e8-d76e1f0de835}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e69d1b18-4380-466a-b8fb-9f011f7bc9b6}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4263c529-134b-403f-8c1f-f8d9d8200355}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Lights, !- Name
  {e69d1b18-4380-466a-b8fb-9f011f7bc9b6}, !- Lights Definition Name
  {9eea8b1a-095d-4ac5-b6e8-d76e1f0de835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e48ffc8e-5064-4c1a-ab13-a939c002e6fe}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fa70e5d9-1a8d-4149-8d9c-f9c5b340fda0}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Elec Equip, !- Name
  {e48ffc8e-5064-4c1a-ab13-a939c002e6fe}, !- Electric Equipment Definition Name
  {9eea8b1a-095d-4ac5-b6e8-d76e1f0de835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db2ff33f-2738-4407-aeac-85e48a3a4a7d}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {527cab8a-e54c-4724-8903-58cc428657d6}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {01bf3030-d8ce-49dd-aa62-d1b4dab70b2b}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {19541d4c-e6f7-4979-b3b1-e7e0b7873ef4}, !- Lighting Schedule Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e752988-83ca-431c-bf98-5dc56cee3bee}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Thermostat, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {497cfb0b-0b05-4709-82e5-2a250ea7a640}, !- Handle
  Space Function Audience seating area permanent - other-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f442bc81-e7a1-49cf-8c4b-f70002938068}, !- Handle
  Space Function Audience seating area permanent - other-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5fc05e42-0665-4817-8981-535968f039d9}, !- Handle
  Space Function Audience seating area permanent - other-sch-D People, !- Name
  {f442bc81-e7a1-49cf-8c4b-f70002938068}, !- People Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {25a03a04-9cc4-444e-96cf-863e08c8a512}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2f3436cc-85c7-498a-8730-5916ea975ebe}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Lights, !- Name
  {25a03a04-9cc4-444e-96cf-863e08c8a512}, !- Lights Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cd283f2a-1a73-40e6-be9e-67503c01e294}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6efcf42f-8bb3-4c8a-bd7d-24ed260c9f10}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Elec Equip, !- Name
  {cd283f2a-1a73-40e6-be9e-67503c01e294}, !- Electric Equipment Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {20ce1704-3844-41d4-a3aa-a154bd60dab5}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {22d14d48-4feb-4df2-9bbe-e832ddfa0a49}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {05bd889a-e505-4f71-98ae-826efcfc7b28}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {e97fb6cf-0e64-447f-a3f4-bc4b45ea0c23}, !- Lighting Schedule Name
  {ae023eaa-3968-499a-a46b-b4a4d74781ae}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {05bd889a-e505-4f71-98ae-826efcfc7b28}, !- Handle
  NECB-D-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {69d7e33e-60cc-4e2d-97f4-713104ded930}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69d7e33e-60cc-4e2d-97f4-713104ded930}, !- Handle
  NECB-D-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {feca8317-506e-4a70-b159-0f0ca94d9fc9}, !- Handle
  Schedule Rule 128,                      !- Name
  {05bd889a-e505-4f71-98ae-826efcfc7b28}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {44f7d2a7-83b4-4cd1-88d1-1a46ee05ca64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44f7d2a7-83b4-4cd1-88d1-1a46ee05ca64}, !- Handle
  NECB-D-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {20009ecd-91e0-405e-91d4-aadbd2608865}, !- Handle
  Schedule Rule 129,                      !- Name
  {05bd889a-e505-4f71-98ae-826efcfc7b28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e33e666-31f2-47ef-972b-f874b7953847}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e33e666-31f2-47ef-972b-f874b7953847}, !- Handle
  NECB-D-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a89ce98e-ff51-4ad5-ab3a-4986b6e563f3}, !- Handle
  Schedule Rule 130,                      !- Name
  {05bd889a-e505-4f71-98ae-826efcfc7b28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f70d7bf4-9d29-4a3b-af79-0c45151e844b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f70d7bf4-9d29-4a3b-af79-0c45151e844b}, !- Handle
  NECB-D-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e97fb6cf-0e64-447f-a3f4-bc4b45ea0c23}, !- Handle
  NECB-D-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a9566ecd-29e0-4bcf-9e58-c472019dc738}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9566ecd-29e0-4bcf-9e58-c472019dc738}, !- Handle
  NECB-D-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {935662ae-06f8-4e1f-ab8f-1669b7580c93}, !- Handle
  Schedule Rule 131,                      !- Name
  {e97fb6cf-0e64-447f-a3f4-bc4b45ea0c23}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eda60fb2-1c2c-481e-af0b-9d94972452df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eda60fb2-1c2c-481e-af0b-9d94972452df}, !- Handle
  NECB-D-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {bcadf4b5-a45f-45ea-a022-7f36379d8061}, !- Handle
  Schedule Rule 132,                      !- Name
  {e97fb6cf-0e64-447f-a3f4-bc4b45ea0c23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef626fdf-276f-4739-abba-605145bf42ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef626fdf-276f-4739-abba-605145bf42ce}, !- Handle
  NECB-D-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9bab216e-e96d-45b2-9b62-1b951c3ceefe}, !- Handle
  Schedule Rule 133,                      !- Name
  {e97fb6cf-0e64-447f-a3f4-bc4b45ea0c23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02d48301-1de0-4ae1-8fe0-c8dcc25f13bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02d48301-1de0-4ae1-8fe0-c8dcc25f13bd}, !- Handle
  NECB-D-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae023eaa-3968-499a-a46b-b4a4d74781ae}, !- Handle
  NECB-D-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {f018ca8d-b9a4-4b44-a9a4-e5fd4ab2342c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f018ca8d-b9a4-4b44-a9a4-e5fd4ab2342c}, !- Handle
  NECB-D-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {ae211bce-337d-49b5-8b52-44f856c1a7cf}, !- Handle
  Schedule Rule 134,                      !- Name
  {ae023eaa-3968-499a-a46b-b4a4d74781ae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {235763d4-659d-446e-879d-0a1df090cc8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {235763d4-659d-446e-879d-0a1df090cc8a}, !- Handle
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {d4c3d58b-48c4-48b7-9fb6-14067f91d62e}, !- Handle
  Schedule Rule 135,                      !- Name
  {ae023eaa-3968-499a-a46b-b4a4d74781ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92c19844-03e6-4dc7-85f4-49576ac23b72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92c19844-03e6-4dc7-85f4-49576ac23b72}, !- Handle
  NECB-D-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e411c8bc-be64-430a-ade5-cd193d6c8b2f}, !- Handle
  Schedule Rule 136,                      !- Name
  {ae023eaa-3968-499a-a46b-b4a4d74781ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c36066c-baf2-400d-be94-57bf37eb624e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c36066c-baf2-400d-be94-57bf37eb624e}, !- Handle
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {64338aac-9a11-4649-b67e-1bb866473185}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Thermostat, !- Name
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Heating Setpoint Temperature Schedule Name
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Handle
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {599bd68f-e92b-454a-bec0-29759b56a279}; !- Default Day Schedule Name

OS:Schedule:Day,
  {599bd68f-e92b-454a-bec0-29759b56a279}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f95e630d-7a6d-440a-9346-d1168afb68b8}, !- Handle
  Schedule Rule 137,                      !- Name
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {032ed4ad-28e5-44d9-b676-ca78efa781fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {032ed4ad-28e5-44d9-b676-ca78efa781fa}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {43897420-8c96-4ba3-b672-e7fa5bb818e1}, !- Handle
  Schedule Rule 138,                      !- Name
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00570e80-640e-4374-8a6f-96d66c167a19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00570e80-640e-4374-8a6f-96d66c167a19}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {64bfb247-915d-457c-80d8-e838a8d6e126}, !- Handle
  Schedule Rule 139,                      !- Name
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b61a5fb9-86fb-4f96-96b0-0a72e389dec2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b61a5fb9-86fb-4f96-96b0-0a72e389dec2}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {bb21b8c5-833e-4ab9-920d-deff79838a42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb21b8c5-833e-4ab9-920d-deff79838a42}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0a1ad71f-9291-4cce-a6c1-1cf0cbf5529c}, !- Handle
  Schedule Rule 140,                      !- Name
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cf2c5928-a302-48b8-94f5-12d41d7864ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf2c5928-a302-48b8-94f5-12d41d7864ce}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {68207deb-2db4-428b-bfce-ea65410052e2}, !- Handle
  Schedule Rule 141,                      !- Name
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13f7bd4d-93f2-4dad-8c00-1966a591bec9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13f7bd4d-93f2-4dad-8c00-1966a591bec9}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6bdceb30-6f8b-404d-8146-b071f60f031d}, !- Handle
  Schedule Rule 142,                      !- Name
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b80bd1d-bb6b-42ed-ba91-37059ffdac24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b80bd1d-bb6b-42ed-ba91-37059ffdac24}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {82061b8e-50e7-41d0-b26f-0ceac58297a3}, !- Handle
  Space Function Audience seating area permanent - other-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {25ce78bc-72b7-4ab5-be8b-41653de94b30}, !- Handle
  Space Function Audience seating area permanent - other-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c915c1b-d37f-4ce3-a143-aca90af5c413}, !- Handle
  Space Function Audience seating area permanent - other-sch-E People, !- Name
  {25ce78bc-72b7-4ab5-be8b-41653de94b30}, !- People Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0b2e6b82-a983-4854-8c8b-a08494d94e54}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3a97ed83-361b-4f1f-9385-b90ee29ab526}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Lights, !- Name
  {0b2e6b82-a983-4854-8c8b-a08494d94e54}, !- Lights Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0260f756-a511-4b00-b41c-6a58c8de1faa}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0056c10c-4f8d-48d2-be6b-7f2d04ee5010}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Elec Equip, !- Name
  {0260f756-a511-4b00-b41c-6a58c8de1faa}, !- Electric Equipment Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cadfe031-539e-4ce1-8c91-df4eeff5ed62}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d4237fba-b465-43cb-8a42-c20a46990553}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {0c8d947a-3750-4fb5-8dd6-e0690aad94a0}, !- Lighting Schedule Name
  {b0e22e5f-b8ea-408a-8534-03afc5ca3cc3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {c6f39140-a143-4f0b-b9f7-b31d56637111}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6f39140-a143-4f0b-b9f7-b31d56637111}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {473bce8a-73db-4cb5-b658-3396f7b53b2d}, !- Handle
  Schedule Rule 143,                      !- Name
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6ee55ccf-c083-4f42-9199-356df9d2e44d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ee55ccf-c083-4f42-9199-356df9d2e44d}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}, !- Handle
  Schedule Rule 144,                      !- Name
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94a19373-bd5f-477a-9ffa-548d02955f90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94a19373-bd5f-477a-9ffa-548d02955f90}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {13af1c09-fed1-475e-a770-8724b97cce39}, !- Handle
  Schedule Rule 145,                      !- Name
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2e31213-1f72-476b-ba94-9e069a7608a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2e31213-1f72-476b-ba94-9e069a7608a3}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c8d947a-3750-4fb5-8dd6-e0690aad94a0}, !- Handle
  NECB-E-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {5346130c-7e38-497a-9c07-a893828ac894}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5346130c-7e38-497a-9c07-a893828ac894}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0c8d4357-bb71-4fff-b517-294975e07a56}, !- Handle
  Schedule Rule 146,                      !- Name
  {0c8d947a-3750-4fb5-8dd6-e0690aad94a0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7bb9e836-ad1c-4e52-90ec-4a88e2aaf58c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bb9e836-ad1c-4e52-90ec-4a88e2aaf58c}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b5510dd9-7764-4e02-abc2-3463a37c09ea}, !- Handle
  Schedule Rule 147,                      !- Name
  {0c8d947a-3750-4fb5-8dd6-e0690aad94a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {247ac6e2-b633-435d-b611-016f2a651130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {247ac6e2-b633-435d-b611-016f2a651130}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6ab74fe0-db73-4dbd-bd09-fff6659a0973}, !- Handle
  Schedule Rule 148,                      !- Name
  {0c8d947a-3750-4fb5-8dd6-e0690aad94a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c5ea6ce-6e11-4c97-9c61-9a8b20fa2959}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c5ea6ce-6e11-4c97-9c61-9a8b20fa2959}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0e22e5f-b8ea-408a-8534-03afc5ca3cc3}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {72486dad-e1eb-4815-b9a8-e50c9d9b8816}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72486dad-e1eb-4815-b9a8-e50c9d9b8816}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {3e487d14-4585-491e-a152-be942d24fa4e}, !- Handle
  Schedule Rule 149,                      !- Name
  {b0e22e5f-b8ea-408a-8534-03afc5ca3cc3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {28433d80-85ed-4b58-96ce-42e193f9cc1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28433d80-85ed-4b58-96ce-42e193f9cc1c}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a575a008-9bb7-4939-bc50-d00040b79677}, !- Handle
  Schedule Rule 150,                      !- Name
  {b0e22e5f-b8ea-408a-8534-03afc5ca3cc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe356e41-ae5c-4625-878e-6170432f507e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe356e41-ae5c-4625-878e-6170432f507e}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a8ba4c84-2862-45e6-9dce-e4d8a187b87f}, !- Handle
  Schedule Rule 151,                      !- Name
  {b0e22e5f-b8ea-408a-8534-03afc5ca3cc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7b1d34c-69df-472a-9b55-d5ef4cfe4d33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7b1d34c-69df-472a-9b55-d5ef4cfe4d33}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f4f7cf2c-9bd3-4860-9304-0a7867f71721}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Thermostat, !- Name
  {22ed884e-8eda-4740-a611-f2d8f200a082}, !- Heating Setpoint Temperature Schedule Name
  {36e59949-a01f-4b1f-883c-66ae880ed545}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {22ed884e-8eda-4740-a611-f2d8f200a082}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {b5afefb5-35a9-47d8-b7e0-3ea6f0081822}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5afefb5-35a9-47d8-b7e0-3ea6f0081822}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8777daed-bb12-4bde-9405-133cd29342ec}, !- Handle
  Schedule Rule 152,                      !- Name
  {22ed884e-8eda-4740-a611-f2d8f200a082}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {02b5f238-488b-42f1-a7ce-4990b9cb4376}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02b5f238-488b-42f1-a7ce-4990b9cb4376}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {990ec422-4c5e-46d0-9b5a-dddef39a9093}, !- Handle
  Schedule Rule 153,                      !- Name
  {22ed884e-8eda-4740-a611-f2d8f200a082}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {325c9900-3a36-4466-a160-646b8bde69f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {325c9900-3a36-4466-a160-646b8bde69f5}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8dbc06e9-47f7-44c1-aece-f75276964cb0}, !- Handle
  Schedule Rule 154,                      !- Name
  {22ed884e-8eda-4740-a611-f2d8f200a082}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {449788bd-f430-4fdc-9a12-837db5cf914d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {449788bd-f430-4fdc-9a12-837db5cf914d}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {36e59949-a01f-4b1f-883c-66ae880ed545}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {22b1ad2b-b904-4434-ba9f-53b142a7643c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22b1ad2b-b904-4434-ba9f-53b142a7643c}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6a44a60d-73d6-409b-8e25-6cef41f62855}, !- Handle
  Schedule Rule 155,                      !- Name
  {36e59949-a01f-4b1f-883c-66ae880ed545}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2175af86-566a-49fc-86da-7547acbad16a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2175af86-566a-49fc-86da-7547acbad16a}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {15f6831f-d707-42b9-a05d-9ff0b893ac88}, !- Handle
  Schedule Rule 156,                      !- Name
  {36e59949-a01f-4b1f-883c-66ae880ed545}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24012ffc-eb8c-4096-8f4f-f5c1899a63a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24012ffc-eb8c-4096-8f4f-f5c1899a63a3}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4fe4567d-a5d3-453a-89ff-d6abdd4aed80}, !- Handle
  Schedule Rule 157,                      !- Name
  {36e59949-a01f-4b1f-883c-66ae880ed545}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75217743-b38e-400a-8954-901cd9fbc608}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75217743-b38e-400a-8954-901cd9fbc608}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {ed87e1ea-9e07-47b9-a53d-d3912a452031}, !- Handle
  Space Function Audience seating area permanent - other-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3d093794-df8b-4070-b701-06e45e2e3f13}, !- Handle
  Space Function Audience seating area permanent - other-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d561690-db56-4dd1-84e8-587aaab7cbfd}, !- Handle
  Space Function Audience seating area permanent - other-sch-F People, !- Name
  {3d093794-df8b-4070-b701-06e45e2e3f13}, !- People Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dcb57a39-c683-4fd3-92c6-6be290d379c5}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {aebb0db3-fe82-4f89-add4-a78603e0b440}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Lights, !- Name
  {dcb57a39-c683-4fd3-92c6-6be290d379c5}, !- Lights Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8372db30-ed00-4100-a2a4-8f9943a0b2d4}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a29ed0e8-2e9f-433b-a731-4be81c294806}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Elec Equip, !- Name
  {8372db30-ed00-4100-a2a4-8f9943a0b2d4}, !- Electric Equipment Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9934569b-c7dd-4057-ab71-d9b2228e26d4}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0b4072d8-7c0b-4ae5-a814-6ecd1e86be6c}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e7dd2f4-cda8-4dc3-bec1-3896b0f13b8e}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {60c3bcf2-ccdd-45d0-b143-63f8ad3be7e6}, !- Lighting Schedule Name
  {4c7110a6-ca57-443a-abc9-1cd602a2c8de}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4e7dd2f4-cda8-4dc3-bec1-3896b0f13b8e}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {809c97d1-614a-4dc8-b44a-09c07e1efbda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {809c97d1-614a-4dc8-b44a-09c07e1efbda}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {61ab79e9-33e8-4fca-890d-f78d9e439134}, !- Handle
  Schedule Rule 158,                      !- Name
  {4e7dd2f4-cda8-4dc3-bec1-3896b0f13b8e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dbbe86e9-14a1-4f6d-b05d-eb39e3c2ab94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbbe86e9-14a1-4f6d-b05d-eb39e3c2ab94}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {734fa4f4-8a65-4d81-98ae-5035f6f2721a}, !- Handle
  Schedule Rule 159,                      !- Name
  {4e7dd2f4-cda8-4dc3-bec1-3896b0f13b8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71e12d7d-f822-45ec-b621-80011f8909d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71e12d7d-f822-45ec-b621-80011f8909d0}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b49e8753-52be-4177-b3a8-69c39f1693f1}, !- Handle
  Schedule Rule 160,                      !- Name
  {4e7dd2f4-cda8-4dc3-bec1-3896b0f13b8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {60c3bcf2-ccdd-45d0-b143-63f8ad3be7e6}, !- Handle
  NECB-F-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {1f88cbd1-1d64-454f-9b3e-6d896de44b92}, !- Handle
  Schedule Rule 161,                      !- Name
  {60c3bcf2-ccdd-45d0-b143-63f8ad3be7e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b5027cc-8077-435c-8a81-4037b7351ac0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b5027cc-8077-435c-8a81-4037b7351ac0}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {de85fc9f-6c1e-4e91-8daf-2410a3ede4db}, !- Handle
  Schedule Rule 162,                      !- Name
  {60c3bcf2-ccdd-45d0-b143-63f8ad3be7e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {302a0281-deb0-4c4e-bd85-496f267798e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {302a0281-deb0-4c4e-bd85-496f267798e7}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {4d30b51f-8064-443e-9eb0-798a39da30f6}, !- Handle
  Schedule Rule 163,                      !- Name
  {60c3bcf2-ccdd-45d0-b143-63f8ad3be7e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52c76932-5a6b-4368-b245-448f4da1c6d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52c76932-5a6b-4368-b245-448f4da1c6d3}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {4c7110a6-ca57-443a-abc9-1cd602a2c8de}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {69bdd1d6-3e51-4d3e-8d20-a9f199e79b61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69bdd1d6-3e51-4d3e-8d20-a9f199e79b61}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {3ab68361-bd9d-44fb-8f41-42fd2c372f17}, !- Handle
  Schedule Rule 164,                      !- Name
  {4c7110a6-ca57-443a-abc9-1cd602a2c8de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cae9e1b5-c0d2-4662-8b87-df853df9bc04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cae9e1b5-c0d2-4662-8b87-df853df9bc04}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {b48f99d0-c10b-4034-88ab-30e03b258a6a}, !- Handle
  Schedule Rule 165,                      !- Name
  {4c7110a6-ca57-443a-abc9-1cd602a2c8de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96e19312-c5d5-4d05-b33d-ef5c9d4d5d17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96e19312-c5d5-4d05-b33d-ef5c9d4d5d17}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {c9829566-a45c-409f-8809-fc117a7cc5d9}, !- Handle
  Schedule Rule 166,                      !- Name
  {4c7110a6-ca57-443a-abc9-1cd602a2c8de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f906127-488e-44f5-864a-12054e1f74e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f906127-488e-44f5-864a-12054e1f74e1}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {b285bacf-237c-47f4-aa2e-3249e0b934e4}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Thermostat, !- Name
  {bd3c75a2-dc87-44d9-8684-4186e3eb503e}, !- Heating Setpoint Temperature Schedule Name
  {9f52e260-590b-41e9-970d-6e5b6cb25822}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bd3c75a2-dc87-44d9-8684-4186e3eb503e}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {02c00ff0-11c0-4d20-9d42-bebe6dc0e4a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02c00ff0-11c0-4d20-9d42-bebe6dc0e4a9}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {054cd857-3fc2-4c45-b9b5-43ade54aef6d}, !- Handle
  Schedule Rule 167,                      !- Name
  {bd3c75a2-dc87-44d9-8684-4186e3eb503e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9033fcb8-851c-4ce4-add8-2e6b51ed9bd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9033fcb8-851c-4ce4-add8-2e6b51ed9bd1}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {d79b21c5-d6be-4852-8619-f03a21efb930}, !- Handle
  Schedule Rule 168,                      !- Name
  {bd3c75a2-dc87-44d9-8684-4186e3eb503e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ba46670-5371-4e14-8ff9-a757f9b3f94d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ba46670-5371-4e14-8ff9-a757f9b3f94d}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {24aaf8dc-4a21-4291-8705-4c9832d1424e}, !- Handle
  Schedule Rule 169,                      !- Name
  {bd3c75a2-dc87-44d9-8684-4186e3eb503e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfe6faaf-0044-4bf8-9c66-986e60ebcc7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfe6faaf-0044-4bf8-9c66-986e60ebcc7f}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {9f52e260-590b-41e9-970d-6e5b6cb25822}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {11dada04-5658-4ec8-b54c-feb538c1cd6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11dada04-5658-4ec8-b54c-feb538c1cd6a}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {526673fc-6519-4a0b-951c-c803eb203bd3}, !- Handle
  Schedule Rule 170,                      !- Name
  {9f52e260-590b-41e9-970d-6e5b6cb25822}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81c801fd-57dd-4ce9-9c60-dc7d2f635d5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81c801fd-57dd-4ce9-9c60-dc7d2f635d5c}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {999daeb7-3403-4fe4-aed0-681a050210b9}, !- Handle
  Schedule Rule 171,                      !- Name
  {9f52e260-590b-41e9-970d-6e5b6cb25822}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cb9b431-2b7c-468b-a6c0-f16aff5948d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cb9b431-2b7c-468b-a6c0-f16aff5948d5}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5c82365f-143d-4bef-b3f4-b966d6421d02}, !- Handle
  Schedule Rule 172,                      !- Name
  {9f52e260-590b-41e9-970d-6e5b6cb25822}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d731cf2-d436-41cc-935d-324d53b7e5e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d731cf2-d436-41cc-935d-324d53b7e5e1}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {eb9258ba-7e44-4d20-b2d1-9e165f9020ff}, !- Handle
  Space Function Audience seating area permanent - other-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a9e943ae-8ea3-44bf-80e9-bcedecdc7f77}, !- Handle
  Space Function Audience seating area permanent - other-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {22c267db-4dd8-4262-8d69-81228cdc55f4}, !- Handle
  Space Function Audience seating area permanent - other-sch-G People, !- Name
  {a9e943ae-8ea3-44bf-80e9-bcedecdc7f77}, !- People Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8e0ecb91-c33d-4c36-951b-ff75387041f3}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {17897a02-b3bc-489e-8224-7536ff9c95ba}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Lights, !- Name
  {8e0ecb91-c33d-4c36-951b-ff75387041f3}, !- Lights Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2f9752b9-2498-4e1f-875e-8195e7f61f5f}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {da767ea0-72cb-45dc-9273-d2ca1d25f749}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Elec Equip, !- Name
  {2f9752b9-2498-4e1f-875e-8195e7f61f5f}, !- Electric Equipment Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6a14e27a-d666-4efc-a762-d2d47c2bd711}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {afaf4d41-f4ca-45b7-b7cc-50cb463a7669}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eafbc6ca-c0db-412e-a8e1-57aec5753981}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {db8bf226-12d0-42cd-b93f-186cd3d382fa}, !- Lighting Schedule Name
  {5b5344f7-69fc-4b7b-8c4b-549fb0e61340}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be486b35-1c01-4906-8e91-d798bb0f435e}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Thermostat, !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e074d227-6644-4f14-92ed-297dd70eb516}, !- Handle
  Space Function Audience seating area permanent - penitentiary, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0e80993f-3b8d-4267-ba22-e5fd85aaffdb}, !- Handle
  Space Function Audience seating area permanent - penitentiary People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a1084e6d-b4fc-4d36-9aa2-50f6da086bf6}, !- Handle
  Space Function Audience seating area permanent - penitentiary People, !- Name
  {0e80993f-3b8d-4267-ba22-e5fd85aaffdb}, !- People Definition Name
  {b9c2628d-a288-4b56-8e26-7d9a4eb882a3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {59f3719f-17f8-454f-9989-62ae3badb40c}, !- Handle
  Space Function Audience seating area permanent - penitentiary Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.00109026488189,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {582dde6a-b9df-456f-88da-ec7e7d2343ad}, !- Handle
  Space Function Audience seating area permanent - penitentiary Lights, !- Name
  {59f3719f-17f8-454f-9989-62ae3badb40c}, !- Lights Definition Name
  {b9c2628d-a288-4b56-8e26-7d9a4eb882a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f580e4c4-bd11-4862-8bd3-7856defa5d8c}, !- Handle
  Space Function Audience seating area permanent - penitentiary Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d33f8136-546b-4a2a-8a5e-f61ccd8a650d}, !- Handle
  Space Function Audience seating area permanent - penitentiary Elec Equip, !- Name
  {f580e4c4-bd11-4862-8bd3-7856defa5d8c}, !- Electric Equipment Definition Name
  {b9c2628d-a288-4b56-8e26-7d9a4eb882a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56df9ca9-80e3-4abb-a447-656145a1c91f}, !- Handle
  Space Function Audience seating area permanent - penitentiary Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0020828,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {62cce014-0047-4bc4-80f4-b9879f006c2a}, !- Handle
  Space Function Audience seating area permanent - penitentiary Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {01bf3030-d8ce-49dd-aa62-d1b4dab70b2b}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {19541d4c-e6f7-4979-b3b1-e7e0b7873ef4}, !- Lighting Schedule Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dc1e7d3-73b2-4d46-b4a5-61a20950e0a1}, !- Handle
  Space Function Audience seating area permanent - penitentiary Thermostat, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {18549306-7218-4e5b-8e80-a6fdce36fbe3}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {bf6ecfca-7029-44b6-9bed-b073c0e782d6}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133381789550306,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ce11a9e-1b0f-4f52-8e45-c93c1c4b2ff2}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre People, !- Name
  {bf6ecfca-7029-44b6-9bed-b073c0e782d6}, !- People Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e7ce3d50-99d6-4529-8da0-5269e9abaa3e}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.2095216466352,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6e663349-2d33-4508-b34c-a9797431beff}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre Lights, !- Name
  {e7ce3d50-99d6-4529-8da0-5269e9abaa3e}, !- Lights Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ba678ee5-4003-48fc-beb2-4dad2a498b46}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1147ab1c-72d5-47b8-9bb4-c57f7c80cd27}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre Elec Equip, !- Name
  {ba678ee5-4003-48fc-beb2-4dad2a498b46}, !- Electric Equipment Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {84030743-f8aa-4919-a81a-9dc11ea3b0e6}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {82405157-0bd4-4372-a869-1b71cb9e7c19}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {01bf3030-d8ce-49dd-aa62-d1b4dab70b2b}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {33920a38-5b1d-47b5-9ab2-33ad0c352aa5}, !- Lighting Schedule Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfb7d3a8-dd02-49ac-8861-d042ee3ec090}, !- Handle
  Space Function Audience seating area permanent - performing arts theatre Thermostat, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {97b73e76-6f21-42ba-bb35-a8358f259696}, !- Handle
  Space Function Audience seating area permanent - religious building, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d85abd4f-c3cb-4be6-8c37-fa56df2f4ea5}, !- Handle
  Space Function Audience seating area permanent - religious building People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ac621d21-752a-4e4b-a0c6-c7e880ea68c2}, !- Handle
  Space Function Audience seating area permanent - religious building People, !- Name
  {d85abd4f-c3cb-4be6-8c37-fa56df2f4ea5}, !- People Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3bae0f00-c909-4bb4-86ec-94b050302235}, !- Handle
  Space Function Audience seating area permanent - religious building Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.5059964568504,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Handle
  Space Function Audience seating area permanent - religious building Lights, !- Name
  {3bae0f00-c909-4bb4-86ec-94b050302235}, !- Lights Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a745129b-ca54-478f-a407-45010636e095}, !- Handle
  Space Function Audience seating area permanent - religious building Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c9c47079-6a13-4d86-b617-f0a30b7da1b2}, !- Handle
  Space Function Audience seating area permanent - religious building Elec Equip, !- Name
  {a745129b-ca54-478f-a407-45010636e095}, !- Electric Equipment Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {349796b9-50b6-4e25-b1ad-6ec041949b73}, !- Handle
  Space Function Audience seating area permanent - religious building Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0033528,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ae43c8a2-6367-4065-835e-e67de9e245be}, !- Handle
  Space Function Audience seating area permanent - religious building Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {50d01fbc-c7b9-40f9-8526-9b3731021953}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {87cbd1db-8ab0-4580-979a-f93b68898c72}, !- Lighting Schedule Name
  {b232c13c-3cad-413d-a841-0309762aedb2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {87cbd1db-8ab0-4580-979a-f93b68898c72}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.3-0.0-0.67-Light Ruleset, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {94a73f64-9a69-46dc-b89c-62e84d5e39eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94a73f64-9a69-46dc-b89c-62e84d5e39eb}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.3-0.0-0.67-Light Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3995,                                 !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.03995,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3995,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {c520f264-76bd-4762-b365-cccb3450ac04}, !- Handle
  Schedule Rule 173,                      !- Name
  {87cbd1db-8ab0-4580-979a-f93b68898c72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6fcde469-18ca-4b4d-ad35-32e28d6c560f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fcde469-18ca-4b4d-ad35-32e28d6c560f}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3995,                                 !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.03995,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3995,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {d9d97234-2a92-4398-b0ae-9da7b97f917a}, !- Handle
  Schedule Rule 174,                      !- Name
  {87cbd1db-8ab0-4580-979a-f93b68898c72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cf2e323-ff0f-4a17-9f86-74269b6781cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cf2e323-ff0f-4a17-9f86-74269b6781cf}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.3-0.0-0.67-Sat-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3995,                                 !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.03995,                                !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3995,                                 !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4794,                                 !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {ec41483c-7f03-4f5a-b374-66433b91ac69}, !- Handle
  Schedule Rule 175,                      !- Name
  {87cbd1db-8ab0-4580-979a-f93b68898c72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42d0810a-7ba9-467e-838e-163fb7dc80b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42d0810a-7ba9-467e-838e-163fb7dc80b9}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.3-0.0-0.67-Sun|Hol-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3995,                                 !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03995;                                !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {1224bb2b-81fe-4d29-aa76-494faa74b2fb}, !- Handle
  Space Function Audience seating area permanent - religious building Thermostat, !- Name
  {4408f3df-6bec-452b-b316-abad829faa76}, !- Heating Setpoint Temperature Schedule Name
  {ac97a9dc-eb48-40b5-8345-1c6f15c075a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {23133b70-0e25-4165-aa0a-4494072d53c6}, !- Handle
  Space Function Audience seating area permanent - sports arena, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6fb9d573-5d08-4bc6-b3fb-72ed152742f9}, !- Handle
  Space Function Audience seating area permanent - sports arena People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e9435938-9820-4b5d-bce2-65f83bccf684}, !- Handle
  Space Function Audience seating area permanent - sports arena People, !- Name
  {6fb9d573-5d08-4bc6-b3fb-72ed152742f9}, !- People Definition Name
  {e8f01092-9438-484f-a227-b65df9431a7a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1b8c5839-c4cb-482a-abf6-c413979a7918}, !- Handle
  Space Function Audience seating area permanent - sports arena Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {96a725e3-e640-4622-ba48-d4e3c774f946}, !- Handle
  Space Function Audience seating area permanent - sports arena Lights, !- Name
  {1b8c5839-c4cb-482a-abf6-c413979a7918}, !- Lights Definition Name
  {e8f01092-9438-484f-a227-b65df9431a7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2d8a184a-3016-466e-b2c7-cd59e82b79fe}, !- Handle
  Space Function Audience seating area permanent - sports arena Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0060198,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {285056dc-d7c5-44d5-aa70-15f6ef793717}, !- Handle
  Space Function Audience seating area permanent - sports arena Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}, !- Lighting Schedule Name
  {91087f60-d6c9-4f64-9ffe-931013483803}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c787458c-e74c-4eda-9488-123ce90b7895}, !- Handle
  Space Function Audience seating area permanent - sports arena Thermostat, !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Heating Setpoint Temperature Schedule Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Handle
  Always On Discrete,                     !- Name
  {9f6343ad-11a0-4a5f-9ac4-d7d8eccd2901}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9f6343ad-11a0-4a5f-9ac4-d7d8eccd2901}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {5504d0b1-6691-43fb-a6c9-aa86f1dd5b3a}, !- Handle
  Atrium (6 =< height <= 12m)-sch-G-Space Function Infiltration, !- Name
  {a5f77947-1c25-493c-a654-ba66f6ed445a}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be535cc2-e79e-49e0-965d-775c33dfe751}, !- Handle
  Atrium (6 =< height <= 12m)-sch-I-Space Function Infiltration, !- Name
  {88edb545-d82d-4ff7-8511-eb1f3730d92c}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79d9a837-0b85-41ba-b820-a8cdd4616b5a}, !- Handle
  Atrium (6 =< height <= 12m)-sch-J-Space Function Infiltration, !- Name
  {451c29d0-dc80-4378-be91-04522328f3d4}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a9e4f04-4165-4923-989d-e3bbb0af497a}, !- Handle
  Audience seating area permanent - auditorium-Space Function Infiltration, !- Name
  {f14009dd-83a4-4ceb-b5e0-ceeb6f892f60}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6e7fca2-0991-4515-ab8c-a7038c6c3131}, !- Handle
  Audience seating area permanent - convention centre-Space Function Infiltration, !- Name
  {64f4c8a5-83f9-4412-8284-a05de34d016b}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8ba6d00-db56-45d0-b21d-0d0d7202bf8a}, !- Handle
  Audience seating area permanent - gymnasium-Space Function Infiltration, !- Name
  {f22bf8fa-8104-4a1b-8714-98197d6f3d7d}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3dbf7511-ebd4-4352-8a8b-ec0873a2475e}, !- Handle
  Audience seating area permanent - other-sch-C-Space Function Infiltration, !- Name
  {aec49475-e9a0-4777-9970-a026227cca61}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {360ad7af-1c58-4c8d-a66d-5ef97b5fe1d8}, !- Handle
  Audience seating area permanent - other-sch-D-Space Function Infiltration, !- Name
  {ff227713-3ae7-4b7e-973d-47c623ace106}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}, !- Handle
  Audience seating area permanent - other-sch-F-Space Function Infiltration, !- Name
  {39f6fb20-20b2-4a02-afbf-6dcd77748d4b}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8383c01-0fbb-4e1f-a788-93c5e9719b8e}, !- Handle
  Audience seating area permanent - other-sch-G-Space Function Infiltration, !- Name
  {bd920b66-5c23-42fc-8ac2-94c6f104fc42}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46d1fbb7-408b-4243-a66d-afef1ede26c2}, !- Handle
  Audience seating area permanent - penitentiary-Space Function Infiltration, !- Name
  {eda1cfbb-0410-4c4e-8d68-8682117db5b2}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06d8598b-aaa7-4f18-90e1-1126cd6814d4}, !- Handle
  Audience seating area permanent - religious building-Space Function Infiltration, !- Name
  {cc3af708-653b-427c-9780-c1db57d54631}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4863f22-de02-401e-9aa0-1b35b95707b7}, !- Handle
  Audience seating area permanent - sports arena-Space Function Infiltration, !- Name
  {b6be0e59-12e8-4fe5-ad7b-887b3fcd6f9d}, !- Space or SpaceType Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {e2ef817a-3209-4f46-8c07-cec654110785}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {dbcd71a8-c0c4-4833-b938-586c2afca706}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {c7233cf0-9020-4c39-9518-dec574f7fc81}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ee8da573-c05a-4860-83ae-e1c1f52ee1cf}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {7656c40c-7a80-4d48-855f-44dd24a15f86}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1579a304-22f9-42f4-bd96-f1d25f830255}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {c7233cf0-9020-4c39-9518-dec574f7fc81}, !- Layer 1
  {ee8da573-c05a-4860-83ae-e1c1f52ee1cf}, !- Layer 2
  {7656c40c-7a80-4d48-855f-44dd24a15f86}; !- Layer 3

OS:Material,
  {3e9eaa47-1fba-4572-9587-1851bdf2ded8}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {08735773-d1a6-4432-8176-2af172a603e5}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3e9eaa47-1fba-4572-9587-1851bdf2ded8}, !- Layer 1
  {3e9eaa47-1fba-4572-9587-1851bdf2ded8}; !- Layer 2

OS:Material,
  {db427190-3295-4e87-afad-dcecd8022adf}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {47f55b99-4e45-4867-a400-986b75f8cc53}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {db427190-3295-4e87-afad-dcecd8022adf}; !- Layer 1

OS:Construction,
  {5df40d32-b9b8-42e3-84a8-772850cf8240}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {db427190-3295-4e87-afad-dcecd8022adf}, !- Layer 1
  {c7233cf0-9020-4c39-9518-dec574f7fc81}; !- Layer 2

OS:DefaultConstructionSet,
  {527e064e-4e74-4b6e-808e-020447aa316b}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {70bf9b51-9ebc-4410-b813-f4d4cd829e87}, !- Default Exterior Surface Constructions Name
  {47f71c73-0976-441c-ae58-b74520342302}, !- Default Interior Surface Constructions Name
  {8d5ec65b-ab13-4d66-81ca-7172040f135a}, !- Default Ground Contact Surface Constructions Name
  {724a5984-2e71-4a65-9b40-c90e31c61e47}, !- Default Exterior SubSurface Constructions Name
  {f7bc59b0-1e40-4c22-8e99-3f96deb8a7b1}, !- Default Interior SubSurface Constructions Name
  {2528d7be-a7b4-4334-bd79-9342608bd9e5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1d205b71-b411-4810-9515-b9d37bc41a59}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {569ed019-86e6-418b-9d4f-4e6a12acedca}, !- Floor Construction Name
  {686e19ee-9526-442d-9af4-3531021b9ef2}, !- Wall Construction Name
  {aedcc7d8-10c9-400c-9d60-e12a0a950dd6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {47f71c73-0976-441c-ae58-b74520342302}, !- Handle
  Default Surface Constructions 2,        !- Name
  {51b2d7b4-7d80-4671-a9c4-cbe57e2b4eb9}, !- Floor Construction Name
  {20e57eb4-b702-416d-b519-3e8b26d3ab00}, !- Wall Construction Name
  {1f5d6659-7c1f-48c6-b846-b8bab287757f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0e2f92c5-42b3-4463-a77d-f97da55b66f1}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {32617eb4-81f6-4e3d-bcad-ccf0d733eb67}, !- Floor Construction Name
  {51b5116c-45d5-4581-a495-5de3250d4304}, !- Wall Construction Name
  {92f4a95b-0dbf-4623-ac69-6809aeeafaf8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5b6fc291-66f8-4512-b68f-8424a3ae696d}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {eb951c71-ae81-4975-a3a7-1def5ca3b3bc}, !- Fixed Window Construction Name
  {eb951c71-ae81-4975-a3a7-1def5ca3b3bc}, !- Operable Window Construction Name
  {d8082765-0a97-4fa7-adc5-2b434b040741}, !- Door Construction Name
  {947142a5-9570-4fe9-8f6e-2addca9172c8}, !- Glass Door Construction Name
  {12905b13-e777-46ec-87a3-2edf9d652494}, !- Overhead Door Construction Name
  {b75c6ef5-62d5-40c7-aa77-4de41d9c6a7a}, !- Skylight Construction Name
  {5ecc25a4-00c8-416a-927c-e8f16e40ca41}, !- Tubular Daylight Dome Construction Name
  {703a79f9-c858-4a30-bae6-c6304b6c00da}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f7bc59b0-1e40-4c22-8e99-3f96deb8a7b1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1272f14c-cda6-4b56-84c0-c6901e5b59ea}, !- Fixed Window Construction Name
  {1272f14c-cda6-4b56-84c0-c6901e5b59ea}, !- Operable Window Construction Name
  {d1c3b696-fb38-4d60-a613-dc49a4967184}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2528d7be-a7b4-4334-bd79-9342608bd9e5}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {a76fe90e-d279-465c-a451-21d6b577bc96}; !- Layer 1

OS:StandardsInformation:Construction,
  {49f154a1-3f81-461b-be77-50d3d01f9b2d}, !- Handle
  {2528d7be-a7b4-4334-bd79-9342608bd9e5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {569ed019-86e6-418b-9d4f-4e6a12acedca}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {11183b7f-dba8-4e75-a8de-4f52bb70a17e}, !- Layer 1
  {86eefc53-eaca-4e60-83bd-80f2cd2fe1b7}, !- Layer 2
  {9d742142-b3a1-407a-96e7-cfce9e380f4f}; !- Layer 3

OS:StandardsInformation:Construction,
  {12459166-fd2a-4ed9-9d41-86e2bbb95f8f}, !- Handle
  {569ed019-86e6-418b-9d4f-4e6a12acedca}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {686e19ee-9526-442d-9af4-3531021b9ef2}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {cc016dd9-4fa6-437c-bfa0-8780b082bb4b}, !- Layer 1
  {611f19be-921d-41c5-9d6d-ca4ab75473a6}, !- Layer 2
  {11183b7f-dba8-4e75-a8de-4f52bb70a17e}, !- Layer 3
  {df3607ee-ba00-46a8-ba37-955622ccde97}; !- Layer 4

OS:StandardsInformation:Construction,
  {6c0afd96-e65a-476f-8b65-7de12c1275eb}, !- Handle
  {686e19ee-9526-442d-9af4-3531021b9ef2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {aedcc7d8-10c9-400c-9d60-e12a0a950dd6}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {28257446-900f-443f-b4e3-66a32f924981}, !- Layer 1
  {11183b7f-dba8-4e75-a8de-4f52bb70a17e}; !- Layer 2

OS:StandardsInformation:Construction,
  {5fcf0547-7390-451b-87f1-3304261cfc7b}, !- Handle
  {aedcc7d8-10c9-400c-9d60-e12a0a950dd6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {51b2d7b4-7d80-4671-a9c4-cbe57e2b4eb9}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {adc37d0a-957f-4666-99e4-8de03f057810}, !- Layer 1
  {9d742142-b3a1-407a-96e7-cfce9e380f4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {b4f2b8bf-60fa-468a-81ce-c52afd5fab39}, !- Handle
  {51b2d7b4-7d80-4671-a9c4-cbe57e2b4eb9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {20e57eb4-b702-416d-b519-3e8b26d3ab00}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {c7afbe52-955c-4062-b0f5-088f2dea8160}, !- Layer 1
  {c7afbe52-955c-4062-b0f5-088f2dea8160}; !- Layer 2

OS:StandardsInformation:Construction,
  {25165c2f-3c7f-43df-8c29-30a31289d3e0}, !- Handle
  {20e57eb4-b702-416d-b519-3e8b26d3ab00}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1f5d6659-7c1f-48c6-b846-b8bab287757f}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {9d742142-b3a1-407a-96e7-cfce9e380f4f}, !- Layer 1
  {adc37d0a-957f-4666-99e4-8de03f057810}; !- Layer 2

OS:StandardsInformation:Construction,
  {bf4f8552-b801-4fad-b26a-f997392a7b31}, !- Handle
  {1f5d6659-7c1f-48c6-b846-b8bab287757f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {32617eb4-81f6-4e3d-bcad-ccf0d733eb67}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {323cecba-0e4a-4771-be62-63826f10fd1d}, !- Layer 1
  {9d742142-b3a1-407a-96e7-cfce9e380f4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a8e322f-835c-422d-b4f5-3d3c8a02d4a3}, !- Handle
  {32617eb4-81f6-4e3d-bcad-ccf0d733eb67}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {51b5116c-45d5-4581-a495-5de3250d4304}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {323cecba-0e4a-4771-be62-63826f10fd1d}, !- Layer 1
  {9d742142-b3a1-407a-96e7-cfce9e380f4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {1307605d-0352-48d8-a75d-0b94cebf3f05}, !- Handle
  {51b5116c-45d5-4581-a495-5de3250d4304}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {92f4a95b-0dbf-4623-ac69-6809aeeafaf8}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {323cecba-0e4a-4771-be62-63826f10fd1d}, !- Layer 1
  {9d742142-b3a1-407a-96e7-cfce9e380f4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {f5d468ca-b150-4ace-947d-0bdc6ab3aaa2}, !- Handle
  {92f4a95b-0dbf-4623-ac69-6809aeeafaf8}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {eb951c71-ae81-4975-a3a7-1def5ca3b3bc}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {4768eccf-cfdf-4bb0-a6c7-0e0e8801f31f}; !- Layer 1

OS:StandardsInformation:Construction,
  {17aac3ef-6597-4a4b-9161-0b2dd291b5b3}, !- Handle
  {eb951c71-ae81-4975-a3a7-1def5ca3b3bc}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {d8082765-0a97-4fa7-adc5-2b434b040741}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {0948091d-4762-4b09-a883-4fa6a51414b6}, !- Layer 1
  {11183b7f-dba8-4e75-a8de-4f52bb70a17e}; !- Layer 2

OS:StandardsInformation:Construction,
  {a0c7dd6c-9828-40f4-aff0-966c2d25e059}, !- Handle
  {d8082765-0a97-4fa7-adc5-2b434b040741}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {947142a5-9570-4fe9-8f6e-2addca9172c8}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {4768eccf-cfdf-4bb0-a6c7-0e0e8801f31f}; !- Layer 1

OS:StandardsInformation:Construction,
  {2b053ef1-f2e9-4da4-88ee-17c8981e1717}, !- Handle
  {947142a5-9570-4fe9-8f6e-2addca9172c8}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {12905b13-e777-46ec-87a3-2edf9d652494}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {11183b7f-dba8-4e75-a8de-4f52bb70a17e}; !- Layer 1

OS:StandardsInformation:Construction,
  {e60e9835-9d41-4317-83a2-648ed8d4fc79}, !- Handle
  {12905b13-e777-46ec-87a3-2edf9d652494}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b75c6ef5-62d5-40c7-aa77-4de41d9c6a7a}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {4768eccf-cfdf-4bb0-a6c7-0e0e8801f31f}; !- Layer 1

OS:StandardsInformation:Construction,
  {e5e66f24-e512-44b7-9700-98cb1d2ab8ab}, !- Handle
  {b75c6ef5-62d5-40c7-aa77-4de41d9c6a7a}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {5ecc25a4-00c8-416a-927c-e8f16e40ca41}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {4768eccf-cfdf-4bb0-a6c7-0e0e8801f31f}; !- Layer 1

OS:StandardsInformation:Construction,
  {56f20fd0-acfb-4b41-89cf-a255ec3ff817}, !- Handle
  {5ecc25a4-00c8-416a-927c-e8f16e40ca41}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {703a79f9-c858-4a30-bae6-c6304b6c00da}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {4768eccf-cfdf-4bb0-a6c7-0e0e8801f31f}; !- Layer 1

OS:StandardsInformation:Construction,
  {05a175bb-676c-47e2-9b3a-67b91a6a855b}, !- Handle
  {703a79f9-c858-4a30-bae6-c6304b6c00da}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {1272f14c-cda6-4b56-84c0-c6901e5b59ea}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {4768eccf-cfdf-4bb0-a6c7-0e0e8801f31f}; !- Layer 1

OS:StandardsInformation:Construction,
  {e692a288-0cdc-4ea8-a1f2-d21cb4ebba76}, !- Handle
  {1272f14c-cda6-4b56-84c0-c6901e5b59ea}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d1c3b696-fb38-4d60-a613-dc49a4967184}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {a76fe90e-d279-465c-a451-21d6b577bc96}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e0d70a3-4b1a-4567-a714-2f60314ea3b6}, !- Handle
  {d1c3b696-fb38-4d60-a613-dc49a4967184}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a76fe90e-d279-465c-a451-21d6b577bc96}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dfc50deb-5c7c-4663-b7c3-3da347de0222}, !- Handle
  {a76fe90e-d279-465c-a451-21d6b577bc96}; !- Material Name

OS:Material:NoMass,
  {11183b7f-dba8-4e75-a8de-4f52bb70a17e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c82f4aaf-e90e-4359-a5db-f550b2ff7b9d}, !- Handle
  {11183b7f-dba8-4e75-a8de-4f52bb70a17e}; !- Material Name

OS:Material,
  {86eefc53-eaca-4e60-83bd-80f2cd2fe1b7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9f823ade-7da2-4a9f-9022-3e8145e2a4d6}, !- Handle
  {86eefc53-eaca-4e60-83bd-80f2cd2fe1b7}; !- Material Name

OS:Material:NoMass,
  {9d742142-b3a1-407a-96e7-cfce9e380f4f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {70690419-e354-4a98-9c09-8b1a3fa5d02d}, !- Handle
  {9d742142-b3a1-407a-96e7-cfce9e380f4f}; !- Material Name

OS:Material,
  {cc016dd9-4fa6-437c-bfa0-8780b082bb4b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6c7e02b-02b7-4ff8-91fe-a245fa99e255}, !- Handle
  {cc016dd9-4fa6-437c-bfa0-8780b082bb4b}; !- Material Name

OS:Material,
  {611f19be-921d-41c5-9d6d-ca4ab75473a6}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {67eceb6f-69d1-4ba4-bd38-9b387c37fbc4}, !- Handle
  {611f19be-921d-41c5-9d6d-ca4ab75473a6}; !- Material Name

OS:Material,
  {df3607ee-ba00-46a8-ba37-955622ccde97}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d703c117-5be8-41fe-8a2a-2a9b34717058}, !- Handle
  {df3607ee-ba00-46a8-ba37-955622ccde97}; !- Material Name

OS:Material,
  {28257446-900f-443f-b4e3-66a32f924981}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77e3ccdc-c230-4c77-a075-ac9c67b94cd9}, !- Handle
  {28257446-900f-443f-b4e3-66a32f924981}; !- Material Name

OS:Material,
  {adc37d0a-957f-4666-99e4-8de03f057810}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {3a825dde-234a-4ac5-9e18-3ab28d881baa}, !- Handle
  {adc37d0a-957f-4666-99e4-8de03f057810}; !- Material Name

OS:Material,
  {c7afbe52-955c-4062-b0f5-088f2dea8160}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f270513d-d566-4122-9fbf-9c95621140ab}, !- Handle
  {c7afbe52-955c-4062-b0f5-088f2dea8160}; !- Material Name

OS:Material,
  {323cecba-0e4a-4771-be62-63826f10fd1d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4a7d89e8-01cb-4da2-b5a4-64cf4f0a4f84}, !- Handle
  {323cecba-0e4a-4771-be62-63826f10fd1d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4768eccf-cfdf-4bb0-a6c7-0e0e8801f31f}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {661ea238-1364-4de3-b444-273226acf438}, !- Handle
  {4768eccf-cfdf-4bb0-a6c7-0e0e8801f31f}; !- Material Name

OS:Material,
  {0948091d-4762-4b09-a883-4fa6a51414b6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb9cea0d-b285-407d-b5ec-c22820014459}, !- Handle
  {0948091d-4762-4b09-a883-4fa6a51414b6}; !- Material Name

OS:DefaultSurfaceConstructions,
  {70bf9b51-9ebc-4410-b813-f4d4cd829e87}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {a95d424e-4bce-45cb-a1e8-e88625103a81}, !- Floor Construction Name
  {33345877-cea5-4b96-b9da-e530e1de3df1}, !- Wall Construction Name
  {c3b52c72-6606-49bd-8ee4-e94e0b14b806}; !- Roof Ceiling Construction Name

OS:Construction,
  {a95d424e-4bce-45cb-a1e8-e88625103a81}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {ad25f056-601c-4126-a457-a09fa81943d2}, !- Layer 1
  {5e224541-d257-419f-9022-8f69617357be}, !- Layer 2
  {5e69cc09-516f-413c-944c-ec711ed189e0}; !- Layer 3

OS:StandardsInformation:Construction,
  {c435e4ba-d856-4532-951f-1d2167f7f6d6}, !- Handle
  {a95d424e-4bce-45cb-a1e8-e88625103a81}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ad25f056-601c-4126-a457-a09fa81943d2}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81455dfa-7519-47bf-8bfa-766e4b4f5952}, !- Handle
  {ad25f056-601c-4126-a457-a09fa81943d2}; !- Material Name

OS:Material,
  {5e224541-d257-419f-9022-8f69617357be}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0b647e65-5a7f-48e1-9cd5-ae53e5b58b3a}, !- Handle
  {5e224541-d257-419f-9022-8f69617357be}; !- Material Name

OS:Material:NoMass,
  {5e69cc09-516f-413c-944c-ec711ed189e0}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a9ee57a-8c99-407a-994c-7bad6676965c}, !- Handle
  {5e69cc09-516f-413c-944c-ec711ed189e0}; !- Material Name

OS:Construction,
  {33345877-cea5-4b96-b9da-e530e1de3df1}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {ada8ffed-b6f4-428d-b58b-08f1fe88aafc}, !- Layer 1
  {fe347307-58b6-423f-b4d9-6e0ddb78c549}, !- Layer 2
  {96d1d170-97b4-423d-ab6c-33842bd984aa}, !- Layer 3
  {5f9ab938-fb63-4eb3-8445-c8be5eb2eb12}; !- Layer 4

OS:StandardsInformation:Construction,
  {e42d1106-42dd-4cac-825c-d91f883d812f}, !- Handle
  {33345877-cea5-4b96-b9da-e530e1de3df1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ada8ffed-b6f4-428d-b58b-08f1fe88aafc}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {95e12d3b-41ca-46bb-8015-c22ee038c45c}, !- Handle
  {ada8ffed-b6f4-428d-b58b-08f1fe88aafc}; !- Material Name

OS:Material,
  {fe347307-58b6-423f-b4d9-6e0ddb78c549}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78970a8e-4487-4262-a5ca-2532e932c790}, !- Handle
  {fe347307-58b6-423f-b4d9-6e0ddb78c549}; !- Material Name

OS:Material:NoMass,
  {96d1d170-97b4-423d-ab6c-33842bd984aa}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3689ec9-3be9-46ca-8aca-196427e61fd7}, !- Handle
  {96d1d170-97b4-423d-ab6c-33842bd984aa}; !- Material Name

OS:Material,
  {5f9ab938-fb63-4eb3-8445-c8be5eb2eb12}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57bf17d2-d423-4373-bea0-405cacec918f}, !- Handle
  {5f9ab938-fb63-4eb3-8445-c8be5eb2eb12}; !- Material Name

OS:Construction,
  {c3b52c72-6606-49bd-8ee4-e94e0b14b806}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {d7e9c0cc-9d1f-4f76-99c0-8cd5bf683200}, !- Layer 1
  {2c8108dc-3aa9-4c05-bffc-dae74c2862da}; !- Layer 2

OS:StandardsInformation:Construction,
  {a07fc809-6ccd-45c4-ba2a-929e9d21603e}, !- Handle
  {c3b52c72-6606-49bd-8ee4-e94e0b14b806}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d7e9c0cc-9d1f-4f76-99c0-8cd5bf683200}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {14cb3ccc-800d-4afa-90df-01c3fc028d32}, !- Handle
  {d7e9c0cc-9d1f-4f76-99c0-8cd5bf683200}; !- Material Name

OS:Material:NoMass,
  {2c8108dc-3aa9-4c05-bffc-dae74c2862da}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {21cfd81c-067f-40f5-ac6d-b2865fe19e28}, !- Handle
  {2c8108dc-3aa9-4c05-bffc-dae74c2862da}; !- Material Name

OS:DefaultSurfaceConstructions,
  {8d5ec65b-ab13-4d66-81ca-7172040f135a}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {fb8a0f3d-0094-423e-a5b8-71cc0eb59101}, !- Floor Construction Name
  {9a393967-8b8e-41dd-a600-64d45e766a5a}, !- Wall Construction Name
  {faa36976-9c6f-4d02-a324-f78f10c23222}; !- Roof Ceiling Construction Name

OS:Construction,
  {fb8a0f3d-0094-423e-a5b8-71cc0eb59101}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {3e13c1ac-0ece-4254-89ee-817a08f024a2}, !- Layer 1
  {5f970baf-33fb-4f14-9880-0b0b49f7834d}; !- Layer 2

OS:StandardsInformation:Construction,
  {2dfbf3fc-07e8-4828-9c92-ad71d1371acc}, !- Handle
  {fb8a0f3d-0094-423e-a5b8-71cc0eb59101}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3e13c1ac-0ece-4254-89ee-817a08f024a2}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa148eda-6fd0-4b12-ae10-5db0929421c8}, !- Handle
  {3e13c1ac-0ece-4254-89ee-817a08f024a2}; !- Material Name

OS:Material:NoMass,
  {5f970baf-33fb-4f14-9880-0b0b49f7834d}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {523e202c-0605-4f9b-af7b-2fdaaa126ea2}, !- Handle
  {5f970baf-33fb-4f14-9880-0b0b49f7834d}; !- Material Name

OS:Construction,
  {9a393967-8b8e-41dd-a600-64d45e766a5a}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {5e304b02-93b0-49df-92f3-8aad98e1ec51}, !- Layer 1
  {d9e5a481-5d04-4d4c-a020-f4e3686d1e3a}; !- Layer 2

OS:StandardsInformation:Construction,
  {32d86ab4-b226-49e6-a8c5-798f704a60ba}, !- Handle
  {9a393967-8b8e-41dd-a600-64d45e766a5a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {5e304b02-93b0-49df-92f3-8aad98e1ec51}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {20d217ac-b9e5-4ef6-94c5-0c8be02184b0}, !- Handle
  {5e304b02-93b0-49df-92f3-8aad98e1ec51}; !- Material Name

OS:Material:NoMass,
  {d9e5a481-5d04-4d4c-a020-f4e3686d1e3a}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac124f7f-982e-4574-b1cd-4e2b02bcf0e0}, !- Handle
  {d9e5a481-5d04-4d4c-a020-f4e3686d1e3a}; !- Material Name

OS:Construction,
  {faa36976-9c6f-4d02-a324-f78f10c23222}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {fbb0f6b8-a88b-4f69-ac0e-bfc580f48ac9}, !- Layer 1
  {1ce5cf3b-6831-4a40-8302-ccfd3c62e8ad}; !- Layer 2

OS:StandardsInformation:Construction,
  {97ebc2ac-7164-486e-be77-be303eace301}, !- Handle
  {faa36976-9c6f-4d02-a324-f78f10c23222}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fbb0f6b8-a88b-4f69-ac0e-bfc580f48ac9}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ffaa2cd-b8b4-4016-a9bb-0a319cda5123}, !- Handle
  {fbb0f6b8-a88b-4f69-ac0e-bfc580f48ac9}; !- Material Name

OS:Material:NoMass,
  {1ce5cf3b-6831-4a40-8302-ccfd3c62e8ad}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {12834dbb-7cbc-430b-82b1-5ac382814603}, !- Handle
  {1ce5cf3b-6831-4a40-8302-ccfd3c62e8ad}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {724a5984-2e71-4a65-9b40-c90e31c61e47}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {06eb7e13-bcfb-4f6a-b69f-d0f59bc8983c}, !- Fixed Window Construction Name
  {06eb7e13-bcfb-4f6a-b69f-d0f59bc8983c}, !- Operable Window Construction Name
  {d33d4aba-d24b-40f9-ada5-bd3a7bab6ad0}, !- Door Construction Name
  {a0810cab-b249-46c0-a1ff-5d528a0af515}, !- Glass Door Construction Name
  {f4144fd2-87de-4ce5-9454-f2742f389ecf}, !- Overhead Door Construction Name
  {0d34b88b-f55f-44e8-a902-23f3d26cfa38}, !- Skylight Construction Name
  {9f4d8074-26a9-4802-919e-1aa7f6119aa2}, !- Tubular Daylight Dome Construction Name
  {bb41657c-1015-4677-a205-51e7d69d078f}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a1e1497d-0dfa-4b69-a73a-456be9e5b5ec}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {06eb7e13-bcfb-4f6a-b69f-d0f59bc8983c}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a1e1497d-0dfa-4b69-a73a-456be9e5b5ec}; !- Layer 1

OS:Construction,
  {d33d4aba-d24b-40f9-ada5-bd3a7bab6ad0}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {c41fb3de-9a91-4b7d-a56c-72cab936a281}, !- Layer 1
  {ab573d5a-0054-4fe5-a967-fd81a43cee74}; !- Layer 2

OS:StandardsInformation:Construction,
  {14404023-947b-4251-ab1a-17361651d698}, !- Handle
  {d33d4aba-d24b-40f9-ada5-bd3a7bab6ad0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c41fb3de-9a91-4b7d-a56c-72cab936a281}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {34364ed9-e24e-4385-bf2e-ea70bede3d79}, !- Handle
  {c41fb3de-9a91-4b7d-a56c-72cab936a281}; !- Material Name

OS:Material:NoMass,
  {ab573d5a-0054-4fe5-a967-fd81a43cee74}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a98476e3-f139-47e2-b8b7-f2282efaf530}, !- Handle
  {ab573d5a-0054-4fe5-a967-fd81a43cee74}; !- Material Name

OS:Construction,
  {a0810cab-b249-46c0-a1ff-5d528a0af515}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a1e1497d-0dfa-4b69-a73a-456be9e5b5ec}; !- Layer 1

OS:Construction,
  {f4144fd2-87de-4ce5-9454-f2742f389ecf}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {863e3a85-cd2d-4845-b995-ce413bede023}; !- Layer 1

OS:StandardsInformation:Construction,
  {b5824afd-d7bc-40d2-8a4b-bc732ae89830}, !- Handle
  {f4144fd2-87de-4ce5-9454-f2742f389ecf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {863e3a85-cd2d-4845-b995-ce413bede023}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {319df773-c715-49ce-85b2-46a2b051dbb4}, !- Handle
  {863e3a85-cd2d-4845-b995-ce413bede023}; !- Material Name

OS:Construction,
  {0d34b88b-f55f-44e8-a902-23f3d26cfa38}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {a1e1497d-0dfa-4b69-a73a-456be9e5b5ec}; !- Layer 1

OS:Construction,
  {9f4d8074-26a9-4802-919e-1aa7f6119aa2}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a1e1497d-0dfa-4b69-a73a-456be9e5b5ec}; !- Layer 1

OS:Construction,
  {bb41657c-1015-4677-a205-51e7d69d078f}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a1e1497d-0dfa-4b69-a73a-456be9e5b5ec}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba3483bf-6ebe-4c9f-9c07-54fea2d92a2b}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-G Thermostat 1, !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d3ea88f-d7a8-4fcd-80f1-97c886b95cbb}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-H Thermostat 1, !- Name
  {782536ba-3f15-4310-9ebb-393d3d627438}, !- Heating Setpoint Temperature Schedule Name
  {ad676ce7-6b77-44bb-9bb8-47fa83fa8744}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66ef9cc2-8e2f-436b-b185-c7fa8265bcad}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-I Thermostat 1, !- Name
  {4408f3df-6bec-452b-b316-abad829faa76}, !- Heating Setpoint Temperature Schedule Name
  {ac97a9dc-eb48-40b5-8345-1c6f15c075a9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {248642f0-23ec-41de-b445-de039fc329c2}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-J Thermostat 1, !- Name
  {0a80d856-2219-4457-bd9c-e9e161b8c5e5}, !- Heating Setpoint Temperature Schedule Name
  {ca19275e-fc31-4fe2-a106-09627763c823}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e953ac3-ad23-4c89-b34e-5247d17de35d}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-K Thermostat 1, !- Name
  {60cb2327-90af-4307-9fc2-021fa8e9a3b7}, !- Heating Setpoint Temperature Schedule Name
  {cda81663-9422-488f-aa55-faa71e4f7a86}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb58a14b-18a3-4b6c-8a1d-476271f5e572}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {325cc20a-c7a6-408b-90a2-93ca6dd620cf}, !- Handle
  Space Function Audience seating area permanent - convention centre Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8772ecd3-f19e-4711-9e0d-ba8858d394d2}, !- Handle
  Space Function Audience seating area permanent - gymnasium Thermostat 1, !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Heating Setpoint Temperature Schedule Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e039d4e0-57d7-4122-9bb1-4092ad6d7ae6}, !- Handle
  Space Function Audience seating area permanent - motion picture theatre Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03a83c3e-d69d-4e31-9abc-dea9f653597d}, !- Handle
  Space Function Audience seating area permanent - other-sch-A Thermostat 1, !- Name
  {e7eda717-a751-480f-85e4-d7131743e864}, !- Heating Setpoint Temperature Schedule Name
  {214505c2-7583-4717-aba0-00719fb872b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9c57a0f-3baf-4d95-8709-96b6b32d5f9b}, !- Handle
  Space Function Audience seating area permanent - other-sch-B Thermostat 1, !- Name
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Heating Setpoint Temperature Schedule Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a367c7bd-bdfb-441f-a2f3-33656b82fbf2}, !- Handle
  Space Function Audience seating area permanent - other-sch-C Thermostat 1, !- Name
  {b981460f-de7b-4d43-a39e-e7a1cd85e674}, !- Heating Setpoint Temperature Schedule Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db405300-6559-435e-9108-5d2ede1b7765}, !- Handle
  Space Function Audience seating area permanent - other-sch-D Thermostat 1, !- Name
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Heating Setpoint Temperature Schedule Name
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b308a027-98b0-4c4a-8387-d0c04cd4cadf}, !- Handle
  Space Function Audience seating area permanent - other-sch-E Thermostat 1, !- Name
  {22ed884e-8eda-4740-a611-f2d8f200a082}, !- Heating Setpoint Temperature Schedule Name
  {36e59949-a01f-4b1f-883c-66ae880ed545}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7782ff21-eb9a-4202-8329-cbb6810f98cb}, !- Handle
  Space Function Audience seating area permanent - other-sch-F Thermostat 1, !- Name
  {bd3c75a2-dc87-44d9-8684-4186e3eb503e}, !- Heating Setpoint Temperature Schedule Name
  {9f52e260-590b-41e9-970d-6e5b6cb25822}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1ece390-ba2e-485d-92b9-b180a74c41e1}, !- Handle
  Space Function Audience seating area permanent - other-sch-G Thermostat 1, !- Name
