
Version,
  8.9;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Locker room-sch-J-Space Function ZN,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Locker room-sch-J-Space Function ZN,    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Locker room-sch-J-Space Function ZN,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Locker room-sch-J-Space Function ZN,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Locker room-sch-J-Space Function ZN,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Locker room-sch-J-Space Function ZN,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Construction Name
  Locker room-sch-J-Space Function ZN,    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Locker room-sch-J-Space Function ZN Thermostat, !- Name
  Locker room-sch-J-Space Function ZN,    !- Zone or ZoneList Name
  Locker room-sch-J-Space Function ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Locker room-sch-J Thermostat 1; !- Control Name 1

Schedule:Compact,
  Locker room-sch-J-Space Function ZN Thermostat Schedule, !- Name
  Locker room-sch-J-Space Function ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Locker room-sch-J-Space Function ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Locker room-sch-J Thermostat 1, !- Name
  NECB-J-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-J-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-J-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-J-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-J-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-J-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-J-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-J-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-J-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-J-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-J-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-J-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-J-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-J-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-J-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-J-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-J-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-J-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-J-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-J-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Locker room-sch-J-Space Function ZN,    !- Zone Name
  Locker room-sch-J-Space Function ZN Equipment List, !- Zone Conditioning Equipment List Name
  Locker room-sch-J-Space Function ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Locker room-sch-J-Space Function ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Locker room-sch-J-Space Function ZN Return Air Node; !- Zone Return Air Node or NodeList Name

NodeList,
  Locker room-sch-J-Space Function ZN Inlet Node List, !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  Locker room-sch-J-Space Function ZN Exhaust Node List, !- Name
  Node 2;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  Node 3,                                 !- Zone Supply Air Node Name
  Node 2,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Space Function Locker room-sch-J Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Space Function Locker room-sch-J Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Locker room-sch-J-Space Function ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 1,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Locker room-sch-J-Space Function ZN,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Locker room-sch-J Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Locker room-sch-J-Space Function ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Locker room-sch-J-Space Function ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Locker room-sch-K-Space Function ZN,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Locker room-sch-K-Space Function ZN,    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Construction Name
  Locker room-sch-K-Space Function ZN,    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Locker room-sch-K-Space Function ZN,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Locker room-sch-K-Space Function ZN,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Locker room-sch-K-Space Function ZN,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Construction Name
  Locker room-sch-K-Space Function ZN,    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Locker room-sch-K-Space Function ZN Thermostat, !- Name
  Locker room-sch-K-Space Function ZN,    !- Zone or ZoneList Name
  Locker room-sch-K-Space Function ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Locker room-sch-K Thermostat 1; !- Control Name 1

Schedule:Compact,
  Locker room-sch-K-Space Function ZN Thermostat Schedule, !- Name
  Locker room-sch-K-Space Function ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Locker room-sch-K-Space Function ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Locker room-sch-K Thermostat 1, !- Name
  NECB-K-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-K-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  NECB-K-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-K-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-K-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-K-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-K-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-K-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-K-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-K-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-K-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-K-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-K-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-K-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-K-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Locker room-sch-K-Space Function ZN,    !- Zone Name
  Locker room-sch-K-Space Function ZN Equipment List, !- Zone Conditioning Equipment List Name
  Locker room-sch-K-Space Function ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Locker room-sch-K-Space Function ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Locker room-sch-K-Space Function ZN Return Air Node; !- Zone Return Air Node or NodeList Name

NodeList,
  Locker room-sch-K-Space Function ZN Inlet Node List, !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Locker room-sch-K-Space Function ZN Exhaust Node List, !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  Node 6,                                 !- Zone Supply Air Node Name
  Node 5,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Space Function Locker room-sch-K Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Space Function Locker room-sch-K Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Locker room-sch-K-Space Function ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 2,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Locker room-sch-K-Space Function ZN,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Locker room-sch-K Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Locker room-sch-K-Space Function ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Locker room-sch-K-Space Function ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Lounge/Break room - health care facility-Space Function ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Lounge/Break room - health care facility-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Construction Name
  Lounge/Break room - health care facility-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Lounge/Break room - health care facility-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Lounge/Break room - health care facility-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Lounge/Break room - health care facility-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Construction Name
  Lounge/Break room - health care facility-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Lounge/Break room - health care facility-Space Function ZN Thermostat, !- Name
  Lounge/Break room - health care facility-Space Function ZN, !- Zone or ZoneList Name
  Lounge/Break room - health care facility-Space Function ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Lounge/Break room - health care facility Thermostat 1; !- Control Name 1

Schedule:Compact,
  Lounge/Break room - health care facility-Space Function ZN Thermostat Schedule, !- Name
  Lounge/Break room - health care facility-Space Function ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lounge/Break room - health care facility-Space Function ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Lounge/Break room - health care facility Thermostat 1, !- Name
  NECB-B-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-B-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  18,                                     !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  22,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  18;                                     !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Week:Daily,
  NECB-B-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-B-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-B-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  35,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  35,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Week:Daily,
  NECB-B-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-B-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-B-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  35,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Lounge/Break room - health care facility-Space Function ZN, !- Zone Name
  Lounge/Break room - health care facility-Space Function ZN Equipment List, !- Zone Conditioning Equipment List Name
  Lounge/Break room - health care facility-Space Function ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Lounge/Break room - health care facility-Space Function ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Lounge/Break room - health care facility-Space Function ZN Return Air Node; !- Zone Return Air Node or NodeList Name

NodeList,
  Lounge/Break room - health care facility-Space Function ZN Inlet Node List, !- Name
  Node 9;                                 !- Node Name 1

NodeList,
  Lounge/Break room - health care facility-Space Function ZN Exhaust Node List, !- Name
  Node 8;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  Node 9,                                 !- Zone Supply Air Node Name
  Node 8,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Space Function Lounge/Break room - health care facility Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Space Function Lounge/Break room - health care facility Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Lounge/Break room - health care facility-Space Function ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 3,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lounge/Break room - health care facility-Space Function ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Lounge/Break room - health care facility Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lounge/Break room - health care facility-Space Function ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lounge/Break room - health care facility-Space Function ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Lounge/Break room - other-Space Function ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Lounge/Break room - other-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Lounge/Break room - other-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Construction Name
  Lounge/Break room - other-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Lounge/Break room - other-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Construction Name
  Lounge/Break room - other-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Lounge/Break room - other-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Lounge/Break room - other-Space Function ZN Thermostat, !- Name
  Lounge/Break room - other-Space Function ZN, !- Zone or ZoneList Name
  Lounge/Break room - other-Space Function ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Lounge/Break room - other Thermostat 1; !- Control Name 1

Schedule:Compact,
  Lounge/Break room - other-Space Function ZN Thermostat Schedule, !- Name
  Lounge/Break room - other-Space Function ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lounge/Break room - other-Space Function ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Lounge/Break room - other Thermostat 1, !- Name
  NECB-B-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-B-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lounge/Break room - other-Space Function ZN, !- Zone Name
  Lounge/Break room - other-Space Function ZN Equipment List, !- Zone Conditioning Equipment List Name
  Lounge/Break room - other-Space Function ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Lounge/Break room - other-Space Function ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Lounge/Break room - other-Space Function ZN Return Air Node; !- Zone Return Air Node or NodeList Name

NodeList,
  Lounge/Break room - other-Space Function ZN Inlet Node List, !- Name
  Node 12;                                !- Node Name 1

NodeList,
  Lounge/Break room - other-Space Function ZN Exhaust Node List, !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  Node 12,                                !- Zone Supply Air Node Name
  Node 11,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Space Function Lounge/Break room - other Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Space Function Lounge/Break room - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Lounge/Break room - other-Space Function ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 4,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lounge/Break room - other-Space Function ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Lounge/Break room - other Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lounge/Break room - other-Space Function ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lounge/Break room - other-Space Function ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Office enclosed <= 25 m2-Space Function ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Office enclosed <= 25 m2-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Construction Name
  Office enclosed <= 25 m2-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Office enclosed <= 25 m2-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Office enclosed <= 25 m2-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Office enclosed <= 25 m2-Space Function ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Construction Name
  Office enclosed <= 25 m2-Space Function ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Office enclosed <= 25 m2-Space Function ZN Thermostat, !- Name
  Office enclosed <= 25 m2-Space Function ZN, !- Zone or ZoneList Name
  Office enclosed <= 25 m2-Space Function ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office enclosed <= 25 m2 Thermostat 1; !- Control Name 1

Schedule:Compact,
  Office enclosed <= 25 m2-Space Function ZN Thermostat Schedule, !- Name
  Office enclosed <= 25 m2-Space Function ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office enclosed <= 25 m2-Space Function ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Office enclosed <= 25 m2-Space Function ZN, !- Zone Name
  Office enclosed <= 25 m2-Space Function ZN Equipment List, !- Zone Conditioning Equipment List Name
  Office enclosed <= 25 m2-Space Function ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Office enclosed <= 25 m2-Space Function ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Office enclosed <= 25 m2-Space Function ZN Return Air Node; !- Zone Return Air Node or NodeList Name

NodeList,
  Office enclosed <= 25 m2-Space Function ZN Inlet Node List, !- Name
  Node 15;                                !- Node Name 1

NodeList,
  Office enclosed <= 25 m2-Space Function ZN Exhaust Node List, !- Name
  Node 14;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  Node 15,                                !- Zone Supply Air Node Name
  Node 14,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Space Function Office enclosed <= 25 m2 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Office enclosed <= 25 m2-Space Function ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 5,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Office enclosed <= 25 m2-Space Function ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office enclosed <= 25 m2 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Office enclosed <= 25 m2-Space Function ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Office enclosed <= 25 m2-Space Function ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser,              !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-DaylightDomes,                 !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Door:U-2.2,                    !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation 4;                   !- Layer 2

Construction,
  BTAP-Ext-FixedWindow,                   !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Floor-Mass,                    !- Name
  Typical Insulation,                     !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  Typical Insulation 1,                   !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  BTAP-Ext-GlassDoors,                    !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  Typical Insulation 5;                   !- Layer 1

Construction,
  BTAP-Ext-Roof-Metal,                    !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  Metal Roof Surface 1,                   !- Layer 1
  Typical Insulation 3;                   !- Layer 2

Construction,
  BTAP-Ext-Skylights,                     !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Wall-Mass,                     !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation,                     !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  1IN Stucco 1,                           !- Layer 1
  8IN CONCRETE HW RefBldg 1,              !- Layer 2
  Typical Insulation 2,                   !- Layer 3
  1/2IN Gypsum 1;                         !- Layer 4

Construction,
  BTAP-Grnd-Floor-Mass,                   !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  6 in. Normalweight Concrete Floor 1,    !- Layer 1
  Typical Carpet Pad 2;                   !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass,                    !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor 3,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  BTAP-Grnd-Wall-Mass,                    !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  BTAP-Int-Ceiling,                       !- Name
  Typical Carpet Pad,                     !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  BTAP-Int-Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Floor,                         !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Int-Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Wall,                          !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  BTAP-Int-Window,                        !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.03495,                                !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2097,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.2097,                                 !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.0699,                                 !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.03495;                                !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.03495,                                !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2097,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.2097,                                 !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.0699,                                 !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.03495;                                !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.03495;                                !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.03495;                                !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Default,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Summer Design Day,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Winter Design Day,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.5;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-B-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.5;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-B-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.4;                                    !- Value Until Time 15

Schedule:Day:Interval,
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.4;                                    !- Value Until Time 15

Schedule:Day:Interval,
  NECB-B-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.5;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-J-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-J-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-J-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-J-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-J-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.3;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-J-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.3;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-J-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.3;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-J-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.3;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-J-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.9;                                    !- Value Until Time 10

Schedule:Day:Interval,
  NECB-J-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.9;                                    !- Value Until Time 10

Schedule:Day:Interval,
  NECB-J-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.9;                                    !- Value Until Time 10

Schedule:Day:Interval,
  NECB-J-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.9;                                    !- Value Until Time 10

Schedule:Day:Interval,
  NECB-K-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-K-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  NECB-K-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  NECB-K-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  NECB-K-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-A-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-A-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-A-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-Activity Week Rule - Jan1-Dec31,   !- Name
  NECB-Activity Default,                  !- Sunday Schedule:Day Name
  NECB-Activity Default,                  !- Monday Schedule:Day Name
  NECB-Activity Default,                  !- Tuesday Schedule:Day Name
  NECB-Activity Default,                  !- Wednesday Schedule:Day Name
  NECB-Activity Default,                  !- Thursday Schedule:Day Name
  NECB-Activity Default,                  !- Friday Schedule:Day Name
  NECB-Activity Default,                  !- Saturday Schedule:Day Name
  NECB-Activity Default,                  !- Holiday Schedule:Day Name
  NECB-Activity Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  NECB-Activity Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  NECB-Activity Default,                  !- CustomDay1 Schedule:Day Name
  NECB-Activity Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-Activity,                          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  NECB-Activity Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-B-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-B-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-B-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-B-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-B-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-B-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-B-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-B-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-B-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-B-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-B-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-J-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-J-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-J-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-J-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-J-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-J-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-J-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-J-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-J-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-J-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-J-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-J-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-J-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-J-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-J-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-J-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-J-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-J-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-J-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-J-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-J-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-J-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-J-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-J-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-J-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-J-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-J-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-J-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-J-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-J-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-J-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-J-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-J-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-J-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-J-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-J-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-J-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-J-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-J-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-J-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-J-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-J-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-J-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-J-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-J-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-K-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-K-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-K-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-K-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-K-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-K-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-K-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-K-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-K-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-K-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-K-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-K-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-K-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-K-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-K-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-K-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-K-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-K-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-K-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-K-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-K-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-K-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-K-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-K-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-K-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-K-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-K-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-K-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-K-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-K-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-K-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-K-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-K-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-K-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-K-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-K-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-K-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-K-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-K-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-K-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-K-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-K-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-K-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-K-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-K-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1;                                  !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -36.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Space Function Locker room-sch-J,       !- Name
  Locker room-sch-J-Space Function ZN;    !- Zone Name 1

Lights,
  Space Function Locker room-sch-J Lights, !- Name
  Space Function Locker room-sch-J,       !- Zone or ZoneList Name
  NECB-J-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.10294371518111,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Locker room-sch-J People, !- Name
  Space Function Locker room-sch-J,       !- Zone or ZoneList Name
  NECB-J-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.10003634216273,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Locker room-sch-J Elec Equip, !- Name
  Space Function Locker room-sch-J,       !- Zone or ZoneList Name
  NECB-J-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Locker room-sch-K,       !- Name
  Locker room-sch-K-Space Function ZN;    !- Zone Name 1

Lights,
  Space Function Locker room-sch-K Lights, !- Name
  Space Function Locker room-sch-K,       !- Zone or ZoneList Name
  NECB-K-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.10294371518111,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Locker room-sch-K People, !- Name
  Space Function Locker room-sch-K,       !- Zone or ZoneList Name
  NECB-K-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.10003634216273,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Locker room-sch-K Elec Equip, !- Name
  Space Function Locker room-sch-K,       !- Zone or ZoneList Name
  NECB-K-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Lounge/Break room - health care facility, !- Name
  Lounge/Break room - health care facility-Space Function ZN; !- Zone Name 1

Lights,
  Space Function Lounge/Break room - health care facility Lights, !- Name
  Space Function Lounge/Break room - health care facility, !- Zone or ZoneList Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Lounge/Break room - health care facility People, !- Name
  Space Function Lounge/Break room - health care facility, !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.10003634216273,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Lounge/Break room - health care facility Elec Equip, !- Name
  Space Function Lounge/Break room - health care facility, !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Lounge/Break room - other, !- Name
  Lounge/Break room - other-Space Function ZN; !- Zone Name 1

Lights,
  Space Function Lounge/Break room - other Lights, !- Name
  Space Function Lounge/Break room - other, !- Zone or ZoneList Name
  NECB-B-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.90287103085565,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Lounge/Break room - other People, !- Name
  Space Function Lounge/Break room - other, !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.10003634216273,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Lounge/Break room - other Elec Equip, !- Name
  Space Function Lounge/Break room - other, !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Office enclosed <= 25 m2, !- Name
  Office enclosed <= 25 m2-Space Function ZN; !- Zone Name 1

Lights,
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  Space Function Office enclosed <= 25 m2, !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Office enclosed <= 25 m2 People, !- Name
  Space Function Office enclosed <= 25 m2, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  Space Function Office enclosed <= 25 m2, !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

