    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">74791.09585</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 255KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291575.05325</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.51813</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">140967.81822</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">187957.09096</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">943565.47143</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">140967.81822</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">127714.78232</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.66816</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.33350</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.66816</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">46991.64746</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80056</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">155329.62026</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.66816</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">27649.05425</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.09782E-003</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">20.65400</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.76969E-003</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">40787.89434</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.09200E-004</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">497.73191</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.09782E-003</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.33760E-004</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.09200E-004</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">16.12968</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">16.12968</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">12.70000</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">12.70000</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">275312.26696</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.09314E-002</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">16.12968</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.71015</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.94228E-003</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">276281.73348</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.12649E-003</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3371.44726</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">16.12968</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 6</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.09314E-002</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 6</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.35617E-005</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 5</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.12649E-003</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.37075</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.37075</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.76250</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.76250</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">115129.25976</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.57126E-003</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">6.37075</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.63716</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.90087E-003</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">109123.11214</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.62984E-003</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1331.62194</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.37075</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.57126E-003</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.04170E-004</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 12</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.62984E-003</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.44295</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.44295</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.17500</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.17500</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">141590.21524</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.62191E-003</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">7.44295</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.00075</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.98812E-003</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">127488.59871</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.90415E-003</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1555.73472</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.44295</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 17</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.62191E-003</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 17</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">8.47026E-005</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 16</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.90415E-003</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.22224E-002</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.66669</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.22224E-002</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5572.28482</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 160TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.22224E-002</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 160TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">559671.46375</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 160TONS 0.7KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">563219.26105</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 160TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">2.67960E-002</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.22224E-002</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">559671.46375</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.67960E-002</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.21552</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.67960E-002</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6625.19277</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">2.67960E-002</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">24.02067</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">24341.50181</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">2.40207</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">2434.15018</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.90084E-002</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.28101</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.90084E-002</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4766.38095</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 4359KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1277601.76678</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 4359KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1277601.76678</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 4359KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.90084E-002</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1277601.76678</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.90084E-002</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.17845E-004</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.21414E-002</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.17845E-004</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">215.54932</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">306GAL NATURALGAS WATER HEATER - 545KBTU/HR 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.17845E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 224KBTU/HR 9.3EER</td>
    <td align="right">62662.3</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">9.84</td>
    <td align="right">9.31</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 67KBTU/HR 9.26EER</td>
    <td align="right">20025.1</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">9.80</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 446KBTU/HR 8.21EER</td>
    <td align="right">131594.1</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">9.29</td>
    <td align="right">8.88</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 462KBTU/HR 8.21EER</td>
    <td align="right">129142.6</td>
    <td align="right">2.56</td>
    <td align="right">8.74</td>
    <td align="right">9.23</td>
    <td align="right">8.79</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 305KBTU/HR 8.21EER</td>
    <td align="right">85986.1</td>
    <td align="right">2.49</td>
    <td align="right">8.50</td>
    <td align="right">8.98</td>
    <td align="right">8.58</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 480KBTU/HR 8.21EER</td>
    <td align="right">144264.2</td>
    <td align="right">2.64</td>
    <td align="right">9.02</td>
    <td align="right">9.54</td>
    <td align="right">9.21</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 255KBTU/HR 8.21EER</td>
    <td align="right">71279.1</td>
    <td align="right">2.46</td>
    <td align="right">8.41</td>
    <td align="right">8.88</td>
    <td align="right">8.49</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">134967.4</td>
    <td align="right">2.60</td>
    <td align="right">8.86</td>
    <td align="right">9.36</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">179956.5</td>
    <td align="right">2.67</td>
    <td align="right">9.10</td>
    <td align="right">9.62</td>
    <td align="right">9.21</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">134967.4</td>
    <td align="right">2.60</td>
    <td align="right">8.86</td>
    <td align="right">9.36</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">121717.6</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.18</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">44917.0</td>
    <td align="right">2.66</td>
    <td align="right">9.09</td>
    <td align="right">9.60</td>
    <td align="right">9.17</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">39319.22</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">7125.19</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">22957.44</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">18806.25</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">71870.48</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">29988.63</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">9852.77</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">10669.44</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">9500.25</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">53657.33</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">22725.17</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">153931.67</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">60798.46</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">71030.87</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">43082.00</td>
    <td align="right">32755.92</td>
    <td align="right">10326.08</td>
    <td align="right">0.76</td>
    <td align="right">4754.56</td>
    <td align="right">48.22</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">358809.57</td>
    <td align="right">252930.54</td>
    <td align="right">105879.03</td>
    <td align="right">0.70</td>
    <td align="right">39271.39</td>
    <td align="right">398.31</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">145314.72</td>
    <td align="right">101473.27</td>
    <td align="right">43841.45</td>
    <td align="right">0.70</td>
    <td align="right">15789.56</td>
    <td align="right">160.15</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">175421.88</td>
    <td align="right">121205.01</td>
    <td align="right">54216.87</td>
    <td align="right">0.69</td>
    <td align="right">19261.06</td>
    <td align="right">195.36</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 160TONS 0.7KW/TON</td>
    <td align="right">6.45</td>
    <td align="right">22.01</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">28.90</td>
    <td align="right">12.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">96969</td>
    <td align="right">250</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">-36.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">96969</td>
    <td align="right">90</td>
    <td align="right">1.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.2590757136E-002</td>
    <td align="right">3.3290219812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3022959895E-002</td>
    <td align="right">5.4612553814E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.8474680428E-002</td>
    <td align="right">5.8838843311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0844428164E-002</td>
    <td align="right">5.7551601424E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.6844357708E-002</td>
    <td align="right">8.9955929774E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0520970136E-002</td>
    <td align="right">9.4405467809E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.4954654247E-002</td>
    <td align="right">3.8562383694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2743494982E-002</td>
    <td align="right">0.2303381052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.2157860167E-002</td>
    <td align="right">2.4386375278E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9013240638E-002</td>
    <td align="right">2.5460331080E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.6969319776E-002</td>
    <td align="right">7.5079375304E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7769607452E-002</td>
    <td align="right">7.1111182647E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.1233415772E-004</td>
    <td align="right">1.3233463830E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4384015759E-003</td>
    <td align="right">5.7908335485E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.3499124916E-002</td>
    <td align="right">8.3351148185E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7410266811E-002</td>
    <td align="right">0.2861184587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.4142677971E-002</td>
    <td align="right">8.6171569726E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1375793234</td>
    <td align="right">0.9302894763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.5046818560E-002</td>
    <td align="right">6.3347228172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8430381705E-002</td>
    <td align="right">0.1137289110</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.4341482195E-002</td>
    <td align="right">6.3019780671E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5299608542E-002</td>
    <td align="right">9.5477611378E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.5774050420E-002</td>
    <td align="right">7.4504379075E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2770967670E-002</td>
    <td align="right">5.7569541008E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.0992103154E-002</td>
    <td align="right">6.2062872074E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0303260132E-002</td>
    <td align="right">3.2567407854E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.3287184131E-002</td>
    <td align="right">8.2632421057E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1106233476</td>
    <td align="right">0.2142353639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9680796845E-002</td>
    <td align="right">7.2197489254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4001374684E-002</td>
    <td align="right">8.5201078367E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-4 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.5458514272E-002</td>
    <td align="right">0.1833363946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1272970672E-002</td>
    <td align="right">0.1637900344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.3486089881E-002</td>
    <td align="right">4.1547212185E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5189814004E-002</td>
    <td align="right">2.5851790848E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.4588461615E-002</td>
    <td align="right">6.3344915231E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1178013984</td>
    <td align="right">0.1628730574</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.2945567576E-002</td>
    <td align="right">5.7648905256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1576401985</td>
    <td align="right">0.1645159652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.8913527581E-002</td>
    <td align="right">5.9028393063E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4303255878E-002</td>
    <td align="right">6.9879339363E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.9685940591E-002</td>
    <td align="right">0.1974655404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2737576831</td>
    <td align="right">2.6826782057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5581834465E-002</td>
    <td align="right">0.3350459762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0052325749E-002</td>
    <td align="right">0.2418650728</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5569261063E-002</td>
    <td align="right">0.3317346029</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4239171956</td>
    <td align="right">2.3778136801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5564695914E-002</td>
    <td align="right">0.2601168540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1009929863</td>
    <td align="right">0.3089672362</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5557073209E-002</td>
    <td align="right">0.2486559958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1792215470</td>
    <td align="right">0.8289671387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5567134052E-002</td>
    <td align="right">0.3325886233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0287095465E-002</td>
    <td align="right">0.1239487477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5599593161E-002</td>
    <td align="right">0.2562488934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2189236606</td>
    <td align="right">0.6382050670</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5558619167E-002</td>
    <td align="right">0.3100014369</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2676905216</td>
    <td align="right">1.2217539095</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5558196644E-002</td>
    <td align="right">0.3098748848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2137388162</td>
    <td align="right">0.5745566549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5560373159E-002</td>
    <td align="right">0.3065879916</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7749073085</td>
    <td align="right">7.8895613341</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5573862464E-002</td>
    <td align="right">0.3054897152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2429359070</td>
    <td align="right">1.2149066435</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5978302387E-002</td>
    <td align="right">0.2119349874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5782244398</td>
    <td align="right">3.5033987273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.1396777037E-002</td>
    <td align="right">5.9670194075E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9659478742E-003</td>
    <td align="right">1.2975157123E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.0720015995E-002</td>
    <td align="right">6.7587516378E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1098802618</td>
    <td align="right">0.4047537162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.3800568850E-002</td>
    <td align="right">9.9856130082E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2665262554</td>
    <td align="right">19.4456246903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-4 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6457658993E-002</td>
    <td align="right">0.2891070619</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1304358127</td>
    <td align="right">0.7002008470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.7851106143E-002</td>
    <td align="right">8.2662691720E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2607583369</td>
    <td align="right">0.8535157773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.6842394391E-002</td>
    <td align="right">5.8498392866E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0847670592E-002</td>
    <td align="right">6.0047707524E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.0351215943E-002</td>
    <td align="right">3.3083732069E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5373300991E-003</td>
    <td align="right">2.0898698759E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.0927528226E-002</td>
    <td align="right">6.3152288607E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4259199858E-002</td>
    <td align="right">6.8669548079E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:47:22</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       28.90</td>
    <td align="right">       12.40</td>
    <td align="right">       17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -36.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.00</td>
    <td align="right">       90.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:47:22</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">     1875.00</td>
    <td align="right">     1781.25</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">     1875.00</td>
    <td align="right">     1781.25</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">     1875.00</td>
    <td align="right">     1781.25</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">     1875.00</td>
    <td align="right">     1781.25</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">     2500.00</td>
    <td align="right">     2375.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.220 SHGC=0.600</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.75</td>
    <td align="right">       93.75</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 102</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.220 SHGC=0.600</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.75</td>
    <td align="right">       93.75</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 96</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.220 SHGC=0.600</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.75</td>
    <td align="right">       93.75</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 108</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.220 SHGC=0.600</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.75</td>
    <td align="right">       93.75</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 114</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.220 SHGC=0.600</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.00</td>
    <td align="right">      125.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.220 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1640.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      285.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1355.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:47:22</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:47:22</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION GUEST ROOM LIGHTS</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      5.1019</td>
    <td align="right">     1875.00</td>
    <td align="right">     9565.98</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       40.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN SPACE FUNCTION LABORATORY - CLASSROOMS LIGHTS</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     15.5056</td>
    <td align="right">     1875.00</td>
    <td align="right">    29073.06</td>
    <td align="right">General</td>
    <td align="right">NECB-D-OCCUPANCY-NECB-D-LIGHTING-0.4-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       49.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN SPACE FUNCTION LABORATORY - OTHER LIGHTS</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     19.5071</td>
    <td align="right">     1875.00</td>
    <td align="right">    36575.79</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION LAUNDRY/WASHING AREA LIGHTS</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      6.5024</td>
    <td align="right">     2500.00</td>
    <td align="right">    16255.91</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION LOADING DOCK INTERIOR LIGHTS</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      5.1019</td>
    <td align="right">     1875.00</td>
    <td align="right">     9565.98</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      7.0025</td>
    <td align="right">     1875.00</td>
    <td align="right">    13129.77</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION LOBBY - HOTEL LIGHTS</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     11.5042</td>
    <td align="right">     1875.00</td>
    <td align="right">    21570.34</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOBBY - MOTION PICTURE THEATRE LIGHTS</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      6.4023</td>
    <td align="right">     1875.00</td>
    <td align="right">    12004.36</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN SPACE FUNCTION LOBBY - OTHER LIGHTS</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      9.7035</td>
    <td align="right">     2500.00</td>
    <td align="right">    24258.81</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - PERFORMING ARTS THEATRE LIGHTS</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     21.6078</td>
    <td align="right">     1875.00</td>
    <td align="right">    40514.72</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS) LIGHTS</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     19.4071</td>
    <td align="right">     1875.00</td>
    <td align="right">    36388.22</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION LOCKER ROOM-SCH-A LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     1875.00</td>
    <td align="right">    15193.02</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION LOCKER ROOM-SCH-B LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     1875.00</td>
    <td align="right">    15193.02</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOCKER ROOM-SCH-C LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     1875.00</td>
    <td align="right">    15193.02</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION LOCKER ROOM-SCH-D LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     1875.00</td>
    <td align="right">    15193.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-4 SCH-E HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-E LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-4 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     2500.00</td>
    <td align="right">    20257.36</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-3 SCH-F HPLCMT-WEST ZN SPACE FUNCTION LOCKER ROOM-SCH-F LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     1875.00</td>
    <td align="right">    15193.02</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       40.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-EAST ZN SPACE FUNCTION LOCKER ROOM-SCH-G LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     1875.00</td>
    <td align="right">    15193.02</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION LOCKER ROOM-SCH-H LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     1875.00</td>
    <td align="right">    15193.02</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-I LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">      8.1029</td>
    <td align="right">     2500.00</td>
    <td align="right">    20257.36</td>
    <td align="right">General</td>
    <td align="right">NECB-I-LIGHTING</td>
    <td align="right">       57.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9.8942</td>
    <td align="right">    40000.00</td>
    <td align="right">   395768.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:47:22</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 160TONS 0.7KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   563219.26</td>
    <td align="right">        5.18</td>
    <td align="right">6.45</td>
    <td align="right">22.01</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   447961.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 4359KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1277601.77</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 224KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65749.78</td>
    <td align="right">    52642.91</td>
    <td align="right">    13106.87</td>
    <td align="right">        0.80</td>
    <td align="right">        3.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 67KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20840.39</td>
    <td align="right">    16150.75</td>
    <td align="right">     4689.64</td>
    <td align="right">        0.77</td>
    <td align="right">        3.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 446KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   137734.21</td>
    <td align="right">   110316.47</td>
    <td align="right">    27417.73</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 462KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   135505.67</td>
    <td align="right">   108493.33</td>
    <td align="right">    27012.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 305KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90185.66</td>
    <td align="right">    72199.81</td>
    <td align="right">    17985.85</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 480KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   150171.12</td>
    <td align="right">   116631.67</td>
    <td align="right">    33539.45</td>
    <td align="right">        0.78</td>
    <td align="right">        3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 255KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74791.10</td>
    <td align="right">    59881.88</td>
    <td align="right">    14909.21</td>
    <td align="right">        0.80</td>
    <td align="right">        2.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   140967.82</td>
    <td align="right">   112786.98</td>
    <td align="right">    28180.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   187957.09</td>
    <td align="right">   150382.64</td>
    <td align="right">    37574.45</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   140967.82</td>
    <td align="right">   112786.98</td>
    <td align="right">    28180.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127714.78</td>
    <td align="right">   102255.51</td>
    <td align="right">    25459.27</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46991.65</td>
    <td align="right">    37619.59</td>
    <td align="right">     9372.05</td>
    <td align="right">        0.80</td>
    <td align="right">        3.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    27649.05</td>
    <td align="right">    43082.00</td>
    <td align="right">    32755.92</td>
    <td align="right">    10326.08</td>
    <td align="right">        0.76</td>
    <td align="right">-</td>
    <td align="right">     4754.56</td>
    <td align="right">       48.22</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   275312.27</td>
    <td align="right">   358809.57</td>
    <td align="right">   252930.54</td>
    <td align="right">   105879.03</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    39271.39</td>
    <td align="right">      398.31</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   115129.26</td>
    <td align="right">   145314.72</td>
    <td align="right">   101473.27</td>
    <td align="right">    43841.45</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    15789.56</td>
    <td align="right">      160.15</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   141590.22</td>
    <td align="right">   175421.88</td>
    <td align="right">   121205.01</td>
    <td align="right">    54216.87</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    19261.06</td>
    <td align="right">      195.36</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 224KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     62662.3</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">9.84</td>
    <td align="right">9.31</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 67KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20025.1</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">9.80</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 446KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    131594.1</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">9.29</td>
    <td align="right">8.88</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 462KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    129142.6</td>
    <td align="right">2.56</td>
    <td align="right">8.74</td>
    <td align="right">9.23</td>
    <td align="right">8.79</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 305KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     85986.1</td>
    <td align="right">2.49</td>
    <td align="right">8.50</td>
    <td align="right">8.98</td>
    <td align="right">8.58</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 480KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    144264.2</td>
    <td align="right">2.64</td>
    <td align="right">9.02</td>
    <td align="right">9.54</td>
    <td align="right">9.21</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 255KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     71279.1</td>
    <td align="right">2.46</td>
    <td align="right">8.41</td>
    <td align="right">8.88</td>
    <td align="right">8.49</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    134967.4</td>
    <td align="right">2.60</td>
    <td align="right">8.86</td>
    <td align="right">9.36</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    179956.5</td>
    <td align="right">2.67</td>
    <td align="right">9.10</td>
    <td align="right">9.62</td>
    <td align="right">9.21</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    134967.4</td>
    <td align="right">2.60</td>
    <td align="right">8.86</td>
    <td align="right">9.36</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    121717.6</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.18</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     44917.0</td>
    <td align="right">2.66</td>
    <td align="right">9.09</td>
    <td align="right">9.60</td>
    <td align="right">9.17</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 224KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 67KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 446KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 462KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 305KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 480KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 255KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   135066.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45130.10</td>
    <td align="right">    39319.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7472.17</td>
    <td align="right">     7125.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    24056.15</td>
    <td align="right">    22957.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19711.55</td>
    <td align="right">    18806.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    75362.25</td>
    <td align="right">    71870.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    31440.94</td>
    <td align="right">    29988.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10332.59</td>
    <td align="right">     9852.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11189.02</td>
    <td align="right">    10669.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9962.89</td>
    <td align="right">     9500.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    96103.89</td>
    <td align="right">    53657.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   474769.69</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   476204.31</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   274345.61</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   696316.37</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   291575.05</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   707674.10</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   943565.47</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   707674.10</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   707674.10</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   155329.62</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40787.89</td>
    <td align="right">    22725.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   276281.73</td>
    <td align="right">   153931.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   109123.11</td>
    <td align="right">    60798.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   127488.60</td>
    <td align="right">    71030.87</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        3.97</td>
    <td align="right">     6359.09</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.05</td>
    <td align="right">     1677.45</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.90</td>
    <td align="right">    12642.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        8.19</td>
    <td align="right">    13105.63</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        5.40</td>
    <td align="right">     8649.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.59</td>
    <td align="right">    12153.88</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        4.52</td>
    <td align="right">     7233.53</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.72</td>
    <td align="right">    12352.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">       10.29</td>
    <td align="right">    16469.49</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.72</td>
    <td align="right">    12352.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.72</td>
    <td align="right">    12352.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.67</td>
    <td align="right">     4271.72</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">        2.38</td>
    <td align="right">     1984.54</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">        2.38</td>
    <td align="right">     4329.82</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">       16.13</td>
    <td align="right">    13442.52</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">       16.13</td>
    <td align="right">    29328.57</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">        6.37</td>
    <td align="right">     5309.40</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">        6.37</td>
    <td align="right">    11583.92</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">        7.44</td>
    <td align="right">     6202.97</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">        7.44</td>
    <td align="right">    13533.50</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.022222</td>
    <td align="right">     5572.28</td>
    <td align="right">   250750.78</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.026796</td>
    <td align="right">     6625.19</td>
    <td align="right">   247245.66</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.019008</td>
    <td align="right">     4766.38</td>
    <td align="right">   250750.78</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   277592.26</td>
    <td align="right">    0.000518</td>
    <td align="right">      215.55</td>
    <td align="right">   416242.70</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">306GAL NATURALGAS WATER HEATER - 545KBTU/HR 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.16</td>
    <td align="right">   159707.43</td>
    <td align="right">        0.80</td>
    <td align="right">        0.57</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:47:22</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">    46722.02</td>
    <td align="right">    51394.22</td>
    <td align="right">       27.41</td>
    <td align="right">       3.611</td>
    <td align="right">       3.972</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       28.69</td>
    <td align="right">     0.00877</td>
    <td align="right">       1.048</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">    92884.32</td>
    <td align="right">   102172.75</td>
    <td align="right">       54.49</td>
    <td align="right">       7.179</td>
    <td align="right">       7.897</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       4.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    96282.72</td>
    <td align="right">   105910.99</td>
    <td align="right">       56.49</td>
    <td align="right">       7.442</td>
    <td align="right">       8.186</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       25.12</td>
    <td align="right">     0.00877</td>
    <td align="right">       4.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">    63543.47</td>
    <td align="right">    69897.81</td>
    <td align="right">       27.96</td>
    <td align="right">       4.911</td>
    <td align="right">       5.402</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.121</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    31385.97</td>
    <td align="right">    34524.56</td>
    <td align="right">       18.41</td>
    <td align="right">       2.426</td>
    <td align="right">       2.668</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       28.90</td>
    <td align="right">     0.00877</td>
    <td align="right">       1.334</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    78723.69</td>
    <td align="right">    86596.06</td>
    <td align="right">       46.18</td>
    <td align="right">       6.085</td>
    <td align="right">       7.591</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       28.59</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.591</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    53136.10</td>
    <td align="right">    58449.71</td>
    <td align="right">       31.17</td>
    <td align="right">       4.107</td>
    <td align="right">       4.518</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00933</td>
    <td align="right">       23.84</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.696</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    21512.48</td>
    <td align="right">    23663.72</td>
    <td align="right">       12.62</td>
    <td align="right">       1.663</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01026</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">    31291.19</td>
    <td align="right">    34420.31</td>
    <td align="right">       13.77</td>
    <td align="right">       2.419</td>
    <td align="right">      10.287</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01009</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">      10.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    38501.81</td>
    <td align="right">    42351.99</td>
    <td align="right">       22.59</td>
    <td align="right">       2.976</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00949</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">    38438.66</td>
    <td align="right">    42282.53</td>
    <td align="right">       22.55</td>
    <td align="right">       2.971</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00963</td>
    <td align="right">       20.47</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    35711.19</td>
    <td align="right">    39282.31</td>
    <td align="right">       20.95</td>
    <td align="right">       2.760</td>
    <td align="right">       3.036</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00971</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    24842.96</td>
    <td align="right">    27327.26</td>
    <td align="right">       14.57</td>
    <td align="right">       1.920</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01020</td>
    <td align="right">       20.65</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    42465.88</td>
    <td align="right">    46712.47</td>
    <td align="right">       24.91</td>
    <td align="right">       3.282</td>
    <td align="right">       3.611</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00934</td>
    <td align="right">       26.13</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    29230.14</td>
    <td align="right">    32153.16</td>
    <td align="right">       17.15</td>
    <td align="right">       2.259</td>
    <td align="right">       2.485</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00982</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-4 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">    87534.70</td>
    <td align="right">    96288.17</td>
    <td align="right">       38.52</td>
    <td align="right">       6.766</td>
    <td align="right">       7.443</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00915</td>
    <td align="right">       28.69</td>
    <td align="right">     0.00877</td>
    <td align="right">       3.175</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">    39218.84</td>
    <td align="right">    43140.72</td>
    <td align="right">       23.01</td>
    <td align="right">       3.031</td>
    <td align="right">       3.334</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       25.30</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">    38728.27</td>
    <td align="right">    42601.10</td>
    <td align="right">       22.72</td>
    <td align="right">       2.993</td>
    <td align="right">       3.293</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00957</td>
    <td align="right">       19.72</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    41935.24</td>
    <td align="right">    46128.77</td>
    <td align="right">       24.60</td>
    <td align="right">       3.242</td>
    <td align="right">       3.566</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00955</td>
    <td align="right">       28.80</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">    36985.39</td>
    <td align="right">    40683.93</td>
    <td align="right">       16.27</td>
    <td align="right">       2.859</td>
    <td align="right">       3.175</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00971</td>
    <td align="right">       21.96</td>
    <td align="right">     0.00877</td>
    <td align="right">       3.175</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">    49559.31</td>
    <td align="right">    64427.10</td>
    <td align="right">       34.36</td>
    <td align="right">       1.976</td>
    <td align="right">       2.569</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00768</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       1.048</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">    46469.47</td>
    <td align="right">    60410.31</td>
    <td align="right">       32.22</td>
    <td align="right">       1.759</td>
    <td align="right">       4.096</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.07</td>
    <td align="right">     0.00733</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       4.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    36968.50</td>
    <td align="right">    48059.05</td>
    <td align="right">       25.63</td>
    <td align="right">       1.467</td>
    <td align="right">       4.096</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00714</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       4.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.121</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.121</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    16395.08</td>
    <td align="right">    21313.61</td>
    <td align="right">       11.37</td>
    <td align="right">       0.644</td>
    <td align="right">       1.334</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00748</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       1.334</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    47073.11</td>
    <td align="right">    61195.04</td>
    <td align="right">       32.64</td>
    <td align="right">       1.876</td>
    <td align="right">       7.591</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.591</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.696</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.696</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      10.287</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">      10.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    24546.74</td>
    <td align="right">    31910.77</td>
    <td align="right">       17.02</td>
    <td align="right">       0.964</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01234</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     9680.49</td>
    <td align="right">    12584.64</td>
    <td align="right">        6.71</td>
    <td align="right">       0.373</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01479</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     9084.69</td>
    <td align="right">    11810.10</td>
    <td align="right">        6.30</td>
    <td align="right">       0.354</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01515</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-4 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">    39762.54</td>
    <td align="right">    51691.30</td>
    <td align="right">       20.68</td>
    <td align="right">       1.495</td>
    <td align="right">       3.175</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.13</td>
    <td align="right">     0.00730</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       3.175</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">    16034.78</td>
    <td align="right">    20845.21</td>
    <td align="right">       11.12</td>
    <td align="right">       0.634</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01482</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       3.175</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       3.175</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">        3.97</td>
    <td align="right">        1.05</td>
    <td align="right">        2.57</td>
    <td align="right">        1.05</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        7.90</td>
    <td align="right">        7.90</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">      7.8969</td>
    <td align="right">      7.8969</td>
    <td align="right">      7.8969</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        8.19</td>
    <td align="right">        8.19</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">      8.1859</td>
    <td align="right">      8.1859</td>
    <td align="right">      8.1859</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">      5.4024</td>
    <td align="right">      5.4024</td>
    <td align="right">      5.4024</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">      7.5914</td>
    <td align="right">      7.5914</td>
    <td align="right">      7.5914</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">      4.5181</td>
    <td align="right">      4.5181</td>
    <td align="right">      4.5181</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       10.29</td>
    <td align="right">       10.29</td>
    <td align="right">       10.29</td>
    <td align="right">       10.29</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      2.6682</td>
    <td align="right">      2.6682</td>
    <td align="right">      2.6682</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">       16.13</td>
    <td align="right">       16.13</td>
    <td align="right">       12.70</td>
    <td align="right">       12.70</td>
    <td align="right">     16.1297</td>
    <td align="right">     12.7000</td>
    <td align="right">     16.1297</td>
    <td align="right">      0.7874</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">        6.37</td>
    <td align="right">        6.37</td>
    <td align="right">        4.76</td>
    <td align="right">        4.76</td>
    <td align="right">      6.3707</td>
    <td align="right">      4.7625</td>
    <td align="right">      6.3707</td>
    <td align="right">      0.7476</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">        7.44</td>
    <td align="right">        7.44</td>
    <td align="right">        3.18</td>
    <td align="right">        3.18</td>
    <td align="right">      7.4429</td>
    <td align="right">      3.1750</td>
    <td align="right">      7.4429</td>
    <td align="right">      0.4266</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 224KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">   65749.785</td>
    <td align="right">   52642.911</td>
    <td align="right">    3.971944</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    67619.03</td>
    <td align="right">    66139.05</td>
    <td align="right">    3.971944</td>
    <td align="right">       25.24</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00862818</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.69</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.73</td>
    <td align="right">     26.3788</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00857748</td>
    <td align="right">     44.1885</td>
    <td align="right">    51394.22</td>
    <td align="right">        0.00</td>
    <td align="right">    65733.81</td>
    <td align="right">    51663.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">  135066.982</td>
    <td align="right">  135066.982</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   135066.98</td>
    <td align="right">   135066.98</td>
    <td align="right">    2.568878</td>
    <td align="right">       -1.74</td>
    <td align="right">       -1.74</td>
    <td align="right">  0.00459753</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     40.7863</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00767764</td>
    <td align="right">     44.7075</td>
    <td align="right">    64427.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   45130.104</td>
    <td align="right">   45130.104</td>
    <td align="right">    0.910949</td>
    <td align="right">  0.00068550</td>
    <td align="right">    1051.267</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    39319.22</td>
    <td align="right">    45130.10</td>
    <td align="right">    0.910949</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01234169</td>
    <td align="right">     71.3190</td>
    <td align="right">    31910.77</td>
    <td align="right">        0.00</td>
    <td align="right">    39364.02</td>
    <td align="right">    39364.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    7472.171</td>
    <td align="right">    7472.171</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00011350</td>
    <td align="right">     137.014</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7125.19</td>
    <td align="right">     7472.17</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7127.41</td>
    <td align="right">     7127.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   24056.151</td>
    <td align="right">   24056.151</td>
    <td align="right">    1.083225</td>
    <td align="right">  0.00036540</td>
    <td align="right">     496.208</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    22957.44</td>
    <td align="right">    24056.15</td>
    <td align="right">    1.083225</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01479099</td>
    <td align="right">     85.1609</td>
    <td align="right">    12584.64</td>
    <td align="right">        0.00</td>
    <td align="right">    22966.74</td>
    <td align="right">    22966.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   19711.546</td>
    <td align="right">   19711.546</td>
    <td align="right">    0.745613</td>
    <td align="right">  0.00029941</td>
    <td align="right">     420.105</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    18806.25</td>
    <td align="right">    19711.55</td>
    <td align="right">    0.745613</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01514882</td>
    <td align="right">     87.1709</td>
    <td align="right">    11810.10</td>
    <td align="right">        0.00</td>
    <td align="right">    18816.11</td>
    <td align="right">    18816.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   75362.247</td>
    <td align="right">   75362.247</td>
    <td align="right">    2.232885</td>
    <td align="right">  0.00114471</td>
    <td align="right">    1715.719</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">    71870.48</td>
    <td align="right">    75362.25</td>
    <td align="right">    2.232885</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.13</td>
    <td align="right">  0.00730213</td>
    <td align="right">     42.2049</td>
    <td align="right">    51691.30</td>
    <td align="right">        0.00</td>
    <td align="right">    71923.89</td>
    <td align="right">    71923.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   31440.936</td>
    <td align="right">   31440.936</td>
    <td align="right">    1.000275</td>
    <td align="right">  0.00047757</td>
    <td align="right">     700.076</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    29988.63</td>
    <td align="right">    31440.94</td>
    <td align="right">    1.000275</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01481796</td>
    <td align="right">     85.3031</td>
    <td align="right">    20845.21</td>
    <td align="right">        0.00</td>
    <td align="right">    30008.78</td>
    <td align="right">    30008.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   10332.586</td>
    <td align="right">   10332.586</td>
    <td align="right">    0.987844</td>
    <td align="right">  0.00015695</td>
    <td align="right">     189.464</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9852.77</td>
    <td align="right">    10332.59</td>
    <td align="right">    0.987844</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9855.85</td>
    <td align="right">     9855.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   11189.022</td>
    <td align="right">   11189.022</td>
    <td align="right">    1.069724</td>
    <td align="right">  0.00016996</td>
    <td align="right">     205.168</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10669.44</td>
    <td align="right">    11189.02</td>
    <td align="right">    1.069724</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10672.77</td>
    <td align="right">    10672.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    9962.894</td>
    <td align="right">    9962.894</td>
    <td align="right">    0.952500</td>
    <td align="right">  0.00015133</td>
    <td align="right">     182.685</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9500.25</td>
    <td align="right">     9962.89</td>
    <td align="right">    0.952500</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9503.21</td>
    <td align="right">     9503.21</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 67KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">   20840.386</td>
    <td align="right">   16150.748</td>
    <td align="right">    1.047750</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    20683.88</td>
    <td align="right">    19926.44</td>
    <td align="right">    1.047750</td>
    <td align="right">       28.69</td>
    <td align="right">       17.73</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.69</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.73</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00857748</td>
    <td align="right">     44.1885</td>
    <td align="right">    51394.22</td>
    <td align="right">        0.00</td>
    <td align="right">    20835.32</td>
    <td align="right">    15868.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">   96103.891</td>
    <td align="right">   96103.891</td>
    <td align="right">    1.047750</td>
    <td align="right">  0.00143539</td>
    <td align="right">    1515.875</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    53657.33</td>
    <td align="right">    96103.89</td>
    <td align="right">    1.047750</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00767764</td>
    <td align="right">     44.7075</td>
    <td align="right">    64427.10</td>
    <td align="right">        0.00</td>
    <td align="right">    53398.45</td>
    <td align="right">    53398.45</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 446KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">  137734.205</td>
    <td align="right">  110316.470</td>
    <td align="right">    7.896913</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   139376.48</td>
    <td align="right">   134038.50</td>
    <td align="right">    7.896913</td>
    <td align="right">       26.16</td>
    <td align="right">       16.87</td>
    <td align="right">  0.00874260</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.56</td>
    <td align="right">     51.8652</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871342</td>
    <td align="right">     44.8814</td>
    <td align="right">   102172.75</td>
    <td align="right">        0.00</td>
    <td align="right">   137700.74</td>
    <td align="right">   108273.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">  474769.693</td>
    <td align="right">  474769.693</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:20:00</td>
    <td align="right">   474769.69</td>
    <td align="right">   474769.69</td>
    <td align="right">    7.896913</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     51.8652</td>
    <td align="right">       22.07</td>
    <td align="right">  0.00733418</td>
    <td align="right">     42.5551</td>
    <td align="right">    60410.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 462KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">  135505.672</td>
    <td align="right">  108493.329</td>
    <td align="right">    8.185898</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">   135411.67</td>
    <td align="right">   129483.06</td>
    <td align="right">    8.185898</td>
    <td align="right">       24.56</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00874996</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.12</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.54</td>
    <td align="right">     50.0342</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00873020</td>
    <td align="right">     44.9669</td>
    <td align="right">   105910.99</td>
    <td align="right">        0.00</td>
    <td align="right">   135472.75</td>
    <td align="right">   106475.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">  476204.312</td>
    <td align="right">  476204.312</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   476204.31</td>
    <td align="right">   476204.31</td>
    <td align="right">    8.185898</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     50.0342</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00714114</td>
    <td align="right">     41.6212</td>
    <td align="right">    48059.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 305KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">   90185.663</td>
    <td align="right">   72199.809</td>
    <td align="right">    5.402376</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    91004.65</td>
    <td align="right">    85775.24</td>
    <td align="right">    5.402376</td>
    <td align="right">       25.24</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00884933</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">     39.2587</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890081</td>
    <td align="right">     45.8331</td>
    <td align="right">    69897.81</td>
    <td align="right">        0.00</td>
    <td align="right">    90163.75</td>
    <td align="right">    70862.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">  274345.609</td>
    <td align="right">  274345.609</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   274345.61</td>
    <td align="right">   274345.61</td>
    <td align="right">    5.402376</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     39.2587</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 480KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">  150171.122</td>
    <td align="right">  116631.669</td>
    <td align="right">    7.591425</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   149046.68</td>
    <td align="right">   143558.19</td>
    <td align="right">    7.591425</td>
    <td align="right">       28.59</td>
    <td align="right">       17.70</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.59</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.70</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00892480</td>
    <td align="right">     45.9567</td>
    <td align="right">    86596.06</td>
    <td align="right">        0.00</td>
    <td align="right">   150134.64</td>
    <td align="right">   114570.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">  696316.371</td>
    <td align="right">  696316.371</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   696316.37</td>
    <td align="right">   696316.37</td>
    <td align="right">    7.591425</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00741880</td>
    <td align="right">     43.2188</td>
    <td align="right">    61195.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 255KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">   74791.096</td>
    <td align="right">   59881.884</td>
    <td align="right">    4.518130</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">    74033.65</td>
    <td align="right">    67611.45</td>
    <td align="right">    4.518130</td>
    <td align="right">       23.90</td>
    <td align="right">       16.31</td>
    <td align="right">  0.00899376</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.84</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.10</td>
    <td align="right">     59.6613</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00932518</td>
    <td align="right">     47.9898</td>
    <td align="right">    58449.71</td>
    <td align="right">        0.00</td>
    <td align="right">    74772.93</td>
    <td align="right">    58768.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">  291575.053</td>
    <td align="right">  291575.053</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   291575.05</td>
    <td align="right">   291575.05</td>
    <td align="right">    4.518130</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     59.6613</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">  140967.818</td>
    <td align="right">  112786.983</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   139963.21</td>
    <td align="right">   134380.00</td>
    <td align="right">    7.715250</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01025708</td>
    <td align="right">     52.7073</td>
    <td align="right">    23663.72</td>
    <td align="right">        0.00</td>
    <td align="right">   140933.57</td>
    <td align="right">   110725.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">  187957.091</td>
    <td align="right">  150382.643</td>
    <td align="right">   10.287000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   186617.61</td>
    <td align="right">   179173.33</td>
    <td align="right">   10.287000</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01009399</td>
    <td align="right">     51.8825</td>
    <td align="right">    34420.31</td>
    <td align="right">        0.00</td>
    <td align="right">   187911.43</td>
    <td align="right">   147633.38</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">  943565.471</td>
    <td align="right">  943565.471</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   943565.47</td>
    <td align="right">   943565.47</td>
    <td align="right">   10.287000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">  140967.818</td>
    <td align="right">  112786.983</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   139963.21</td>
    <td align="right">   134380.00</td>
    <td align="right">    7.715250</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00948853</td>
    <td align="right">     48.8171</td>
    <td align="right">    42351.99</td>
    <td align="right">        0.00</td>
    <td align="right">   140933.57</td>
    <td align="right">   110725.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">  127714.782</td>
    <td align="right">  102255.512</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   131350.69</td>
    <td align="right">   122712.41</td>
    <td align="right">    7.715250</td>
    <td align="right">       20.47</td>
    <td align="right">       14.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.47</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.90</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00963208</td>
    <td align="right">     49.5451</td>
    <td align="right">    42282.53</td>
    <td align="right">        0.00</td>
    <td align="right">   127683.76</td>
    <td align="right">   100353.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">   46991.647</td>
    <td align="right">   37619.595</td>
    <td align="right">    2.668156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    47840.29</td>
    <td align="right">    46697.26</td>
    <td align="right">    2.668156</td>
    <td align="right">       26.45</td>
    <td align="right">       16.89</td>
    <td align="right">  0.00865196</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">     49.9783</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853433</td>
    <td align="right">     43.9688</td>
    <td align="right">    34524.56</td>
    <td align="right">        0.00</td>
    <td align="right">    46980.23</td>
    <td align="right">    36921.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">  155329.620</td>
    <td align="right">  155329.620</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   155329.62</td>
    <td align="right">   155329.62</td>
    <td align="right">    2.668156</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     49.9783</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00747533</td>
    <td align="right">     43.5429</td>
    <td align="right">    21313.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">   27649.054</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.381250</td>
    <td align="right">  0.00109782</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    27649.05</td>
    <td align="right">    27640.00</td>
    <td align="right">    2.381250</td>
    <td align="right">       20.65</td>
    <td align="right">       14.97</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.97</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01019762</td>
    <td align="right">     52.4040</td>
    <td align="right">    27327.26</td>
    <td align="right">        0.00</td>
    <td align="right">    26926.05</td>
    <td align="right">    23691.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">   40787.894</td>
    <td align="right">   40787.894</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00060920</td>
    <td align="right">     497.732</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    22725.17</td>
    <td align="right">    40787.89</td>
    <td align="right">    0.714375</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    333.3333</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22668.28</td>
    <td align="right">    22668.28</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">  275312.267</td>
    <td align="right">    -999.000</td>
    <td align="right">   16.129685</td>
    <td align="right">  0.01093141</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">   275312.27</td>
    <td align="right">   266628.21</td>
    <td align="right">   16.129685</td>
    <td align="right">       24.71</td>
    <td align="right">       16.54</td>
    <td align="right">  0.00894228</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       24.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.46</td>
    <td align="right">     78.7368</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00958139</td>
    <td align="right">     49.2878</td>
    <td align="right">   208279.42</td>
    <td align="right">        0.00</td>
    <td align="right">   272339.80</td>
    <td align="right">   240740.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">  276281.733</td>
    <td align="right">  276281.733</td>
    <td align="right">    4.838905</td>
    <td align="right">  0.00412649</td>
    <td align="right">    3371.447</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   153931.67</td>
    <td align="right">   276281.73</td>
    <td align="right">    4.838905</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    262.4560</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01061371</td>
    <td align="right">     61.5149</td>
    <td align="right">    24394.74</td>
    <td align="right">        0.00</td>
    <td align="right">   153546.34</td>
    <td align="right">   153546.34</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">  115129.260</td>
    <td align="right">    -999.000</td>
    <td align="right">    6.370748</td>
    <td align="right">  0.00457126</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">   115129.26</td>
    <td align="right">   112517.73</td>
    <td align="right">    6.370748</td>
    <td align="right">       25.64</td>
    <td align="right">       16.82</td>
    <td align="right">  0.00890087</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       26.19</td>
    <td align="right">  0.00876968</td>
    <td align="right">       16.90</td>
    <td align="right">     74.7557</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00928934</td>
    <td align="right">     47.8059</td>
    <td align="right">    82423.04</td>
    <td align="right">        0.00</td>
    <td align="right">   114055.09</td>
    <td align="right">   102053.31</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">  109123.112</td>
    <td align="right">  109123.112</td>
    <td align="right">    1.911225</td>
    <td align="right">  0.00162984</td>
    <td align="right">    1331.622</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    60798.46</td>
    <td align="right">   109123.11</td>
    <td align="right">    1.911225</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    249.1858</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01357982</td>
    <td align="right">     78.3244</td>
    <td align="right">    52755.98</td>
    <td align="right">        0.00</td>
    <td align="right">    60646.26</td>
    <td align="right">    60646.26</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">  141590.215</td>
    <td align="right">    -999.000</td>
    <td align="right">    7.442949</td>
    <td align="right">  0.00562191</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">   141590.22</td>
    <td align="right">   136465.19</td>
    <td align="right">    7.442949</td>
    <td align="right">       26.00</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00898812</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       28.69</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.73</td>
    <td align="right">     42.6578</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00915061</td>
    <td align="right">     47.1042</td>
    <td align="right">    96288.17</td>
    <td align="right">        0.00</td>
    <td align="right">   140488.80</td>
    <td align="right">   123775.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">  127488.599</td>
    <td align="right">  127488.599</td>
    <td align="right">    2.232885</td>
    <td align="right">  0.00190415</td>
    <td align="right">    1555.735</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    71030.87</td>
    <td align="right">   127488.60</td>
    <td align="right">    2.232885</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    142.1927</td>
    <td align="right">       22.13</td>
    <td align="right">  0.00730213</td>
    <td align="right">     42.2049</td>
    <td align="right">    51691.30</td>
    <td align="right">        0.00</td>
    <td align="right">    70853.07</td>
    <td align="right">    70853.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:47:22</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 224KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65749.785</td>
    <td align="right">   52642.911</td>
    <td align="right">    3.971944</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12445</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.8794</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.971944</td>
    <td align="right">  4.57779499</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    67619.03</td>
    <td align="right">    66139.05</td>
    <td align="right">      0.9724</td>
    <td align="right">  4.57779499</td>
    <td align="right">    3.971944</td>
    <td align="right">       25.24</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00862818</td>
    <td align="right">     47343.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    67619.03</td>
    <td align="right">       28.69</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.73</td>
    <td align="right">  1.04775000</td>
    <td align="right">     26.3788</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00857748</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00857748</td>
    <td align="right">     44.1885</td>
    <td align="right">    51394.22</td>
    <td align="right">        0.00</td>
    <td align="right">    65733.81</td>
    <td align="right">    51663.68</td>
    <td align="right">  4.39655326</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  135066.982</td>
    <td align="right">  135066.982</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.971944</td>
    <td align="right">  4.57779499</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   135066.98</td>
    <td align="right">   135066.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.96071474</td>
    <td align="right">    2.568878</td>
    <td align="right">       -1.74</td>
    <td align="right">       -1.74</td>
    <td align="right">  0.00459753</td>
    <td align="right">      9737.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   135066.98</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.04775000</td>
    <td align="right">     40.7863</td>
    <td align="right">       21.82</td>
    <td align="right">  0.00767764</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00767764</td>
    <td align="right">     44.7075</td>
    <td align="right">    64427.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   45130.104</td>
    <td align="right">   45130.104</td>
    <td align="right">    0.910949</td>
    <td align="right">  0.00068550</td>
    <td align="right">    1051.267</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      3.0800</td>
    <td align="right">    3.606306</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    39319.22</td>
    <td align="right">    45130.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.04989869</td>
    <td align="right">    0.910949</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.68543254</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    39319.22</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.71</td>
    <td align="right">  0.01234169</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01234169</td>
    <td align="right">     71.3190</td>
    <td align="right">    31910.77</td>
    <td align="right">        0.00</td>
    <td align="right">    39364.02</td>
    <td align="right">    39364.02</td>
    <td align="right">  1.04989869</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       53.37</td>
    <td align="right">       24.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     74427.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7472.171</td>
    <td align="right">    7472.171</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00011350</td>
    <td align="right">     137.014</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      0.5581</td>
    <td align="right">    0.597094</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7125.19</td>
    <td align="right">     7472.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82334038</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.11348675</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7125.19</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7127.41</td>
    <td align="right">     7127.41</td>
    <td align="right">  0.82334038</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   24056.151</td>
    <td align="right">   24056.151</td>
    <td align="right">    1.083225</td>
    <td align="right">  0.00036540</td>
    <td align="right">     496.208</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      1.7983</td>
    <td align="right">    1.922305</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    22957.44</td>
    <td align="right">    24056.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.24845158</td>
    <td align="right">    1.083225</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.36536297</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22957.44</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.49</td>
    <td align="right">  0.01479099</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01479099</td>
    <td align="right">     85.1609</td>
    <td align="right">    12584.64</td>
    <td align="right">        0.00</td>
    <td align="right">    22966.74</td>
    <td align="right">    22966.74</td>
    <td align="right">  1.24845158</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       34.64</td>
    <td align="right">       19.52</td>
    <td align="right">  0.00800000</td>
    <td align="right">     55330.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19711.546</td>
    <td align="right">   19711.546</td>
    <td align="right">    0.745613</td>
    <td align="right">  0.00029941</td>
    <td align="right">     420.105</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      1.4731</td>
    <td align="right">    1.575132</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    18806.25</td>
    <td align="right">    19711.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.85934301</td>
    <td align="right">    0.745613</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.29937744</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18806.25</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.65</td>
    <td align="right">  0.01514882</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01514882</td>
    <td align="right">     87.1709</td>
    <td align="right">    11810.10</td>
    <td align="right">        0.00</td>
    <td align="right">    18816.11</td>
    <td align="right">    18816.11</td>
    <td align="right">  0.85934301</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       38.07</td>
    <td align="right">       20.57</td>
    <td align="right">  0.00800000</td>
    <td align="right">     58830.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   75362.247</td>
    <td align="right">   75362.247</td>
    <td align="right">    2.232885</td>
    <td align="right">  0.00114471</td>
    <td align="right">    1715.719</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      5.6298</td>
    <td align="right">    6.022129</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">    71870.48</td>
    <td align="right">    75362.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.57347219</td>
    <td align="right">    2.232885</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  1.14459600</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    71870.48</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.40</td>
    <td align="right">  0.00730213</td>
    <td align="right">       22.13</td>
    <td align="right">  0.00730213</td>
    <td align="right">     42.2049</td>
    <td align="right">    51691.30</td>
    <td align="right">        0.00</td>
    <td align="right">    71923.89</td>
    <td align="right">    71923.89</td>
    <td align="right">  2.57347219</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       44.01</td>
    <td align="right">       22.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     64882.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   31440.936</td>
    <td align="right">   31440.936</td>
    <td align="right">    1.000275</td>
    <td align="right">  0.00047757</td>
    <td align="right">     700.076</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      2.3491</td>
    <td align="right">    2.512417</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    29988.63</td>
    <td align="right">    31440.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.15284961</td>
    <td align="right">    1.000275</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.47752252</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29988.63</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.69</td>
    <td align="right">  0.01481796</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01481796</td>
    <td align="right">     85.3031</td>
    <td align="right">    20845.21</td>
    <td align="right">        0.00</td>
    <td align="right">    30008.78</td>
    <td align="right">    30008.78</td>
    <td align="right">  1.15284961</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       42.13</td>
    <td align="right">       21.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     62964.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10332.586</td>
    <td align="right">   10332.586</td>
    <td align="right">    0.987844</td>
    <td align="right">  0.00015695</td>
    <td align="right">     189.464</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      0.7718</td>
    <td align="right">    0.825668</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9852.77</td>
    <td align="right">    10332.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.13852265</td>
    <td align="right">    0.987844</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.15693053</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9852.77</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9855.85</td>
    <td align="right">     9855.85</td>
    <td align="right">  1.13852265</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11189.022</td>
    <td align="right">   11189.022</td>
    <td align="right">    1.069724</td>
    <td align="right">  0.00016996</td>
    <td align="right">     205.168</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      0.8358</td>
    <td align="right">    0.894105</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10669.44</td>
    <td align="right">    11189.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.23289120</td>
    <td align="right">    1.069724</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.16993800</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10669.44</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10672.77</td>
    <td align="right">    10672.77</td>
    <td align="right">  1.23289120</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9962.894</td>
    <td align="right">    9962.894</td>
    <td align="right">    0.952500</td>
    <td align="right">  0.00015133</td>
    <td align="right">     182.685</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      0.7442</td>
    <td align="right">    0.796126</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9500.25</td>
    <td align="right">     9962.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.09778718</td>
    <td align="right">    0.952500</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.15131567</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9500.25</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9503.21</td>
    <td align="right">     9503.21</td>
    <td align="right">  1.09778718</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 67KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20840.386</td>
    <td align="right">   16150.748</td>
    <td align="right">    1.047750</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.047750</td>
    <td align="right">  1.20756590</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    20683.88</td>
    <td align="right">    19926.44</td>
    <td align="right">      1.0076</td>
    <td align="right">  1.20756590</td>
    <td align="right">    1.047750</td>
    <td align="right">       28.69</td>
    <td align="right">       17.73</td>
    <td align="right">  0.00876969</td>
    <td align="right">     51232.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1677.448</td>
    <td align="right">    19006.44</td>
    <td align="right">       28.69</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.73</td>
    <td align="right">  1.04775000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00857748</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00857748</td>
    <td align="right">     44.1885</td>
    <td align="right">    51394.22</td>
    <td align="right">        0.00</td>
    <td align="right">    20835.32</td>
    <td align="right">    15868.88</td>
    <td align="right">  1.15975656</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.28</td>
    <td align="right">       13.27</td>
    <td align="right">  0.00949990</td>
    <td align="right">     37342.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   96103.891</td>
    <td align="right">   96103.891</td>
    <td align="right">    1.047750</td>
    <td align="right">  0.00143539</td>
    <td align="right">    1515.875</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.047750</td>
    <td align="right">  1.20756590</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      4.2031</td>
    <td align="right">    7.551328</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    53657.33</td>
    <td align="right">    96103.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.20756590</td>
    <td align="right">    1.047750</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  1.43524329</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    53657.33</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.04775000</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.82</td>
    <td align="right">  0.00767764</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00767764</td>
    <td align="right">     44.7075</td>
    <td align="right">    64427.10</td>
    <td align="right">        0.00</td>
    <td align="right">    53398.45</td>
    <td align="right">    53398.45</td>
    <td align="right">  1.20756590</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       60.60</td>
    <td align="right">       21.45</td>
    <td align="right">  0.00012581</td>
    <td align="right">     61218.8</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 446KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  137734.205</td>
    <td align="right">  110316.470</td>
    <td align="right">    7.896913</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0921</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.896913</td>
    <td align="right">  9.10144807</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   139376.48</td>
    <td align="right">   134038.50</td>
    <td align="right">      0.9882</td>
    <td align="right">  9.10144807</td>
    <td align="right">    7.896913</td>
    <td align="right">       26.16</td>
    <td align="right">       16.87</td>
    <td align="right">  0.00874260</td>
    <td align="right">     48571.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12642.962</td>
    <td align="right">   126733.52</td>
    <td align="right">       28.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.56</td>
    <td align="right">  4.09575000</td>
    <td align="right">     51.8652</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871342</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871342</td>
    <td align="right">     44.8814</td>
    <td align="right">   102172.75</td>
    <td align="right">        0.00</td>
    <td align="right">   137700.74</td>
    <td align="right">   108273.74</td>
    <td align="right">  8.74110818</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.56</td>
    <td align="right">       14.11</td>
    <td align="right">  0.00985897</td>
    <td align="right">     39554.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  474769.693</td>
    <td align="right">  474769.693</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.896913</td>
    <td align="right">  9.10144807</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:20:00</td>
    <td align="right">   474769.69</td>
    <td align="right">   474769.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  9.10144807</td>
    <td align="right">    7.896913</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   474769.69</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  4.09575000</td>
    <td align="right">     51.8652</td>
    <td align="right">       20.49</td>
    <td align="right">  0.00733418</td>
    <td align="right">       22.07</td>
    <td align="right">  0.00733418</td>
    <td align="right">     42.5551</td>
    <td align="right">    60410.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 462KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  135505.672</td>
    <td align="right">  108493.329</td>
    <td align="right">    8.185898</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06757</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1057</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    8.185898</td>
    <td align="right">  9.43451282</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">   135411.67</td>
    <td align="right">   129483.06</td>
    <td align="right">      1.0007</td>
    <td align="right">  9.43451282</td>
    <td align="right">    8.185898</td>
    <td align="right">       24.56</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00874996</td>
    <td align="right">     46960.3</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   13105.627</td>
    <td align="right">   122306.05</td>
    <td align="right">       25.12</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.54</td>
    <td align="right">  4.09575000</td>
    <td align="right">     50.0342</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00873020</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00873020</td>
    <td align="right">     44.9669</td>
    <td align="right">   105910.99</td>
    <td align="right">        0.00</td>
    <td align="right">   135472.75</td>
    <td align="right">   106475.21</td>
    <td align="right">  9.06098640</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  476204.312</td>
    <td align="right">  476204.312</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    8.185898</td>
    <td align="right">  9.43451282</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   476204.31</td>
    <td align="right">   476204.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  9.43451282</td>
    <td align="right">    8.185898</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   476204.31</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  4.09575000</td>
    <td align="right">     50.0342</td>
    <td align="right">       21.78</td>
    <td align="right">  0.00714114</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00714114</td>
    <td align="right">     41.6212</td>
    <td align="right">    48059.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 305KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   90185.663</td>
    <td align="right">   72199.809</td>
    <td align="right">    5.402376</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2905</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.402376</td>
    <td align="right">  6.22641359</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    91004.65</td>
    <td align="right">    85775.24</td>
    <td align="right">      0.9910</td>
    <td align="right">  6.22641359</td>
    <td align="right">    5.402376</td>
    <td align="right">       25.24</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00884933</td>
    <td align="right">     47910.6</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    8649.207</td>
    <td align="right">    82355.44</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">  2.12090000</td>
    <td align="right">     39.2587</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890081</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890081</td>
    <td align="right">     45.8331</td>
    <td align="right">    69897.81</td>
    <td align="right">        0.00</td>
    <td align="right">    90163.75</td>
    <td align="right">    70862.70</td>
    <td align="right">  5.97990060</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.09</td>
    <td align="right">       14.36</td>
    <td align="right">  0.00991341</td>
    <td align="right">     40229.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  274345.609</td>
    <td align="right">  274345.609</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.402376</td>
    <td align="right">  6.22641359</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   274345.61</td>
    <td align="right">   274345.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.22641359</td>
    <td align="right">    5.402376</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   274345.61</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.12090000</td>
    <td align="right">     39.2587</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 480KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  150171.122</td>
    <td align="right">  116631.669</td>
    <td align="right">    7.591425</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.591425</td>
    <td align="right">  8.74936380</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   149046.68</td>
    <td align="right">   143558.19</td>
    <td align="right">      1.0075</td>
    <td align="right">  8.74936380</td>
    <td align="right">    7.591425</td>
    <td align="right">       28.59</td>
    <td align="right">       17.70</td>
    <td align="right">  0.00876969</td>
    <td align="right">     51126.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12153.876</td>
    <td align="right">   136892.80</td>
    <td align="right">       28.59</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.70</td>
    <td align="right">  7.59142500</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00892480</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00892480</td>
    <td align="right">     45.9567</td>
    <td align="right">    86596.06</td>
    <td align="right">        0.00</td>
    <td align="right">   150134.64</td>
    <td align="right">   114570.95</td>
    <td align="right">  8.40296345</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.33</td>
    <td align="right">       13.31</td>
    <td align="right">  0.00951952</td>
    <td align="right">     37440.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  696316.371</td>
    <td align="right">  696316.371</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.591425</td>
    <td align="right">  8.74936380</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   696316.37</td>
    <td align="right">   696316.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.74936380</td>
    <td align="right">    7.591425</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   696316.37</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.59142500</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.82</td>
    <td align="right">  0.00741880</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00741880</td>
    <td align="right">     43.2188</td>
    <td align="right">    61195.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 255KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   74791.096</td>
    <td align="right">   59881.884</td>
    <td align="right">    4.518130</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07992</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5590</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.518130</td>
    <td align="right">  5.20729164</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">    74033.65</td>
    <td align="right">    67611.45</td>
    <td align="right">      1.0102</td>
    <td align="right">  5.20729164</td>
    <td align="right">    4.518130</td>
    <td align="right">       23.90</td>
    <td align="right">       16.31</td>
    <td align="right">  0.00899376</td>
    <td align="right">     46909.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    7233.529</td>
    <td align="right">    66800.12</td>
    <td align="right">       23.84</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.10</td>
    <td align="right">  2.69557500</td>
    <td align="right">     59.6613</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00932518</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00932518</td>
    <td align="right">     47.9898</td>
    <td align="right">    58449.71</td>
    <td align="right">        0.00</td>
    <td align="right">    74772.93</td>
    <td align="right">    58768.00</td>
    <td align="right">  5.00112721</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  291575.053</td>
    <td align="right">  291575.053</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.518130</td>
    <td align="right">  5.20729164</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   291575.05</td>
    <td align="right">   291575.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.20729164</td>
    <td align="right">    4.518130</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   291575.05</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.69557500</td>
    <td align="right">     59.6613</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  140967.818</td>
    <td align="right">  112786.983</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   139963.21</td>
    <td align="right">   134380.00</td>
    <td align="right">      1.0072</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">     49670.8</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12352.120</td>
    <td align="right">   127611.09</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01025708</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01025708</td>
    <td align="right">     52.7073</td>
    <td align="right">    23663.72</td>
    <td align="right">        0.00</td>
    <td align="right">   140933.57</td>
    <td align="right">   110725.03</td>
    <td align="right">  8.54002559</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.99</td>
    <td align="right">       13.83</td>
    <td align="right">  0.00979201</td>
    <td align="right">     38805.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   707674.10</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 597KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  187957.091</td>
    <td align="right">  150382.643</td>
    <td align="right">   10.287000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   10.287000</td>
    <td align="right"> 11.85610152</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   186617.61</td>
    <td align="right">   179173.33</td>
    <td align="right">      1.0072</td>
    <td align="right"> 11.85610152</td>
    <td align="right">   10.287000</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">     49670.8</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   16469.493</td>
    <td align="right">   170148.12</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right"> 10.28700000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01009399</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01009399</td>
    <td align="right">     51.8825</td>
    <td align="right">    34420.31</td>
    <td align="right">        0.00</td>
    <td align="right">   187911.43</td>
    <td align="right">   147633.38</td>
    <td align="right"> 11.38670079</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.99</td>
    <td align="right">       13.83</td>
    <td align="right">  0.00979201</td>
    <td align="right">     38805.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  943565.471</td>
    <td align="right">  943565.471</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   10.287000</td>
    <td align="right"> 11.85610152</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   943565.47</td>
    <td align="right">   943565.47</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.85610152</td>
    <td align="right">   10.287000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   943565.47</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right"> 10.28700000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  140967.818</td>
    <td align="right">  112786.983</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   139963.21</td>
    <td align="right">   134380.00</td>
    <td align="right">      1.0072</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">     49670.8</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12352.120</td>
    <td align="right">   127611.09</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00948853</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00948853</td>
    <td align="right">     48.8171</td>
    <td align="right">    42351.99</td>
    <td align="right">        0.00</td>
    <td align="right">   140933.57</td>
    <td align="right">   110725.03</td>
    <td align="right">  8.54002559</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.99</td>
    <td align="right">       13.83</td>
    <td align="right">  0.00979201</td>
    <td align="right">     38805.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   707674.10</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  127714.782</td>
    <td align="right">  102255.512</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.45964</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   131350.69</td>
    <td align="right">   122712.41</td>
    <td align="right">      0.9723</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">       20.47</td>
    <td align="right">       14.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">     42833.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12352.120</td>
    <td align="right">   118998.57</td>
    <td align="right">       20.47</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.90</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00963208</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00963208</td>
    <td align="right">     49.5451</td>
    <td align="right">    42282.53</td>
    <td align="right">        0.00</td>
    <td align="right">   127683.76</td>
    <td align="right">   100353.43</td>
    <td align="right">  8.54002559</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   707674.10</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 151KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   46991.647</td>
    <td align="right">   37619.595</td>
    <td align="right">    2.668156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9236</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.668156</td>
    <td align="right">  3.07513600</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    47840.29</td>
    <td align="right">    46697.26</td>
    <td align="right">      0.9823</td>
    <td align="right">  3.07513600</td>
    <td align="right">    2.668156</td>
    <td align="right">       26.45</td>
    <td align="right">       16.89</td>
    <td align="right">  0.00865196</td>
    <td align="right">     48640.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    4271.719</td>
    <td align="right">    43568.57</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">  1.33350000</td>
    <td align="right">     49.9783</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853433</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853433</td>
    <td align="right">     43.9688</td>
    <td align="right">    34524.56</td>
    <td align="right">        0.00</td>
    <td align="right">    46980.23</td>
    <td align="right">    36921.05</td>
    <td align="right">  2.95338678</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.45</td>
    <td align="right">       14.05</td>
    <td align="right">  0.00984350</td>
    <td align="right">     39400.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  155329.620</td>
    <td align="right">  155329.620</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.668156</td>
    <td align="right">  3.07513600</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   155329.62</td>
    <td align="right">   155329.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.07513600</td>
    <td align="right">    2.668156</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   155329.62</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.33350000</td>
    <td align="right">     49.9783</td>
    <td align="right">       21.64</td>
    <td align="right">  0.00747533</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00747533</td>
    <td align="right">     43.5429</td>
    <td align="right">    21313.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   27649.054</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.381250</td>
    <td align="right">  0.00109782</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    2.381250</td>
    <td align="right">  2.74446794</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 22.22013642</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   559671.46</td>
    <td align="right">      4.9402</td>
    <td align="right">    4.940147</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    27649.05</td>
    <td align="right">    27640.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.74446794</td>
    <td align="right">    2.381250</td>
    <td align="right">       20.65</td>
    <td align="right">       14.97</td>
    <td align="right">  0.00876969</td>
    <td align="right">     43023.1</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  1.09770741</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">    4329.821</td>
    <td align="right">    23319.23</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.97</td>
    <td align="right">  2.38125000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01019762</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01019762</td>
    <td align="right">     52.4040</td>
    <td align="right">    27327.26</td>
    <td align="right">        0.00</td>
    <td align="right">    26926.05</td>
    <td align="right">    23691.14</td>
    <td align="right">  2.74446794</td>
    <td align="right">       20.65</td>
    <td align="right">       15.40</td>
    <td align="right">  0.00876969</td>
    <td align="right">     43023.1</td>
    <td align="right">       12.20</td>
    <td align="right">       11.65</td>
    <td align="right">  0.00830262</td>
    <td align="right">     33212.1</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   40787.894</td>
    <td align="right">   40787.894</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00060920</td>
    <td align="right">     497.732</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    2.381250</td>
    <td align="right">  2.74446794</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.00650062</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1276607.35</td>
    <td align="right">      1.7801</td>
    <td align="right">    3.204894</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
