  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp Default 3,              !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  wkdCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  wkdCW Temp 1,                           !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CHW Temp Week Rule - Jan1-Dec31,        !- Name
  sunCHW Temp 1,                          !- Sunday Schedule:Day Name
  wkdCHW Temp 1,                          !- Monday Schedule:Day Name
  wkdCHW Temp 1,                          !- Tuesday Schedule:Day Name
  wkdCHW Temp 1,                          !- Wednesday Schedule:Day Name
  wkdCHW Temp 1,                          !- Thursday Schedule:Day Name
  wkdCHW Temp 1,                          !- Friday Schedule:Day Name
  satCHW Temp 1,                          !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CHW Temp,                               !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  CHW Temp Week Rule - Jan1-Dec31,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CW Temp Week Rule - Jan1-Dec31,         !- Name
  sunCW Temp 1,                           !- Sunday Schedule:Day Name
  wkdCW Temp 1,                           !- Monday Schedule:Day Name
  wkdCW Temp 1,                           !- Tuesday Schedule:Day Name
  wkdCW Temp 1,                           !- Wednesday Schedule:Day Name
  wkdCW Temp 1,                           !- Thursday Schedule:Day Name
  wkdCW Temp 1,                           !- Friday Schedule:Day Name
  satCW Temp 1,                           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW Temp,                                !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  CW Temp Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 100 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 100 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 100 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Makeup-Air Unit Supply Air Temp Week Rule - Jan1-Dec31, !- Name
  Makeup Air Unit Supply Air Temp Default, !- Sunday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Monday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Tuesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Wednesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Thursday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Friday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Saturday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Holiday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- SummerDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- WinterDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- CustomDay1 Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Makeup-Air Unit Supply Air Temp,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Makeup-Air Unit Supply Air Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-A-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-A-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-A-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-A-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-A-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-A-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-A-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-A-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-A-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-Activity Week Rule - Jan1-Dec31,   !- Name
  NECB-Activity Default,                  !- Sunday Schedule:Day Name
  NECB-Activity Default,                  !- Monday Schedule:Day Name
  NECB-Activity Default,                  !- Tuesday Schedule:Day Name
  NECB-Activity Default,                  !- Wednesday Schedule:Day Name
  NECB-Activity Default,                  !- Thursday Schedule:Day Name
  NECB-Activity Default,                  !- Friday Schedule:Day Name
  NECB-Activity Default,                  !- Saturday Schedule:Day Name
  NECB-Activity Default,                  !- Holiday Schedule:Day Name
  NECB-Activity Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  NECB-Activity Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  NECB-Activity Default,                  !- CustomDay1 Schedule:Day Name
  NECB-Activity Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-Activity,                          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  NECB-Activity Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-B-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-B-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-B-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-B-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-B-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-B-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-B-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-B-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-B-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-B-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-B-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-B-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-B-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-C-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-C-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-C-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-C-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-C-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-C-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-C-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-C-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-C-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-C-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-C-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-C-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-C-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-C-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-C-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-C-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-C-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-D-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-D-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-D-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-D-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-D-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-D-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-D-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-D-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-D-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-D-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-D-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-D-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-D-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-D-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-D-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-D-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-D-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-D-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-D-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-D-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-D-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-D-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-D-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-D-Occupancy-NECB-D-Lighting-0.4-0.1-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-D-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-D-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-D-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-D-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-D-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-D-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-D-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-D-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-D-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-D-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-D-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-D-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-D-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-E-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-E-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-E-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-E-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-E-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-E-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-E-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-E-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-E-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-E-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-E-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-E-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-E-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-E-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-E-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-E-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-F-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-F-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-F-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-F-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-F-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-F-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-F-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-F-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-F-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-F-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-F-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-F-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-F-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-F-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-F-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-F-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-F-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-F-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-F-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-F-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-F-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-G-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-G-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-G-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-G-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-G-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-G-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-G-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-G-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-G-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-G-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-G-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-G-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-G-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-G-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-G-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-G-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-G-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-G-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-H-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-H-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-H-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-H-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-H-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-H-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-H-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-H-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-H-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-H-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-H-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-H-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-H-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-H-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-H-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-H-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-H-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-H-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-H-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-I-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-I-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-I-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-I-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-I-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-I-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-I-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-I-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-I-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-I-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-I-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-I-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-I-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-I-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-I-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-I-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-I-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 22,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 24,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 10,                        !- Sunday Schedule:Day Name
  Schedule Day 10,                        !- Monday Schedule:Day Name
  Schedule Day 10,                        !- Tuesday Schedule:Day Name
  Schedule Day 10,                        !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 10,                        !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp Default,                !- Sunday Schedule:Day Name
  Supply Air Temp Default,                !- Monday Schedule:Day Name
  Supply Air Temp Default,                !- Tuesday Schedule:Day Name
  Supply Air Temp Default,                !- Wednesday Schedule:Day Name
  Supply Air Temp Default,                !- Thursday Schedule:Day Name
  Supply Air Temp Default,                !- Friday Schedule:Day Name
  Supply Air Temp Default,                !- Saturday Schedule:Day Name
  Supply Air Temp Default,                !- Holiday Schedule:Day Name
  Supply Air Temp Default,                !- SummerDesignDay Schedule:Day Name
  Supply Air Temp Default,                !- WinterDesignDay Schedule:Day Name
  Supply Air Temp Default,                !- CustomDay1 Schedule:Day Name
  Supply Air Temp Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp,                        !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  Supply Air Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp 1 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp Default 1,              !- Sunday Schedule:Day Name
  Supply Air Temp Default 1,              !- Monday Schedule:Day Name
  Supply Air Temp Default 1,              !- Tuesday Schedule:Day Name
  Supply Air Temp Default 1,              !- Wednesday Schedule:Day Name
  Supply Air Temp Default 1,              !- Thursday Schedule:Day Name
  Supply Air Temp Default 1,              !- Friday Schedule:Day Name
  Supply Air Temp Default 1,              !- Saturday Schedule:Day Name
  Supply Air Temp Default 1,              !- Holiday Schedule:Day Name
  Supply Air Temp Default 1,              !- SummerDesignDay Schedule:Day Name
  Supply Air Temp Default 1,              !- WinterDesignDay Schedule:Day Name
  Supply Air Temp Default 1,              !- CustomDay1 Schedule:Day Name
  Supply Air Temp Default 1;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp 1,                      !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  Supply Air Temp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp 2 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp Default 2,              !- Sunday Schedule:Day Name
  Supply Air Temp Default 2,              !- Monday Schedule:Day Name
  Supply Air Temp Default 2,              !- Tuesday Schedule:Day Name
  Supply Air Temp Default 2,              !- Wednesday Schedule:Day Name
  Supply Air Temp Default 2,              !- Thursday Schedule:Day Name
  Supply Air Temp Default 2,              !- Friday Schedule:Day Name
  Supply Air Temp Default 2,              !- Saturday Schedule:Day Name
  Supply Air Temp Default 2,              !- Holiday Schedule:Day Name
  Supply Air Temp Default 2,              !- SummerDesignDay Schedule:Day Name
  Supply Air Temp Default 2,              !- WinterDesignDay Schedule:Day Name
  Supply Air Temp Default 2,              !- CustomDay1 Schedule:Day Name
  Supply Air Temp Default 2;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp 2,                      !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  Supply Air Temp 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp 3 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp Default 3,              !- Sunday Schedule:Day Name
  Supply Air Temp Default 3,              !- Monday Schedule:Day Name
  Supply Air Temp Default 3,              !- Tuesday Schedule:Day Name
  Supply Air Temp Default 3,              !- Wednesday Schedule:Day Name
  Supply Air Temp Default 3,              !- Thursday Schedule:Day Name
  Supply Air Temp Default 3,              !- Friday Schedule:Day Name
  Supply Air Temp Default 3,              !- Saturday Schedule:Day Name
  Supply Air Temp Default 3,              !- Holiday Schedule:Day Name
  Supply Air Temp Default 3,              !- SummerDesignDay Schedule:Day Name
  Supply Air Temp Default 3,              !- WinterDesignDay Schedule:Day Name
  Supply Air Temp Default 3,              !- CustomDay1 Schedule:Day Name
  Supply Air Temp Default 3;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp 3,                      !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  Supply Air Temp 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Sys_1_Make-up air unit,                 !- Name
  Sys_1_Make-up air unit Controllers,     !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_1_Make-up air unit Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 34,                                !- Supply Side Inlet Node Name
  Node 37,                                !- Demand Side Outlet Node Name
  Sys_1_Make-up air unit Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_1_Make-up air unit Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_1_Make-up air unit Supply Outlet Nodes, !- Name
  Node 35;                                !- Node Name 1

NodeList,
  Sys_1_Make-up air unit Demand Inlet Nodes, !- Name
  Node 36;                                !- Node Name 1

Sizing:System,
  Sys_1_Make-up air unit,                 !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Sys_1_Make-up air unit Controllers,     !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 42,                                !- Sensor Node Name
  Node 26,                                !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_1_Make-up air unit Occ Sch,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_1_Make-up air unit Supply Branches, !- Name
  Sys_1_Make-up air unit Main Branch;     !- Branch Name 1

Branch,
  Sys_1_Make-up air unit Main Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 44,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 1 67kBtu/hr 9.26EER CoilSystem, !- Component Name 2
  Node 44,                                !- Component Inlet Node Name 2
  Node 43,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Coil Heating Water 1,                   !- Component Name 3
  Node 43,                                !- Component Inlet Node Name 3
  Node 42,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 1,                  !- Component Name 4
  Node 42,                                !- Component Inlet Node Name 4
  Node 35;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 41,                                !- Relief Air Outlet Node Name
  Node 34,                                !- Return Air Node Name
  Node 44,                                !- Mixed Air Node Name
  Node 40,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_1_Make-up air unit Occ Sch,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 40;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 44,                                !- Mixed Air Node Name
  Node 40,                                !- Outdoor Air Stream Node Name
  Node 41,                                !- Relief Air Stream Node Name
  Node 34;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 44 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 35,                                !- Reference Setpoint Node Name
  Node 42,                                !- Fan Inlet Node Name
  Node 35,                                !- Fan Outlet Node Name
  Node 44;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 1 67kBtu/hr 9.26EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 44,                                !- DX Cooling Coil System Inlet Node Name
  Node 43,                                !- DX Cooling Coil System Outlet Node Name
  Node 43,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 1 67kBtu/hr 9.26EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 43 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 35,                                !- Reference Setpoint Node Name
  Node 42,                                !- Fan Inlet Node Name
  Node 35,                                !- Fan Outlet Node Name
  Node 43;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 1 67kBtu/hr 9.26EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.17829906391598,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 44,                                !- Air Inlet Node Name
  Node 43,                                !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 26,                                !- Water Inlet Node Name
  Node 39,                                !- Water Outlet Node Name
  Node 43,                                !- Air Inlet Node Name
  Node 42,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 42 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 35,                                !- Reference Setpoint Node Name
  Node 42,                                !- Fan Inlet Node Name
  Node 35,                                !- Fan Outlet Node Name
  Node 42;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 1,                  !- Name
  Sys_1_Make-up air unit Occ Sch,         !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 42,                                !- Air Inlet Node Name
  Node 35;                                !- Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Makeup-Air Unit Supply Air Temp,        !- Schedule Name
  Node 35;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_1_Make-up air unit Node 36 Supply Path, !- Name
  Node 36,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 36,                                !- Inlet Node Name
  Node 38;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_1_Make-up air unit Return Path,     !- Name
  Node 37,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 37,                                !- Outlet Node Name
  Node 49;                                !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 128,                               !- Supply Side Inlet Node Name
  Node 131,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Supply Outlet Nodes, !- Name
  Node 129;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Demand Inlet Nodes, !- Name
  Node 130;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 8,     !- Component Name 1
  Node 128,                               !- Component Inlet Node Name 1
  Node 137,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 9 446kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 137,                               !- Component Inlet Node Name 2
  Node 136,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 7,                     !- Component Name 3
  Node 136,                               !- Component Inlet Node Name 3
  Node 135,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 9,                  !- Component Name 4
  Node 135,                               !- Component Inlet Node Name 4
  Node 129;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 8,     !- Name
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 8 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 8;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 8,               !- Name
  Node 353,                               !- Relief Air Outlet Node Name
  Node 128,                               !- Return Air Node Name
  Node 137,                               !- Mixed Air Node Name
  Node 133,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 8 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 8 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 8 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 133;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer, !- Name
  Node 137,                               !- Mixed Air Node Name
  Node 352,                               !- Outdoor Air Stream Node Name
  Node 353,                               !- Relief Air Stream Node Name
  Node 128;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 133,                               !- Supply Air Inlet Node Name
  Node 352,                               !- Supply Air Outlet Node Name
  Node 353,                               !- Exhaust Air Inlet Node Name
  Node 134,                               !- Exhaust Air Outlet Node Name
  2988.700625,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 137,                               !- Reference Setpoint Node Name
  Node 137,                               !- Mixed Air Stream Node Name
  Node 133,                               !- Outdoor Air Stream Node Name
  Node 128,                               !- Return Air Stream Node Name
  Node 352;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 137 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 137;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 9 446kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 137,                               !- DX Cooling Coil System Inlet Node Name
  Node 136,                               !- DX Cooling Coil System Outlet Node Name
  Node 136,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 9 446kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 136 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 136;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 9 446kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.06208103615589,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 137,                               !- Air Inlet Node Name
  Node 136,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 7,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 136,                               !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  Node 135,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 135 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 135;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 9,                  !- Name
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 135,                               !- Air Inlet Node Name
  Node 129;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN, !- Control Zone Name
  Node 8,                                 !- Zone Node Name
  Node 132,                               !- Zone Inlet Node Name
  Node 129;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Node 130 Supply Path, !- Name
  Node 130,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 130,                               !- Inlet Node Name
  Node 132;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Return Path, !- Name
  Node 131,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 131,                               !- Outlet Node Name
  Node 138;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 141,                               !- Supply Side Inlet Node Name
  Node 144,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Supply Outlet Nodes, !- Name
  Node 142;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Demand Inlet Nodes, !- Name
  Node 143;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 9,     !- Component Name 1
  Node 141,                               !- Component Inlet Node Name 1
  Node 150,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 10 462kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 150,                               !- Component Inlet Node Name 2
  Node 149,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 8,                     !- Component Name 3
  Node 149,                               !- Component Inlet Node Name 3
  Node 148,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 10,                 !- Component Name 4
  Node 148,                               !- Component Inlet Node Name 4
  Node 142;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 9,     !- Name
  Air Loop HVAC Outdoor Air System 9 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 9 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 9 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 9 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 9;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 9,               !- Name
  Node 355,                               !- Relief Air Outlet Node Name
  Node 141,                               !- Return Air Node Name
  Node 150,                               !- Mixed Air Node Name
  Node 146,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 9 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 9 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 9 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 146;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 9 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer, !- Name
  Node 150,                               !- Mixed Air Node Name
  Node 354,                               !- Outdoor Air Stream Node Name
  Node 355,                               !- Relief Air Stream Node Name
  Node 141;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 146,                               !- Supply Air Inlet Node Name
  Node 354,                               !- Supply Air Outlet Node Name
  Node 355,                               !- Exhaust Air Inlet Node Name
  Node 147,                               !- Exhaust Air Outlet Node Name
  2988.700625,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 150,                               !- Reference Setpoint Node Name
  Node 150,                               !- Mixed Air Stream Node Name
  Node 146,                               !- Outdoor Air Stream Node Name
  Node 141,                               !- Return Air Stream Node Name
  Node 354;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 150 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 150;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 10 462kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 150,                               !- DX Cooling Coil System Inlet Node Name
  Node 149,                               !- DX Cooling Coil System Outlet Node Name
  Node 149,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 10 462kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 149 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 149;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 10 462kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.07258741217212,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 150,                               !- Air Inlet Node Name
  Node 149,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 8,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 149,                               !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  Node 148,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 148 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 148;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 10,                 !- Name
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 148,                               !- Air Inlet Node Name
  Node 142;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN, !- Control Zone Name
  Node 9,                                 !- Zone Node Name
  Node 145,                               !- Zone Inlet Node Name
  Node 142;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Node 143 Supply Path, !- Name
  Node 143,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Node 143,                               !- Inlet Node Name
  Node 145;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Return Path, !- Name
  Node 144,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Node 144,                               !- Outlet Node Name
  Node 151;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 102,                               !- Supply Side Inlet Node Name
  Node 105,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Supply Outlet Nodes, !- Name
  Node 103;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Demand Inlet Nodes, !- Name
  Node 104;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6,     !- Component Name 1
  Node 102,                               !- Component Inlet Node Name 1
  Node 111,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 7 305kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 111,                               !- Component Inlet Node Name 2
  Node 110,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 5,                     !- Component Name 3
  Node 110,                               !- Component Inlet Node Name 3
  Node 109,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 7,                  !- Component Name 4
  Node 109,                               !- Component Inlet Node Name 4
  Node 103;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 6,     !- Name
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 6 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 6;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 6,               !- Name
  Node 357,                               !- Relief Air Outlet Node Name
  Node 102,                               !- Return Air Node Name
  Node 111,                               !- Mixed Air Node Name
  Node 107,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 6 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 6 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 6 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 107;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer, !- Name
  Node 111,                               !- Mixed Air Node Name
  Node 356,                               !- Outdoor Air Stream Node Name
  Node 357,                               !- Relief Air Stream Node Name
  Node 102;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 107,                               !- Supply Air Inlet Node Name
  Node 356,                               !- Supply Air Outlet Node Name
  Node 357,                               !- Exhaust Air Inlet Node Name
  Node 108,                               !- Exhaust Air Outlet Node Name
  1571.74575,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 111,                               !- Reference Setpoint Node Name
  Node 111,                               !- Mixed Air Stream Node Name
  Node 107,                               !- Outdoor Air Stream Node Name
  Node 102,                               !- Return Air Stream Node Name
  Node 356;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 111 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 103,                               !- Reference Setpoint Node Name
  Node 109,                               !- Fan Inlet Node Name
  Node 103,                               !- Fan Outlet Node Name
  Node 111;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 7 305kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 111,                               !- DX Cooling Coil System Inlet Node Name
  Node 110,                               !- DX Cooling Coil System Outlet Node Name
  Node 110,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 7 305kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 110 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 103,                               !- Reference Setpoint Node Name
  Node 109,                               !- Fan Inlet Node Name
  Node 103,                               !- Fan Outlet Node Name
  Node 110;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 7 305kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.97138938241146,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 111,                               !- Air Inlet Node Name
  Node 110,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 5,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 110,                               !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  Node 109,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 109 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 103,                               !- Reference Setpoint Node Name
  Node 109,                               !- Fan Inlet Node Name
  Node 103,                               !- Fan Outlet Node Name
  Node 109;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 7,                  !- Name
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 109,                               !- Air Inlet Node Name
  Node 103;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN, !- Control Zone Name
  Node 6,                                 !- Zone Node Name
  Node 106,                               !- Zone Inlet Node Name
  Node 103;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Node 104 Supply Path, !- Name
  Node 104,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 104,                               !- Inlet Node Name
  Node 106;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Return Path, !- Name
  Node 105,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 105,                               !- Outlet Node Name
  Node 112;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 154,                               !- Supply Side Inlet Node Name
  Node 157,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 155;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 156;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 10,    !- Component Name 1
  Node 154,                               !- Component Inlet Node Name 1
  Node 163,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 11 480kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 163,                               !- Component Inlet Node Name 2
  Node 162,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 9,                     !- Component Name 3
  Node 162,                               !- Component Inlet Node Name 3
  Node 161,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 11,                 !- Component Name 4
  Node 161,                               !- Component Inlet Node Name 4
  Node 155;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 10,    !- Name
  Air Loop HVAC Outdoor Air System 10 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 10 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 10 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 10 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 10;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 10,              !- Name
  Node 359,                               !- Relief Air Outlet Node Name
  Node 154,                               !- Return Air Node Name
  Node 163,                               !- Mixed Air Node Name
  Node 159,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 10,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 10 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 10 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 10 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 159;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 10 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer, !- Name
  Node 163,                               !- Mixed Air Node Name
  Node 358,                               !- Outdoor Air Stream Node Name
  Node 359,                               !- Relief Air Stream Node Name
  Node 154;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 159,                               !- Supply Air Inlet Node Name
  Node 358,                               !- Supply Air Outlet Node Name
  Node 359,                               !- Exhaust Air Inlet Node Name
  Node 160,                               !- Exhaust Air Outlet Node Name
  5496.8474375,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 163,                               !- Reference Setpoint Node Name
  Node 163,                               !- Mixed Air Stream Node Name
  Node 159,                               !- Outdoor Air Stream Node Name
  Node 154,                               !- Return Air Stream Node Name
  Node 358;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 163 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 163;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 11 480kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 163,                               !- DX Cooling Coil System Inlet Node Name
  Node 162,                               !- DX Cooling Coil System Outlet Node Name
  Node 162,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 11 480kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 162 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 162;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 11 480kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.08366189390184,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 163,                               !- Air Inlet Node Name
  Node 162,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 9,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 162,                               !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  Node 161,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 161 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 161;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 11,                 !- Name
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 161,                               !- Air Inlet Node Name
  Node 155;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN, !- Control Zone Name
  Node 10,                                !- Zone Node Name
  Node 158,                               !- Zone Inlet Node Name
  Node 155;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Node 156 Supply Path, !- Name
  Node 156,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  Node 156,                               !- Inlet Node Name
  Node 158;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Return Path, !- Name
  Node 157,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  Node 157,                               !- Outlet Node Name
  Node 164;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 115,                               !- Supply Side Inlet Node Name
  Node 118,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Supply Outlet Nodes, !- Name
  Node 116;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Demand Inlet Nodes, !- Name
  Node 117;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7,     !- Component Name 1
  Node 115,                               !- Component Inlet Node Name 1
  Node 124,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 8 255kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 124,                               !- Component Inlet Node Name 2
  Node 123,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 6,                     !- Component Name 3
  Node 123,                               !- Component Inlet Node Name 3
  Node 122,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 8,                  !- Component Name 4
  Node 122,                               !- Component Inlet Node Name 4
  Node 116;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 7,     !- Name
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 7 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 7;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 7,               !- Name
  Node 361,                               !- Relief Air Outlet Node Name
  Node 115,                               !- Return Air Node Name
  Node 124,                               !- Mixed Air Node Name
  Node 120,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 7 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 7 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 7 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 120;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer, !- Name
  Node 124,                               !- Mixed Air Node Name
  Node 360,                               !- Outdoor Air Stream Node Name
  Node 361,                               !- Relief Air Stream Node Name
  Node 115;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 120,                               !- Supply Air Inlet Node Name
  Node 360,                               !- Supply Air Outlet Node Name
  Node 361,                               !- Exhaust Air Inlet Node Name
  Node 121,                               !- Exhaust Air Outlet Node Name
  1984.0750625,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 124,                               !- Reference Setpoint Node Name
  Node 124,                               !- Mixed Air Stream Node Name
  Node 120,                               !- Outdoor Air Stream Node Name
  Node 115,                               !- Return Air Stream Node Name
  Node 360;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 124 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 116,                               !- Reference Setpoint Node Name
  Node 122,                               !- Fan Inlet Node Name
  Node 116,                               !- Fan Outlet Node Name
  Node 124;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 8 255kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 124,                               !- DX Cooling Coil System Inlet Node Name
  Node 123,                               !- DX Cooling Coil System Outlet Node Name
  Node 123,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 8 255kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 123 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 116,                               !- Reference Setpoint Node Name
  Node 122,                               !- Fan Inlet Node Name
  Node 116,                               !- Fan Outlet Node Name
  Node 123;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 8 255kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.93924164442126,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 124,                               !- Air Inlet Node Name
  Node 123,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 6,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 123,                               !- Air Inlet Node Name
  Node 122,                               !- Air Outlet Node Name
  Node 122,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 122 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 116,                               !- Reference Setpoint Node Name
  Node 122,                               !- Fan Inlet Node Name
  Node 116,                               !- Fan Outlet Node Name
  Node 122;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 8,                  !- Name
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 122,                               !- Air Inlet Node Name
  Node 116;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN, !- Control Zone Name
  Node 7,                                 !- Zone Node Name
  Node 119,                               !- Zone Inlet Node Name
  Node 116;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Node 117 Supply Path, !- Name
  Node 117,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 117,                               !- Inlet Node Name
  Node 119;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Return Path, !- Name
  Node 118,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 118,                               !- Outlet Node Name
  Node 125;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 50,                                !- Supply Side Inlet Node Name
  Node 53,                                !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Supply Outlet Nodes, !- Name
  Node 51;                                !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Demand Inlet Nodes, !- Name
  Node 52;                                !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Node 59,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 3 448kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 59,                                !- Component Inlet Node Name 2
  Node 58,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 1,                     !- Component Name 3
  Node 58,                                !- Component Inlet Node Name 3
  Node 57,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 3,                  !- Component Name 4
  Node 57,                                !- Component Inlet Node Name 4
  Node 51;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 2 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Node 363,                               !- Relief Air Outlet Node Name
  Node 50,                                !- Return Air Node Name
  Node 59,                                !- Mixed Air Node Name
  Node 55,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 55;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node 59,                                !- Mixed Air Node Name
  Node 362,                               !- Outdoor Air Stream Node Name
  Node 363,                               !- Relief Air Stream Node Name
  Node 50;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 55,                                !- Supply Air Inlet Node Name
  Node 362,                               !- Supply Air Outlet Node Name
  Node 363,                               !- Exhaust Air Inlet Node Name
  Node 56,                                !- Exhaust Air Outlet Node Name
  5585.691875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 59,                                !- Reference Setpoint Node Name
  Node 59,                                !- Mixed Air Stream Node Name
  Node 55,                                !- Outdoor Air Stream Node Name
  Node 50,                                !- Return Air Stream Node Name
  Node 362;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 59 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 51,                                !- Reference Setpoint Node Name
  Node 57,                                !- Fan Inlet Node Name
  Node 51,                                !- Fan Outlet Node Name
  Node 59;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 3 448kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 59,                                !- DX Cooling Coil System Inlet Node Name
  Node 58,                                !- DX Cooling Coil System Outlet Node Name
  Node 58,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 3 448kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 58 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 51,                                !- Reference Setpoint Node Name
  Node 57,                                !- Fan Inlet Node Name
  Node 51,                                !- Fan Outlet Node Name
  Node 58;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 3 448kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.0630450570311,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 59,                                !- Air Inlet Node Name
  Node 58,                                !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 1,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 58,                                !- Air Inlet Node Name
  Node 57,                                !- Air Outlet Node Name
  Node 57,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 57 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 51,                                !- Reference Setpoint Node Name
  Node 57,                                !- Fan Inlet Node Name
  Node 51,                                !- Fan Outlet Node Name
  Node 57;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 3,                  !- Name
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 57,                                !- Air Inlet Node Name
  Node 51;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN, !- Control Zone Name
  Node 2,                                 !- Zone Node Name
  Node 54,                                !- Zone Inlet Node Name
  Node 51;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Node 52 Supply Path, !- Name
  Node 52,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 52,                                !- Inlet Node Name
  Node 54;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Return Path, !- Name
  Node 53,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 53,                                !- Outlet Node Name
  Node 60;                                !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 76,                                !- Supply Side Inlet Node Name
  Node 79,                                !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Supply Outlet Nodes, !- Name
  Node 77;                                !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Demand Inlet Nodes, !- Name
  Node 78;                                !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4,     !- Component Name 1
  Node 76,                                !- Component Inlet Node Name 1
  Node 85,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 5 597kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 85,                                !- Component Inlet Node Name 2
  Node 84,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 3,                     !- Component Name 3
  Node 84,                                !- Component Inlet Node Name 3
  Node 83,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 5,                  !- Component Name 4
  Node 83,                                !- Component Inlet Node Name 4
  Node 77;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 4,     !- Name
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 4 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  Node 365,                               !- Relief Air Outlet Node Name
  Node 76,                                !- Return Air Node Name
  Node 85,                                !- Mixed Air Node Name
  Node 81,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 4 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 81;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer, !- Name
  Node 85,                                !- Mixed Air Node Name
  Node 364,                               !- Outdoor Air Stream Node Name
  Node 365,                               !- Relief Air Stream Node Name
  Node 76;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 81,                                !- Supply Air Inlet Node Name
  Node 364,                               !- Supply Air Outlet Node Name
  Node 365,                               !- Exhaust Air Inlet Node Name
  Node 82,                                !- Exhaust Air Outlet Node Name
  7430.9225,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 85,                                !- Reference Setpoint Node Name
  Node 85,                                !- Mixed Air Stream Node Name
  Node 81,                                !- Outdoor Air Stream Node Name
  Node 76,                                !- Return Air Stream Node Name
  Node 364;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 85 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 77,                                !- Reference Setpoint Node Name
  Node 83,                                !- Fan Inlet Node Name
  Node 77,                                !- Fan Outlet Node Name
  Node 85;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 5 597kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 85,                                !- DX Cooling Coil System Inlet Node Name
  Node 84,                                !- DX Cooling Coil System Outlet Node Name
  Node 84,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 5 597kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 84 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 77,                                !- Reference Setpoint Node Name
  Node 83,                                !- Fan Inlet Node Name
  Node 77,                                !- Fan Outlet Node Name
  Node 84;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 5 597kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.15906674270814,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 85,                                !- Air Inlet Node Name
  Node 84,                                !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 84,                                !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  Node 83,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 83 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 77,                                !- Reference Setpoint Node Name
  Node 83,                                !- Fan Inlet Node Name
  Node 77,                                !- Fan Outlet Node Name
  Node 83;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 5,                  !- Name
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 83,                                !- Air Inlet Node Name
  Node 77;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN, !- Control Zone Name
  Node 4,                                 !- Zone Node Name
  Node 80,                                !- Zone Inlet Node Name
  Node 77;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Node 78 Supply Path, !- Name
  Node 78,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 78,                                !- Inlet Node Name
  Node 80;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Return Path, !- Name
  Node 79,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 79,                                !- Outlet Node Name
  Node 86;                                !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 63,                                !- Supply Side Inlet Node Name
  Node 66,                                !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 64;                                !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 65;                                !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node 63,                                !- Component Inlet Node Name 1
  Node 72,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 4 448kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 72,                                !- Component Inlet Node Name 2
  Node 71,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 2,                     !- Component Name 3
  Node 71,                                !- Component Inlet Node Name 3
  Node 70,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 4,                  !- Component Name 4
  Node 70,                                !- Component Inlet Node Name 4
  Node 64;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 3 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Node 367,                               !- Relief Air Outlet Node Name
  Node 63,                                !- Return Air Node Name
  Node 72,                                !- Mixed Air Node Name
  Node 68,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 68;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node 72,                                !- Mixed Air Node Name
  Node 366,                               !- Outdoor Air Stream Node Name
  Node 367,                               !- Relief Air Stream Node Name
  Node 63;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 68,                                !- Supply Air Inlet Node Name
  Node 366,                               !- Supply Air Outlet Node Name
  Node 367,                               !- Exhaust Air Inlet Node Name
  Node 69,                                !- Exhaust Air Outlet Node Name
  5585.691875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 72,                                !- Reference Setpoint Node Name
  Node 72,                                !- Mixed Air Stream Node Name
  Node 68,                                !- Outdoor Air Stream Node Name
  Node 63,                                !- Return Air Stream Node Name
  Node 366;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 72 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 64,                                !- Reference Setpoint Node Name
  Node 70,                                !- Fan Inlet Node Name
  Node 64,                                !- Fan Outlet Node Name
  Node 72;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 4 448kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 72,                                !- DX Cooling Coil System Inlet Node Name
  Node 71,                                !- DX Cooling Coil System Outlet Node Name
  Node 71,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 4 448kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 71 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 64,                                !- Reference Setpoint Node Name
  Node 70,                                !- Fan Inlet Node Name
  Node 64,                                !- Fan Outlet Node Name
  Node 71;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 4 448kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.0630450570311,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 72,                                !- Air Inlet Node Name
  Node 71,                                !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 71,                                !- Air Inlet Node Name
  Node 70,                                !- Air Outlet Node Name
  Node 70,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 70 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 64,                                !- Reference Setpoint Node Name
  Node 70,                                !- Fan Inlet Node Name
  Node 64,                                !- Fan Outlet Node Name
  Node 70;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 4,                  !- Name
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 70,                                !- Air Inlet Node Name
  Node 64;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Control Zone Name
  Node 3,                                 !- Zone Node Name
  Node 67,                                !- Zone Inlet Node Name
  Node 64;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Node 65 Supply Path, !- Name
  Node 65,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 65,                                !- Inlet Node Name
  Node 67;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Return Path, !- Name
  Node 66,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 66,                                !- Outlet Node Name
  Node 73;                                !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 89,                                !- Supply Side Inlet Node Name
  Node 92,                                !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Supply Outlet Nodes, !- Name
  Node 90;                                !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Demand Inlet Nodes, !- Name
  Node 91;                                !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5,     !- Component Name 1
  Node 89,                                !- Component Inlet Node Name 1
  Node 98,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 6 436kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 98,                                !- Component Inlet Node Name 2
  Node 97,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 4,                     !- Component Name 3
  Node 97,                                !- Component Inlet Node Name 3
  Node 96,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 6,                  !- Component Name 4
  Node 96,                                !- Component Inlet Node Name 4
  Node 90;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 5,     !- Name
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 5 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 5;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 5,               !- Name
  Node 369,                               !- Relief Air Outlet Node Name
  Node 89,                                !- Return Air Node Name
  Node 98,                                !- Mixed Air Node Name
  Node 94,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 5 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 5 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 5 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 94;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer, !- Name
  Node 98,                                !- Mixed Air Node Name
  Node 368,                               !- Outdoor Air Stream Node Name
  Node 369,                               !- Relief Air Stream Node Name
  Node 89;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 94,                                !- Supply Air Inlet Node Name
  Node 368,                               !- Supply Air Outlet Node Name
  Node 369,                               !- Exhaust Air Inlet Node Name
  Node 95,                                !- Exhaust Air Outlet Node Name
  5585.691875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 98,                                !- Reference Setpoint Node Name
  Node 98,                                !- Mixed Air Stream Node Name
  Node 94,                                !- Outdoor Air Stream Node Name
  Node 89,                                !- Return Air Stream Node Name
  Node 368;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 98 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 90,                                !- Reference Setpoint Node Name
  Node 96,                                !- Fan Inlet Node Name
  Node 90,                                !- Fan Outlet Node Name
  Node 98;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 6 436kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 98,                                !- DX Cooling Coil System Inlet Node Name
  Node 97,                                !- DX Cooling Coil System Outlet Node Name
  Node 97,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 6 436kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 97 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 90,                                !- Reference Setpoint Node Name
  Node 96,                                !- Fan Inlet Node Name
  Node 90,                                !- Fan Outlet Node Name
  Node 97;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 6 436kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.05547649390311,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 98,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 97,                                !- Air Inlet Node Name
  Node 96,                                !- Air Outlet Node Name
  Node 96,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 96 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 90,                                !- Reference Setpoint Node Name
  Node 96,                                !- Fan Inlet Node Name
  Node 90,                                !- Fan Outlet Node Name
  Node 96;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 6,                  !- Name
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 96,                                !- Air Inlet Node Name
  Node 90;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN, !- Control Zone Name
  Node 5,                                 !- Zone Node Name
  Node 93,                                !- Zone Inlet Node Name
  Node 90;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Node 91 Supply Path, !- Name
  Node 91,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 91,                                !- Inlet Node Name
  Node 93;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Return Path, !- Name
  Node 92,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 92,                                !- Outlet Node Name
  Node 99;                                !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 167,                               !- Supply Side Inlet Node Name
  Node 170,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 168;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 169;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 11,    !- Component Name 1
  Node 167,                               !- Component Inlet Node Name 1
  Node 176,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 12 151kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 176,                               !- Component Inlet Node Name 2
  Node 175,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 10,                    !- Component Name 3
  Node 175,                               !- Component Inlet Node Name 3
  Node 174,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 12,                 !- Component Name 4
  Node 174,                               !- Component Inlet Node Name 4
  Node 168;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 11,    !- Name
  Air Loop HVAC Outdoor Air System 11 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 11 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 11 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 11 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 11;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 11,              !- Name
  Node 173,                               !- Relief Air Outlet Node Name
  Node 167,                               !- Return Air Node Name
  Node 176,                               !- Mixed Air Node Name
  Node 172,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 11,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 11 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 11 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 11 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 172;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 11 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer, !- Name
  Node 176,                               !- Mixed Air Node Name
  Node 172,                               !- Outdoor Air Stream Node Name
  Node 173,                               !- Relief Air Stream Node Name
  Node 167;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 176 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 168,                               !- Reference Setpoint Node Name
  Node 174,                               !- Fan Inlet Node Name
  Node 168,                               !- Fan Outlet Node Name
  Node 176;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 12 151kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 176,                               !- DX Cooling Coil System Inlet Node Name
  Node 175,                               !- DX Cooling Coil System Outlet Node Name
  Node 175,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 12 151kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 175 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 168,                               !- Reference Setpoint Node Name
  Node 174,                               !- Fan Inlet Node Name
  Node 168,                               !- Fan Outlet Node Name
  Node 175;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 12 151kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.17632309231201,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 176,                               !- Air Inlet Node Name
  Node 175,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 10,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 175,                               !- Air Inlet Node Name
  Node 174,                               !- Air Outlet Node Name
  Node 174,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 174 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 168,                               !- Reference Setpoint Node Name
  Node 174,                               !- Fan Inlet Node Name
  Node 168,                               !- Fan Outlet Node Name
  Node 174;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 12,                 !- Name
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 174,                               !- Air Inlet Node Name
  Node 168;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 10, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN, !- Control Zone Name
  Node 11,                                !- Zone Node Name
  Node 171,                               !- Zone Inlet Node Name
  Node 168;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Node 169 Supply Path, !- Name
  Node 169,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  Node 169,                               !- Inlet Node Name
  Node 171;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Return Path, !- Name
  Node 170,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  Node 170,                               !- Outlet Node Name
  Node 177;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_6_VAV with Reheat,                  !- Name
  Sys_6_VAV with Reheat Controllers,      !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_6_VAV with Reheat Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Node 207,                               !- Supply Side Inlet Node Name
  Node 210,                               !- Demand Side Outlet Node Name
  Sys_6_VAV with Reheat Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_6_VAV with Reheat Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_6_VAV with Reheat Supply Outlet Nodes, !- Name
  Node 208;                               !- Node Name 1

NodeList,
  Sys_6_VAV with Reheat Demand Inlet Nodes, !- Name
  Node 209;                               !- Node Name 1

Sizing:System,
  Sys_6_VAV with Reheat,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Sys_6_VAV with Reheat Controllers,      !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 3,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 2;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 218,                               !- Sensor Node Name
  Node 185,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 217,                               !- Sensor Node Name
  Node 212,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_6_VAV with Reheat Occ Sch,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_6_VAV with Reheat Supply Branches,  !- Name
  Sys_6_VAV with Reheat Main Branch;      !- Branch Name 1

Branch,
  Sys_6_VAV with Reheat Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Sys6 Return Fan,                        !- Component Name 1
  Node 207,                               !- Component Inlet Node Name 1
  Node 220,                               !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 12,    !- Component Name 2
  Node 220,                               !- Component Inlet Node Name 2
  Node 219,                               !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  Coil Cooling Water 1,                   !- Component Name 3
  Node 219,                               !- Component Inlet Node Name 3
  Node 218,                               !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  Coil Heating Water 2,                   !- Component Name 4
  Node 218,                               !- Component Inlet Node Name 4
  Node 217,                               !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  Sys6 Supply Fan,                        !- Component Name 5
  Node 217,                               !- Component Inlet Node Name 5
  Node 208;                               !- Component Outlet Node Name 5

Fan:VariableVolume,
  Sys6 Return Fan,                        !- Name
  Sys_6_VAV with Reheat Occ Sch,          !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 207,                               !- Air Inlet Node Name
  Node 220;                               !- Air Outlet Node Name

SetpointManager:MixedAir,
  Node 220 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 208,                               !- Reference Setpoint Node Name
  Node 217,                               !- Fan Inlet Node Name
  Node 208,                               !- Fan Outlet Node Name
  Node 220;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 12,    !- Name
  Air Loop HVAC Outdoor Air System 12 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 12 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 12 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 12 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 12;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 12,              !- Name
  Node 371,                               !- Relief Air Outlet Node Name
  Node 220,                               !- Return Air Node Name
  Node 219,                               !- Mixed Air Node Name
  Node 215,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_6_VAV with Reheat Occ Sch,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 12,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 12 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 12 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 12 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 215;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 12 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_6_VAV with Reheat ERV,              !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer, !- Name
  Node 219,                               !- Mixed Air Node Name
  Node 370,                               !- Outdoor Air Stream Node Name
  Node 371,                               !- Relief Air Stream Node Name
  Node 220;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_6_VAV with Reheat ERV,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 215,                               !- Supply Air Inlet Node Name
  Node 370,                               !- Supply Air Outlet Node Name
  Node 371,                               !- Exhaust Air Inlet Node Name
  Node 216,                               !- Exhaust Air Outlet Node Name
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 219,                               !- Reference Setpoint Node Name
  Node 219,                               !- Mixed Air Stream Node Name
  Node 215,                               !- Outdoor Air Stream Node Name
  Node 220,                               !- Return Air Stream Node Name
  Node 370;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 219 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 208,                               !- Reference Setpoint Node Name
  Node 217,                               !- Fan Inlet Node Name
  Node 208,                               !- Fan Outlet Node Name
  Node 219;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 185,                               !- Water Inlet Node Name
  Node 214,                               !- Water Outlet Node Name
  Node 219,                               !- Air Inlet Node Name
  Node 218,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 218 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 208,                               !- Reference Setpoint Node Name
  Node 217,                               !- Fan Inlet Node Name
  Node 208,                               !- Fan Outlet Node Name
  Node 218;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 212,                               !- Water Inlet Node Name
  Node 213,                               !- Water Outlet Node Name
  Node 218,                               !- Air Inlet Node Name
  Node 217,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 217 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 208,                               !- Reference Setpoint Node Name
  Node 217,                               !- Fan Inlet Node Name
  Node 208,                               !- Fan Outlet Node Name
  Node 217;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Sys6 Supply Fan,                        !- Name
  Sys_6_VAV with Reheat Occ Sch,          !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 217,                               !- Air Inlet Node Name
  Node 208;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp,                        !- Schedule Name
  Node 208;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_6_VAV with Reheat Node 209 Supply Path, !- Name
  Node 209,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  Node 209,                               !- Inlet Node Name
  Node 224;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_6_VAV with Reheat Return Path,      !- Name
  Node 210,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  Node 210,                               !- Outlet Node Name
  Node 223;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_6_VAV with Reheat 1,                !- Name
  Sys_6_VAV with Reheat 1 Controllers,    !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_6_VAV with Reheat 1 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 227,                               !- Supply Side Inlet Node Name
  Node 230,                               !- Demand Side Outlet Node Name
  Sys_6_VAV with Reheat 1 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_6_VAV with Reheat 1 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_6_VAV with Reheat 1 Supply Outlet Nodes, !- Name
  Node 228;                               !- Node Name 1

NodeList,
  Sys_6_VAV with Reheat 1 Demand Inlet Nodes, !- Name
  Node 229;                               !- Node Name 1

Sizing:System,
  Sys_6_VAV with Reheat 1,                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Sys_6_VAV with Reheat 1 Controllers,    !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 6,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 5;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 6,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 239,                               !- Sensor Node Name
  Node 234,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 5,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 238,                               !- Sensor Node Name
  Node 232,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_6_VAV with Reheat 1 Supply Branches, !- Name
  Sys_6_VAV with Reheat 1 Main Branch;    !- Branch Name 1

Branch,
  Sys_6_VAV with Reheat 1 Main Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Sys6 Return Fan 1,                      !- Component Name 1
  Node 227,                               !- Component Inlet Node Name 1
  Node 241,                               !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 13,    !- Component Name 2
  Node 241,                               !- Component Inlet Node Name 2
  Node 240,                               !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  Coil Cooling Water 2,                   !- Component Name 3
  Node 240,                               !- Component Inlet Node Name 3
  Node 239,                               !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  Coil Heating Water 4,                   !- Component Name 4
  Node 239,                               !- Component Inlet Node Name 4
  Node 238,                               !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  Sys6 Supply Fan 1,                      !- Component Name 5
  Node 238,                               !- Component Inlet Node Name 5
  Node 228;                               !- Component Outlet Node Name 5

Fan:VariableVolume,
  Sys6 Return Fan 1,                      !- Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 227,                               !- Air Inlet Node Name
  Node 241;                               !- Air Outlet Node Name

SetpointManager:MixedAir,
  Node 241 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 228,                               !- Reference Setpoint Node Name
  Node 238,                               !- Fan Inlet Node Name
  Node 228,                               !- Fan Outlet Node Name
  Node 241;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 13,    !- Name
  Air Loop HVAC Outdoor Air System 13 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 13 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 13 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 13 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 13;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 13,              !- Name
  Node 373,                               !- Relief Air Outlet Node Name
  Node 241,                               !- Return Air Node Name
  Node 240,                               !- Mixed Air Node Name
  Node 236,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 13,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 13 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 13 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 13 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 236;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 13 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_6_VAV with Reheat 1 ERV,            !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer, !- Name
  Node 240,                               !- Mixed Air Node Name
  Node 372,                               !- Outdoor Air Stream Node Name
  Node 373,                               !- Relief Air Stream Node Name
  Node 241;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_6_VAV with Reheat 1 ERV,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 236,                               !- Supply Air Inlet Node Name
  Node 372,                               !- Supply Air Outlet Node Name
  Node 373,                               !- Exhaust Air Inlet Node Name
  Node 237,                               !- Exhaust Air Outlet Node Name
  9162.25,                                !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 240,                               !- Reference Setpoint Node Name
  Node 240,                               !- Mixed Air Stream Node Name
  Node 236,                               !- Outdoor Air Stream Node Name
  Node 241,                               !- Return Air Stream Node Name
  Node 372;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 240 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 228,                               !- Reference Setpoint Node Name
  Node 238,                               !- Fan Inlet Node Name
  Node 228,                               !- Fan Outlet Node Name
  Node 240;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 234,                               !- Water Inlet Node Name
  Node 235,                               !- Water Outlet Node Name
  Node 240,                               !- Air Inlet Node Name
  Node 239,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 239 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 228,                               !- Reference Setpoint Node Name
  Node 238,                               !- Fan Inlet Node Name
  Node 228,                               !- Fan Outlet Node Name
  Node 239;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 232,                               !- Water Inlet Node Name
  Node 233,                               !- Water Outlet Node Name
  Node 239,                               !- Air Inlet Node Name
  Node 238,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 238 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 228,                               !- Reference Setpoint Node Name
  Node 238,                               !- Fan Inlet Node Name
  Node 228,                               !- Fan Outlet Node Name
  Node 238;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Sys6 Supply Fan 1,                      !- Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 238,                               !- Air Inlet Node Name
  Node 228;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp 1,                      !- Schedule Name
  Node 228;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_6_VAV with Reheat 1 Node 229 Supply Path, !- Name
  Node 229,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 13;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 13,         !- Name
  Node 229,                               !- Inlet Node Name
  Node 245,                               !- Outlet Node Name 1
  Node 252,                               !- Outlet Node Name 2
  Node 259,                               !- Outlet Node Name 3
  Node 266,                               !- Outlet Node Name 4
  Node 273;                               !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  Sys_6_VAV with Reheat 1 Return Path,    !- Name
  Node 230,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 13;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 13,            !- Name
  Node 230,                               !- Outlet Node Name
  Node 244,                               !- Inlet Node Name 1
  Node 251,                               !- Inlet Node Name 2
  Node 258,                               !- Inlet Node Name 3
  Node 265,                               !- Inlet Node Name 4
  Node 272;                               !- Inlet Node Name 5

AirLoopHVAC,
  Sys_6_VAV with Reheat 2,                !- Name
  Sys_6_VAV with Reheat 2 Controllers,    !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_6_VAV with Reheat 2 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 276,                               !- Supply Side Inlet Node Name
  Node 279,                               !- Demand Side Outlet Node Name
  Sys_6_VAV with Reheat 2 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_6_VAV with Reheat 2 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_6_VAV with Reheat 2 Supply Outlet Nodes, !- Name
  Node 277;                               !- Node Name 1

NodeList,
  Sys_6_VAV with Reheat 2 Demand Inlet Nodes, !- Name
  Node 278;                               !- Node Name 1

Sizing:System,
  Sys_6_VAV with Reheat 2,                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
