  {e6173a88-8c94-4fe7-8815-3b25373c18d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6173a88-8c94-4fe7-8815-3b25373c18d5}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {162797ea-7d51-4fce-be95-e738b7682f07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ff86bd7e-5b6a-4acb-91ad-e13f84ded039}, !- Handle
  Node 332,                               !- Name
  {b676c42d-9e9e-4891-967c-6f7a0d21ffe5}, !- Inlet Port
  {2fe3aca1-6e7d-43aa-9933-6b839405880f}; !- Outlet Port

OS:Connection,
  {9701cb50-c640-4ab8-9742-6108a5b66399}, !- Handle
  {3985513d-bd1d-4549-b992-28de90952a49}, !- Name
  {e1eb7af0-0957-4c6a-af03-5501247f9e13}, !- Source Object
  3,                                      !- Outlet Port
  {e2c7d6a1-19e7-48c2-a9dc-c1d3bd817124}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b676c42d-9e9e-4891-967c-6f7a0d21ffe5}, !- Handle
  {795b771a-923f-4b9c-a094-b1c4e1f3eb05}, !- Name
  {e2c7d6a1-19e7-48c2-a9dc-c1d3bd817124}, !- Source Object
  32,                                     !- Outlet Port
  {ff86bd7e-5b6a-4acb-91ad-e13f84ded039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe3aca1-6e7d-43aa-9933-6b839405880f}, !- Handle
  {36df9827-3e73-4edc-9e14-23649e3bfd74}, !- Name
  {ff86bd7e-5b6a-4acb-91ad-e13f84ded039}, !- Source Object
  3,                                      !- Outlet Port
  {b02a26c5-5dc1-4476-b9e7-6caf732d654f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1395a7e3-043c-4b7b-8e1d-b700e9e85097}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {27e2b78a-57dd-426e-8263-ad3a2912e099}, !- Inlet Node Name
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}; !- Outlet Node Name

OS:Node,
  {68158d06-13c6-460e-a173-e341a8c8aaea}, !- Handle
  Node 333,                               !- Name
  {348b900c-287f-4b4f-87ff-b7b7e60bd2ff}, !- Inlet Port
  {27e2b78a-57dd-426e-8263-ad3a2912e099}; !- Outlet Port

OS:Connection,
  {348b900c-287f-4b4f-87ff-b7b7e60bd2ff}, !- Handle
  {19270b0a-d702-4686-a93b-adddc7474002}, !- Name
  {81f4bcb1-4598-4c6f-ac1d-b5f2716d2b97}, !- Source Object
  4,                                      !- Outlet Port
  {68158d06-13c6-460e-a173-e341a8c8aaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d9cb657-5a5a-4124-a13d-bf95892b2da9}, !- Handle
  Node 334,                               !- Name
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Inlet Port
  {b613b7ca-ccab-47a0-a9f0-37f1a5406fad}; !- Outlet Port

OS:Connection,
  {27e2b78a-57dd-426e-8263-ad3a2912e099}, !- Handle
  {12f88771-7585-46cd-a037-efda69191066}, !- Name
  {68158d06-13c6-460e-a173-e341a8c8aaea}, !- Source Object
  3,                                      !- Outlet Port
  {1395a7e3-043c-4b7b-8e1d-b700e9e85097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Handle
  {44018867-5cb1-4eb9-8b51-b6f91e69955c}, !- Name
  {1395a7e3-043c-4b7b-8e1d-b700e9e85097}, !- Source Object
  3,                                      !- Outlet Port
  {3d9cb657-5a5a-4124-a13d-bf95892b2da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b613b7ca-ccab-47a0-a9f0-37f1a5406fad}, !- Handle
  {5276adfe-ae8e-4c25-a73e-e37575e9a1b3}, !- Name
  {3d9cb657-5a5a-4124-a13d-bf95892b2da9}, !- Source Object
  3,                                      !- Outlet Port
  {b02a26c5-5dc1-4476-b9e7-6caf732d654f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52510044-d0ce-411e-a9aa-5370520ce316}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {86154d02-c323-4332-8200-0365f4105ad6}, !- Inlet Node Name
  {803b7947-bc76-4ab8-a336-56f43ac96578}; !- Outlet Node Name

OS:Node,
  {ed68cc2b-30eb-491b-b1f6-1d83819cfa40}, !- Handle
  Node 335,                               !- Name
  {803b7947-bc76-4ab8-a336-56f43ac96578}, !- Inlet Port
  {28268906-d268-43ec-acd4-999b2f278c5d}; !- Outlet Port

OS:Connection,
  {86154d02-c323-4332-8200-0365f4105ad6}, !- Handle
  {038846f6-2112-4de2-b217-ceef1c29421d}, !- Name
  {a7ee60b8-ee88-4dc4-a5ed-9c112e7a76cf}, !- Source Object
  3,                                      !- Outlet Port
  {52510044-d0ce-411e-a9aa-5370520ce316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803b7947-bc76-4ab8-a336-56f43ac96578}, !- Handle
  {2cb834c8-9718-4580-b114-c133cb612863}, !- Name
  {52510044-d0ce-411e-a9aa-5370520ce316}, !- Source Object
  3,                                      !- Outlet Port
  {ed68cc2b-30eb-491b-b1f6-1d83819cfa40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28268906-d268-43ec-acd4-999b2f278c5d}, !- Handle
  {1b56d73c-5648-4a61-a4fa-71763d08fda2}, !- Name
  {ed68cc2b-30eb-491b-b1f6-1d83819cfa40}, !- Source Object
  3,                                      !- Outlet Port
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f955ae4-5d79-496b-9b35-98f76ce23963}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {7061386b-bb86-4e5f-9108-7f91a380e2f4}, !- Inlet Node Name
  {690cb4fa-f9d2-4a7e-885e-e87893117b53}; !- Outlet Node Name

OS:Node,
  {1af83ff0-570c-4768-b6a0-e9e9a0684210}, !- Handle
  Node 336,                               !- Name
  {9a6a75fd-a97b-46ab-b806-f6b1556439d5}, !- Inlet Port
  {7061386b-bb86-4e5f-9108-7f91a380e2f4}; !- Outlet Port

OS:Connection,
  {9a6a75fd-a97b-46ab-b806-f6b1556439d5}, !- Handle
  {9062d92d-7195-4ea6-baa3-958e0aa8634a}, !- Name
  {b02a26c5-5dc1-4476-b9e7-6caf732d654f}, !- Source Object
  2,                                      !- Outlet Port
  {1af83ff0-570c-4768-b6a0-e9e9a0684210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7061386b-bb86-4e5f-9108-7f91a380e2f4}, !- Handle
  {6b20ad03-2437-4df0-9444-d51e0e645ddd}, !- Name
  {1af83ff0-570c-4768-b6a0-e9e9a0684210}, !- Source Object
  3,                                      !- Outlet Port
  {1f955ae4-5d79-496b-9b35-98f76ce23963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690cb4fa-f9d2-4a7e-885e-e87893117b53}, !- Handle
  {06d27328-77c9-4c2b-8e65-9342007b0bc2}, !- Name
  {1f955ae4-5d79-496b-9b35-98f76ce23963}, !- Source Object
  3,                                      !- Outlet Port
  {7524ea47-d3b9-4563-8b9b-bd28fb328c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96dc548f-2f2f-42be-8660-515029190740}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {43c7bde3-db1d-476f-91e2-9a0d659a151e}, !- Inlet Node Name
  {d1136c88-295c-410a-9841-1fbdf52a4724}; !- Outlet Node Name

OS:Node,
  {75437096-e953-462a-a8a9-51ea970ba1de}, !- Handle
  Node 337,                               !- Name
  {d1136c88-295c-410a-9841-1fbdf52a4724}, !- Inlet Port
  {34a6fc16-a74b-4122-b6d0-62dbd9fdfe7a}; !- Outlet Port

OS:Connection,
  {43c7bde3-db1d-476f-91e2-9a0d659a151e}, !- Handle
  {166ad606-4093-418f-a91b-87c7d8c447dd}, !- Name
  {cacc77d6-9915-458a-ad26-2ed58459f512}, !- Source Object
  3,                                      !- Outlet Port
  {96dc548f-2f2f-42be-8660-515029190740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1136c88-295c-410a-9841-1fbdf52a4724}, !- Handle
  {cdfae8a3-543e-4aae-9ea6-5fe370c882cf}, !- Name
  {96dc548f-2f2f-42be-8660-515029190740}, !- Source Object
  3,                                      !- Outlet Port
  {75437096-e953-462a-a8a9-51ea970ba1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a6fc16-a74b-4122-b6d0-62dbd9fdfe7a}, !- Handle
  {8839044c-71b6-47c8-8f1a-8ff3a3584097}, !- Name
  {75437096-e953-462a-a8a9-51ea970ba1de}, !- Source Object
  3,                                      !- Outlet Port
  {efb7674b-8f86-490f-9a9a-e00ff1621f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19b864a2-9abb-488a-8bec-c3ebe08bd8ed}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {9890cb00-f8cb-445e-91a9-602419ae3ec0}, !- Inlet Node Name
  {ffe17b19-89bc-4cb1-a646-38e747868160}; !- Outlet Node Name

OS:Node,
  {94b442f2-3d74-475b-a8f8-51f7f73c4430}, !- Handle
  Node 338,                               !- Name
  {1d4b91b1-00ae-4323-893d-04755b45cc0b}, !- Inlet Port
  {9890cb00-f8cb-445e-91a9-602419ae3ec0}; !- Outlet Port

OS:Connection,
  {1d4b91b1-00ae-4323-893d-04755b45cc0b}, !- Handle
  {99b5675e-00c4-4f00-87e9-96c2f191c673}, !- Name
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Source Object
  2,                                      !- Outlet Port
  {94b442f2-3d74-475b-a8f8-51f7f73c4430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9890cb00-f8cb-445e-91a9-602419ae3ec0}, !- Handle
  {243f5142-ceed-4d30-8d70-cb95feeb3292}, !- Name
  {94b442f2-3d74-475b-a8f8-51f7f73c4430}, !- Source Object
  3,                                      !- Outlet Port
  {19b864a2-9abb-488a-8bec-c3ebe08bd8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe17b19-89bc-4cb1-a646-38e747868160}, !- Handle
  {088655b9-e806-4db3-8db8-e89ae1639b21}, !- Name
  {19b864a2-9abb-488a-8bec-c3ebe08bd8ed}, !- Source Object
  3,                                      !- Outlet Port
  {c4ab32ac-e959-4276-ad10-75fb039d2940}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7ac8f698-f934-4874-a7a0-e0bb1bd75ec9}, !- Handle
  Water Use Connections 1,                !- Name
  {1777dffd-6452-4d31-bc58-a28fdac56107}, !- Inlet Node Name
  {23632a92-0bc0-429e-9025-bc886dadac74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ceeadc6-4291-4800-bd61-3a2e5fd2b8cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a171d42c-b8ed-42d9-9141-2059fc524657}, !- Handle
  Guest room-space function Service Water Use Def 3.79gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000239005508526742,                   !- Peak Flow Rate {m3/s}
  {ee215c4f-3c7b-4cf8-bdfa-e6866058b0e1}, !- Target Temperature Schedule Name
  {ebb35c05-d533-4835-8e6b-4a0520004371}, !- Sensible Fraction Schedule Name
  {1569e4db-c94f-4df4-a55a-64782b3cbcc5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ebb35c05-d533-4835-8e6b-4a0520004371}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8140c775-d2a4-4400-8978-060c87d1d25a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8140c775-d2a4-4400-8978-060c87d1d25a}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1569e4db-c94f-4df4-a55a-64782b3cbcc5}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6d8f076f-cfc9-409b-bfd8-475da9f1ce8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d8f076f-cfc9-409b-bfd8-475da9f1ce8a}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee215c4f-3c7b-4cf8-bdfa-e6866058b0e1}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d0cf76bb-f1e2-4de1-877f-efe41ed621c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0cf76bb-f1e2-4de1-877f-efe41ed621c0}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ceeadc6-4291-4800-bd61-3a2e5fd2b8cd}, !- Handle
  Guest room-space function Service Water Use 3.79gal/min, !- Name
  {a171d42c-b8ed-42d9-9141-2059fc524657}, !- Water Use Equipment Definition Name
  {5bdfa9e1-e49c-480a-81af-906699b0b21e}, !- Space Name
  {3f9dfb6a-17ac-41d1-8d69-d5e9c54a756b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3f9dfb6a-17ac-41d1-8d69-d5e9c54a756b}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {1c6e9d6e-418c-48b7-a0aa-cfc6bf020f5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c6e9d6e-418c-48b7-a0aa-cfc6bf020f5d}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {cf1670f0-fe78-44a9-a63b-2b3edd181568}, !- Handle
  Schedule Rule 152,                      !- Name
  {3f9dfb6a-17ac-41d1-8d69-d5e9c54a756b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff7fa46b-82c8-4ac3-8603-43cd6e93ba57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff7fa46b-82c8-4ac3-8603-43cd6e93ba57}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {7f18be42-e3bb-4523-8222-6c096876a486}, !- Handle
  Schedule Rule 153,                      !- Name
  {3f9dfb6a-17ac-41d1-8d69-d5e9c54a756b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e12f483-ea93-4d08-8af0-a99c986c3e90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e12f483-ea93-4d08-8af0-a99c986c3e90}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {d714f2ec-79c3-4cac-a1a6-f6ac3ada2928}, !- Handle
  Schedule Rule 154,                      !- Name
  {3f9dfb6a-17ac-41d1-8d69-d5e9c54a756b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7be7945-20d9-4452-ba82-677af809fc4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7be7945-20d9-4452-ba82-677af809fc4e}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {6697c544-0f85-4b23-b9f3-8a23cba1a202}, !- Handle
  Node 339,                               !- Name
  {adb065c0-a2c8-4b79-ad44-ad863a3ade38}, !- Inlet Port
  {1777dffd-6452-4d31-bc58-a28fdac56107}; !- Outlet Port

OS:Connection,
  {adb065c0-a2c8-4b79-ad44-ad863a3ade38}, !- Handle
  {2b926b70-aeb9-453a-82be-0bafd6eb4cbb}, !- Name
  {efb7674b-8f86-490f-9a9a-e00ff1621f36}, !- Source Object
  4,                                      !- Outlet Port
  {6697c544-0f85-4b23-b9f3-8a23cba1a202}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b9ee22d-a0e8-465b-8084-ab54618fb41a}, !- Handle
  Node 340,                               !- Name
  {23632a92-0bc0-429e-9025-bc886dadac74}, !- Inlet Port
  {2f366fa0-6498-4329-98e5-63a19e7de00c}; !- Outlet Port

OS:Connection,
  {1777dffd-6452-4d31-bc58-a28fdac56107}, !- Handle
  {39659e91-4713-4b62-ad47-fb6f3406595a}, !- Name
  {6697c544-0f85-4b23-b9f3-8a23cba1a202}, !- Source Object
  3,                                      !- Outlet Port
  {7ac8f698-f934-4874-a7a0-e0bb1bd75ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23632a92-0bc0-429e-9025-bc886dadac74}, !- Handle
  {072280c3-535e-4546-b87c-4dbc23d15872}, !- Name
  {7ac8f698-f934-4874-a7a0-e0bb1bd75ec9}, !- Source Object
  3,                                      !- Outlet Port
  {5b9ee22d-a0e8-465b-8084-ab54618fb41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f366fa0-6498-4329-98e5-63a19e7de00c}, !- Handle
  {d5acf8f4-da0a-4aaf-9896-053639455efe}, !- Name
  {5b9ee22d-a0e8-465b-8084-ab54618fb41a}, !- Source Object
  3,                                      !- Outlet Port
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4e1b8aab-9c30-4f7f-897d-b0e8878804fc}, !- Handle
  Water Use Connections 2,                !- Name
  {ccabce94-44ea-4e4d-ad8f-ce7ad0b762b5}, !- Inlet Node Name
  {52030448-e9b3-476e-898e-94e4557bc748}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7883156b-c2ac-49e6-8c07-8ded8763f9cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67801214-7436-4429-92fe-990beaa182b4}, !- Handle
  Laboratory - classrooms-space function Service Water Use Def 1.42gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270603920813e-05,                   !- Peak Flow Rate {m3/s}
  {df1d3889-59dc-4310-9e5e-12a9f82be724}, !- Target Temperature Schedule Name
  {05bffebc-3e9c-4445-b8ce-df06cedfc65d}, !- Sensible Fraction Schedule Name
  {12b42c4c-cb99-446f-ba0a-70c5274478d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05bffebc-3e9c-4445-b8ce-df06cedfc65d}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8fda54d9-3d19-4dbc-9af7-458a89b809fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fda54d9-3d19-4dbc-9af7-458a89b809fb}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12b42c4c-cb99-446f-ba0a-70c5274478d4}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {31ac1e53-bd9a-4b52-a112-50cbe8b0ffb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31ac1e53-bd9a-4b52-a112-50cbe8b0ffb1}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df1d3889-59dc-4310-9e5e-12a9f82be724}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3f6b780c-1dae-4474-a582-b588fb177954}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f6b780c-1dae-4474-a582-b588fb177954}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7883156b-c2ac-49e6-8c07-8ded8763f9cd}, !- Handle
  Laboratory - classrooms-space function Service Water Use 1.42gal/min, !- Name
  {67801214-7436-4429-92fe-990beaa182b4}, !- Water Use Equipment Definition Name
  {94c69ede-4720-430b-9f6f-5fe6eae57ca1}, !- Space Name
  {cd30793f-0d41-46e4-aa66-de245bf196f9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd30793f-0d41-46e4-aa66-de245bf196f9}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {14def369-6980-4942-ab93-cc1fb515a994}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14def369-6980-4942-ab93-cc1fb515a994}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {1c95d70c-16d9-442c-9864-ded247c2c599}, !- Handle
  Schedule Rule 155,                      !- Name
  {cd30793f-0d41-46e4-aa66-de245bf196f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a72a9aa9-38f6-416f-9632-b93e912d9758}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a72a9aa9-38f6-416f-9632-b93e912d9758}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {cd0ba2f0-d02b-41ab-8ab0-ee2648761d08}, !- Handle
  Schedule Rule 156,                      !- Name
  {cd30793f-0d41-46e4-aa66-de245bf196f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e0cb6aa-be28-4112-b5bf-3b9e80545c84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e0cb6aa-be28-4112-b5bf-3b9e80545c84}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5e01d45e-5113-4283-bbbd-b4d304c33cc7}, !- Handle
  Schedule Rule 157,                      !- Name
  {cd30793f-0d41-46e4-aa66-de245bf196f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe4fed14-3bc8-4bfd-b01f-9bb9549605ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe4fed14-3bc8-4bfd-b01f-9bb9549605ef}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {4e65f065-69e1-45fe-8ab7-44c7595e7c51}, !- Handle
  Node 341,                               !- Name
  {103135a2-d469-4635-8e96-9e1c8e912e4f}, !- Inlet Port
  {ccabce94-44ea-4e4d-ad8f-ce7ad0b762b5}; !- Outlet Port

OS:Connection,
  {103135a2-d469-4635-8e96-9e1c8e912e4f}, !- Handle
  {b427b377-672b-4593-99e1-4459627e3159}, !- Name
  {efb7674b-8f86-490f-9a9a-e00ff1621f36}, !- Source Object
  5,                                      !- Outlet Port
  {4e65f065-69e1-45fe-8ab7-44c7595e7c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f080de9-f52f-4941-97da-119cbe51b293}, !- Handle
  Node 342,                               !- Name
  {52030448-e9b3-476e-898e-94e4557bc748}, !- Inlet Port
  {75d2bfa4-017e-46f9-9ade-4ce9635f6db3}; !- Outlet Port

OS:Connection,
  {ccabce94-44ea-4e4d-ad8f-ce7ad0b762b5}, !- Handle
  {a41cf3b9-3d4b-4eb3-ba0f-d4395429e75e}, !- Name
  {4e65f065-69e1-45fe-8ab7-44c7595e7c51}, !- Source Object
  3,                                      !- Outlet Port
  {4e1b8aab-9c30-4f7f-897d-b0e8878804fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52030448-e9b3-476e-898e-94e4557bc748}, !- Handle
  {284cf158-9a37-499e-a51c-9b9b714369bf}, !- Name
  {4e1b8aab-9c30-4f7f-897d-b0e8878804fc}, !- Source Object
  3,                                      !- Outlet Port
  {9f080de9-f52f-4941-97da-119cbe51b293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d2bfa4-017e-46f9-9ade-4ce9635f6db3}, !- Handle
  {496b8779-b848-4dcb-836d-f171bb18d4fb}, !- Name
  {9f080de9-f52f-4941-97da-119cbe51b293}, !- Source Object
  3,                                      !- Outlet Port
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e2c5c0be-ca5d-4ddf-afcc-7e3e49c4c864}, !- Handle
  Water Use Connections 3,                !- Name
  {1a5512ed-452e-4be0-bb58-c8755ec3b085}, !- Inlet Node Name
  {81d08f4b-e190-4dce-abd0-d463229f40e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6bae983a-0882-451f-af0b-a8c3d936cef7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6816e7c6-cb10-49ba-b04d-c2d618346a90}, !- Handle
  Laboratory - other-space function Service Water Use Def 1.42gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270603920813e-05,                   !- Peak Flow Rate {m3/s}
  {6b85ac93-37df-4150-bb00-02fc05f96375}, !- Target Temperature Schedule Name
  {856a1225-3014-4b34-9a2f-3a1867170c5e}, !- Sensible Fraction Schedule Name
  {70a00420-0b9f-44ea-8e59-c08771e3de8f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {856a1225-3014-4b34-9a2f-3a1867170c5e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {93104fb1-32b5-4505-af14-d06d8faeee5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93104fb1-32b5-4505-af14-d06d8faeee5a}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {70a00420-0b9f-44ea-8e59-c08771e3de8f}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aae8b1a1-332c-4b6a-874f-a1d2b2e6b982}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aae8b1a1-332c-4b6a-874f-a1d2b2e6b982}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b85ac93-37df-4150-bb00-02fc05f96375}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17f3fa7a-68e6-4c0f-97b8-ca3166cbcb92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17f3fa7a-68e6-4c0f-97b8-ca3166cbcb92}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6bae983a-0882-451f-af0b-a8c3d936cef7}, !- Handle
  Laboratory - other-space function Service Water Use 1.42gal/min, !- Name
  {6816e7c6-cb10-49ba-b04d-c2d618346a90}, !- Water Use Equipment Definition Name
  {eb8a3c98-da10-4908-9a64-b25660ee3049}, !- Space Name
  {db7c41ae-2fad-4886-bddb-d310f2a721b6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {db7c41ae-2fad-4886-bddb-d310f2a721b6}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {9a792385-a462-4a9a-91e0-c46810a58023}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a792385-a462-4a9a-91e0-c46810a58023}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ca4234a6-57ae-49e0-b616-baabcd2cc198}, !- Handle
  Schedule Rule 158,                      !- Name
  {db7c41ae-2fad-4886-bddb-d310f2a721b6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b587a61-f321-48af-af13-b7e9eb856a57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b587a61-f321-48af-af13-b7e9eb856a57}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6a6cab7a-291a-446e-9948-c27ccc14491c}, !- Handle
  Schedule Rule 159,                      !- Name
  {db7c41ae-2fad-4886-bddb-d310f2a721b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72fb57ca-ce44-4fa6-b75b-3b32cffa6cfa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72fb57ca-ce44-4fa6-b75b-3b32cffa6cfa}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d848d699-b854-4fdb-bbb4-9fcfe42867eb}, !- Handle
  Schedule Rule 160,                      !- Name
  {db7c41ae-2fad-4886-bddb-d310f2a721b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7a7de87-a80d-431d-94a1-c6f1b5b57104}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7a7de87-a80d-431d-94a1-c6f1b5b57104}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {6d2d5646-7cf7-4504-aa60-4515ee72d9a5}, !- Handle
  Node 343,                               !- Name
  {095ab56a-1e4f-44e4-85ae-a2a8072132ae}, !- Inlet Port
  {1a5512ed-452e-4be0-bb58-c8755ec3b085}; !- Outlet Port

OS:Connection,
  {095ab56a-1e4f-44e4-85ae-a2a8072132ae}, !- Handle
  {cb43bb3a-4852-450d-8885-611e1a1b5f12}, !- Name
  {efb7674b-8f86-490f-9a9a-e00ff1621f36}, !- Source Object
  6,                                      !- Outlet Port
  {6d2d5646-7cf7-4504-aa60-4515ee72d9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99897ee5-e2a3-4f7b-b372-cdee1e97be9a}, !- Handle
  Node 344,                               !- Name
  {81d08f4b-e190-4dce-abd0-d463229f40e2}, !- Inlet Port
  {85c074b1-df3f-4812-97dc-cb9367c3de7c}; !- Outlet Port

OS:Connection,
  {1a5512ed-452e-4be0-bb58-c8755ec3b085}, !- Handle
  {6f6ec66f-1504-4dcd-b0d4-90f49ba5ac56}, !- Name
  {6d2d5646-7cf7-4504-aa60-4515ee72d9a5}, !- Source Object
  3,                                      !- Outlet Port
  {e2c5c0be-ca5d-4ddf-afcc-7e3e49c4c864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d08f4b-e190-4dce-abd0-d463229f40e2}, !- Handle
  {a61437d1-dbc4-4909-9a06-7f4fd3404973}, !- Name
  {e2c5c0be-ca5d-4ddf-afcc-7e3e49c4c864}, !- Source Object
  3,                                      !- Outlet Port
  {99897ee5-e2a3-4f7b-b372-cdee1e97be9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c074b1-df3f-4812-97dc-cb9367c3de7c}, !- Handle
  {be355ee6-89f9-4633-aa68-32c481d61826}, !- Name
  {99897ee5-e2a3-4f7b-b372-cdee1e97be9a}, !- Source Object
  3,                                      !- Outlet Port
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {41cb006d-0a51-47d4-9870-b478bb2c34b7}, !- Handle
  Water Use Connections 4,                !- Name
  {0cb09f7c-ede4-4cf8-bc6c-d742c7675fea}, !- Inlet Node Name
  {e003cfb3-907c-438d-a25f-20b35b20a352}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1d8950b-7008-4382-aea8-e002fc4feb5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe13462e-f1d7-4f06-92b8-8504f61aec32}, !- Handle
  Laundry/washing area-space function Service Water Use Def 0.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.98342584950531e-05,                   !- Peak Flow Rate {m3/s}
  {5414be9c-5432-4bc2-9cfb-36f7d838ff11}, !- Target Temperature Schedule Name
  {c0b74a4a-313b-4512-ac75-78ab55ce6223}, !- Sensible Fraction Schedule Name
  {9648b463-b403-4a80-af31-105166b4202e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0b74a4a-313b-4512-ac75-78ab55ce6223}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0133a245-043f-4f12-82f4-19dc19dca55c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0133a245-043f-4f12-82f4-19dc19dca55c}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9648b463-b403-4a80-af31-105166b4202e}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {855eb779-0945-4b2b-b00b-0a7d427dedcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {855eb779-0945-4b2b-b00b-0a7d427dedcf}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5414be9c-5432-4bc2-9cfb-36f7d838ff11}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae4e395d-4dcf-4cfe-b231-1854a27d1e72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae4e395d-4dcf-4cfe-b231-1854a27d1e72}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1d8950b-7008-4382-aea8-e002fc4feb5a}, !- Handle
  Laundry/washing area-space function Service Water Use 0.63gal/min, !- Name
  {fe13462e-f1d7-4f06-92b8-8504f61aec32}, !- Water Use Equipment Definition Name
  {6fd633b5-4ea4-4ea8-af9c-62a0db380fa9}, !- Space Name
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {6d759bae-8e1d-47b9-9dc7-95bf15d0c04c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d759bae-8e1d-47b9-9dc7-95bf15d0c04c}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {742dfa40-44cf-48c9-a00b-0c684ccff39b}, !- Handle
  Schedule Rule 161,                      !- Name
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f21d8934-fdaf-4f43-a107-76c801a7eff6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f21d8934-fdaf-4f43-a107-76c801a7eff6}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d05c4403-b7f6-496b-8d9a-545569318f9a}, !- Handle
  Schedule Rule 162,                      !- Name
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7cb6c165-ce9c-4ce6-96f4-10902a755bd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cb6c165-ce9c-4ce6-96f4-10902a755bd5}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4e2bed66-e0d7-4ae1-b863-f732168cbee5}, !- Handle
  Schedule Rule 163,                      !- Name
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f0a4b3d-3197-4183-8b9e-474dae6a9a1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f0a4b3d-3197-4183-8b9e-474dae6a9a1a}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {6549b490-5ba7-4799-9d23-992b93532fbf}, !- Handle
  Node 345,                               !- Name
  {900ad63f-898d-4910-8eb7-eb7fa8673d6d}, !- Inlet Port
  {0cb09f7c-ede4-4cf8-bc6c-d742c7675fea}; !- Outlet Port

OS:Connection,
  {900ad63f-898d-4910-8eb7-eb7fa8673d6d}, !- Handle
  {a43c6381-e4d7-4b20-ab47-f6a5a3b6cc5a}, !- Name
  {efb7674b-8f86-490f-9a9a-e00ff1621f36}, !- Source Object
  7,                                      !- Outlet Port
  {6549b490-5ba7-4799-9d23-992b93532fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c326c767-7c32-4a7e-b3bd-8c869a6ba96e}, !- Handle
  Node 346,                               !- Name
  {e003cfb3-907c-438d-a25f-20b35b20a352}, !- Inlet Port
  {2ed4dadd-7337-4971-9f41-70ab2008e995}; !- Outlet Port

OS:Connection,
  {0cb09f7c-ede4-4cf8-bc6c-d742c7675fea}, !- Handle
  {e912b6e0-1f73-418d-8c0e-0ae0ff149b31}, !- Name
  {6549b490-5ba7-4799-9d23-992b93532fbf}, !- Source Object
  3,                                      !- Outlet Port
  {41cb006d-0a51-47d4-9870-b478bb2c34b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e003cfb3-907c-438d-a25f-20b35b20a352}, !- Handle
  {f19f885a-14e6-4035-ad83-93ba5bdc7eaf}, !- Name
  {41cb006d-0a51-47d4-9870-b478bb2c34b7}, !- Source Object
  3,                                      !- Outlet Port
  {c326c767-7c32-4a7e-b3bd-8c869a6ba96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed4dadd-7337-4971-9f41-70ab2008e995}, !- Handle
  {547fda0b-bd6e-48ef-9aa4-6b90f2530ea3}, !- Name
  {c326c767-7c32-4a7e-b3bd-8c869a6ba96e}, !- Source Object
  3,                                      !- Outlet Port
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {31bd8c17-efda-455a-b3dc-c24769b95292}, !- Handle
  Water Use Connections 5,                !- Name
  {310bca46-0fae-4d5b-83c0-de26375faf3e}, !- Inlet Node Name
  {56a1c845-0bbd-43b0-85f8-01d43720aebe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0499360-f934-4b5c-bb90-e4ae4150c9c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {58f82687-5ddc-4d1e-bffa-6e1503fe1805}, !- Handle
  Lobby - hotel-space function Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {02ed55a3-b350-49b6-92f1-b1ec9c4797d6}, !- Target Temperature Schedule Name
  {9fc3f57a-71aa-4c6a-8796-a105a2a58faf}, !- Sensible Fraction Schedule Name
  {7d68bf04-6232-4f9c-bd59-1728500ed915}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9fc3f57a-71aa-4c6a-8796-a105a2a58faf}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29fe9063-6131-4f3f-b66d-41a8c2c3630f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29fe9063-6131-4f3f-b66d-41a8c2c3630f}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d68bf04-6232-4f9c-bd59-1728500ed915}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b79e411-94f4-4f49-95e7-c8b29699b4ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b79e411-94f4-4f49-95e7-c8b29699b4ba}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {02ed55a3-b350-49b6-92f1-b1ec9c4797d6}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4479cdf9-699e-4598-b2f2-b5731ae97256}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4479cdf9-699e-4598-b2f2-b5731ae97256}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0499360-f934-4b5c-bb90-e4ae4150c9c5}, !- Handle
  Lobby - hotel-space function Service Water Use 0.47gal/min, !- Name
  {58f82687-5ddc-4d1e-bffa-6e1503fe1805}, !- Water Use Equipment Definition Name
  {050474a6-e5c2-4353-9dd0-a95fd507932c}, !- Space Name
  {dbb184d2-da52-44e6-8159-269039352213}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbb184d2-da52-44e6-8159-269039352213}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {73b09fba-189b-4cef-a936-be501cde7658}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73b09fba-189b-4cef-a936-be501cde7658}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2d9e98f0-fe26-4b34-b440-be3c891872ef}, !- Handle
  Schedule Rule 164,                      !- Name
  {dbb184d2-da52-44e6-8159-269039352213}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4e33bb27-e375-43e3-9e60-31a5ce874d69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e33bb27-e375-43e3-9e60-31a5ce874d69}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e0f9fb65-2a75-4541-ae30-2307f1295fed}, !- Handle
  Schedule Rule 165,                      !- Name
  {dbb184d2-da52-44e6-8159-269039352213}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2dba9f37-66b2-44bc-a122-c621b08145b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dba9f37-66b2-44bc-a122-c621b08145b0}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5984354d-6905-409a-aab7-4d95b79096e7}, !- Handle
  Schedule Rule 166,                      !- Name
  {dbb184d2-da52-44e6-8159-269039352213}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7484b362-5fb8-49f6-97cc-a3f145e0de9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7484b362-5fb8-49f6-97cc-a3f145e0de9f}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {ca1e1658-1d90-4768-932c-07f34c972296}, !- Handle
  Node 347,                               !- Name
  {a8cb4ac5-1eba-4ba3-aa0f-1b4dfbd00532}, !- Inlet Port
  {310bca46-0fae-4d5b-83c0-de26375faf3e}; !- Outlet Port

OS:Connection,
  {a8cb4ac5-1eba-4ba3-aa0f-1b4dfbd00532}, !- Handle
  {384bd559-2ef5-4f6e-abc2-18c158fa5419}, !- Name
  {efb7674b-8f86-490f-9a9a-e00ff1621f36}, !- Source Object
  8,                                      !- Outlet Port
  {ca1e1658-1d90-4768-932c-07f34c972296}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46661361-6046-4a05-af71-e33e56f2c6cc}, !- Handle
  Node 348,                               !- Name
  {56a1c845-0bbd-43b0-85f8-01d43720aebe}, !- Inlet Port
  {3aa76840-b5bb-4b84-9f15-b069910f8fc9}; !- Outlet Port

OS:Connection,
  {310bca46-0fae-4d5b-83c0-de26375faf3e}, !- Handle
  {f7b2c450-421e-4bae-869d-6159abcefc61}, !- Name
  {ca1e1658-1d90-4768-932c-07f34c972296}, !- Source Object
  3,                                      !- Outlet Port
  {31bd8c17-efda-455a-b3dc-c24769b95292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a1c845-0bbd-43b0-85f8-01d43720aebe}, !- Handle
  {24dd9e23-af20-443b-b938-3a27406980ff}, !- Name
  {31bd8c17-efda-455a-b3dc-c24769b95292}, !- Source Object
  3,                                      !- Outlet Port
  {46661361-6046-4a05-af71-e33e56f2c6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa76840-b5bb-4b84-9f15-b069910f8fc9}, !- Handle
  {6d209310-1428-4fb3-8f65-ac171adc42ed}, !- Name
  {46661361-6046-4a05-af71-e33e56f2c6cc}, !- Source Object
  3,                                      !- Outlet Port
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {653720b9-64cb-4beb-9269-91767822ebf9}, !- Handle
  Water Use Connections 6,                !- Name
  {80796a55-0287-4071-b842-3fde343f9ce0}, !- Inlet Node Name
  {879f936f-6992-4065-b5a9-2515e18349d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6cea7441-1222-48c6-8fc9-928d1500b6b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e2dd8c4-8b4c-483b-b5c4-246b57fe8a75}, !- Handle
  Lobby - space designed to ansi/ies rp-28 (used primarily by residents)-space function Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {38bf4230-780a-43bf-9784-143822e44e52}, !- Target Temperature Schedule Name
  {3fca8de8-273e-42dc-b4e9-7c9d11464cc4}, !- Sensible Fraction Schedule Name
  {fae8f621-42c0-44ab-9ac0-c27c03c668cd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3fca8de8-273e-42dc-b4e9-7c9d11464cc4}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba321189-9d36-4a9f-9ae7-8f526883d2f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba321189-9d36-4a9f-9ae7-8f526883d2f3}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fae8f621-42c0-44ab-9ac0-c27c03c668cd}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a66319f6-1611-4e12-b7aa-4386b0e6d4b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a66319f6-1611-4e12-b7aa-4386b0e6d4b9}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {38bf4230-780a-43bf-9784-143822e44e52}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {733b7182-3292-4760-ae91-21f6075882ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {733b7182-3292-4760-ae91-21f6075882ad}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6cea7441-1222-48c6-8fc9-928d1500b6b6}, !- Handle
  Lobby - space designed to ansi/ies rp-28 (used primarily by residents)-space function Service Water Use 0.47gal/min, !- Name
  {2e2dd8c4-8b4c-483b-b5c4-246b57fe8a75}, !- Water Use Equipment Definition Name
  {63acb910-f171-4ffe-998a-939d7836f4d7}, !- Space Name
  {cf00f875-96dd-4e07-b92d-8cf3d89e8a83}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf00f875-96dd-4e07-b92d-8cf3d89e8a83}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {ba457f62-05ee-4c2e-98a1-0a28954ac2da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba457f62-05ee-4c2e-98a1-0a28954ac2da}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {cba18bda-32ea-450c-9e08-1563d4cd9e5f}, !- Handle
  Schedule Rule 167,                      !- Name
  {cf00f875-96dd-4e07-b92d-8cf3d89e8a83}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {080597ff-8be0-44d5-9c0f-d5354226a5ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {080597ff-8be0-44d5-9c0f-d5354226a5ed}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ee218c92-9e2b-4fd8-afd5-ad046e594642}, !- Handle
  Schedule Rule 168,                      !- Name
  {cf00f875-96dd-4e07-b92d-8cf3d89e8a83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb99230b-b9d5-46fc-a782-66a502837dd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb99230b-b9d5-46fc-a782-66a502837dd0}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {b59322d8-7de3-4af1-bcec-27f06c476037}, !- Handle
  Schedule Rule 169,                      !- Name
  {cf00f875-96dd-4e07-b92d-8cf3d89e8a83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e645199-8de6-4e2d-8c34-31cdce186dd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e645199-8de6-4e2d-8c34-31cdce186dd7}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {b61043a6-a802-4ab8-a06e-fa5ee8c23414}, !- Handle
  Node 349,                               !- Name
  {c79f85c5-0c73-485d-80d1-601267a89fb4}, !- Inlet Port
  {80796a55-0287-4071-b842-3fde343f9ce0}; !- Outlet Port

OS:Connection,
  {c79f85c5-0c73-485d-80d1-601267a89fb4}, !- Handle
  {7b60190a-ee69-49c3-9c83-19b7ed44c2d2}, !- Name
  {efb7674b-8f86-490f-9a9a-e00ff1621f36}, !- Source Object
  9,                                      !- Outlet Port
  {b61043a6-a802-4ab8-a06e-fa5ee8c23414}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c4d6009-a707-4d47-821d-f8919a4cbc02}, !- Handle
  Node 350,                               !- Name
  {879f936f-6992-4065-b5a9-2515e18349d5}, !- Inlet Port
  {9ce1d94c-4832-4545-8e41-d4e9f15caf31}; !- Outlet Port

OS:Connection,
  {80796a55-0287-4071-b842-3fde343f9ce0}, !- Handle
  {98917b55-6076-4459-a8fa-a224fcd8f3ef}, !- Name
  {b61043a6-a802-4ab8-a06e-fa5ee8c23414}, !- Source Object
  3,                                      !- Outlet Port
  {653720b9-64cb-4beb-9269-91767822ebf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879f936f-6992-4065-b5a9-2515e18349d5}, !- Handle
  {694a6aa9-6b9d-4a2d-aee2-20c59a38e725}, !- Name
  {653720b9-64cb-4beb-9269-91767822ebf9}, !- Source Object
  3,                                      !- Outlet Port
  {9c4d6009-a707-4d47-821d-f8919a4cbc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce1d94c-4832-4545-8e41-d4e9f15caf31}, !- Handle
  {8afe0001-2bd8-4e04-9f46-41fac8c8a469}, !- Name
  {9c4d6009-a707-4d47-821d-f8919a4cbc02}, !- Source Object
  3,                                      !- Outlet Port
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Target Object
  9;                                      !- Inlet Port

OS:Sizing:Parameters,
  {22a4241d-5faf-4f07-8bb6-916adaf9cd3b}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {8e95c4ff-b96b-4443-93ba-ab98fb361bc9}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {8ff03c11-5d7a-4efd-bc8b-193832f8b088}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5622b127-c315-4578-b071-15e5dd3d9881}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {72e1eca7-849d-46a9-9a36-09f533675f32}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {c41a039a-1220-471c-9e1d-46c7e7c41da3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c41a039a-1220-471c-9e1d-46c7e7c41da3}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3492c176-7a90-4596-ba13-df585b6f3ea5}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {25c5fcfa-79de-4200-923b-0dd51dcfaf87}, !- Control Zone or Zone List Name
  {1016837e-ffc9-4c7d-bf8c-b60cb9333867}, !- Cooling Control Zone or Zone List Name
  {645916a8-9f1d-41d8-bf6a-6af184154ea4}, !- Heating Control Zone or Zone List Name
  {99738f22-fa1e-4c2e-a849-d86241f32b5b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {25c5fcfa-79de-4200-923b-0dd51dcfaf87}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1016837e-ffc9-4c7d-bf8c-b60cb9333867}, !- Handle
  {a7a585a5-2b90-4eb7-a4a7-becc3fdd060d}; !- Name

OS:ModelObjectList,
  {645916a8-9f1d-41d8-bf6a-6af184154ea4}, !- Handle
  {caf7ddd0-cc81-47fb-a964-3a9a77ad80fd}; !- Name

OS:ModelObjectList,
  {99738f22-fa1e-4c2e-a849-d86241f32b5b}, !- Handle
  {58fb4a97-4984-4531-ad47-625286aed125}; !- Name

OS:Schedule:Ruleset,
  {f049a735-5ead-4109-9963-8cf1a0bc05c5}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {fdf4bfbf-9ae9-4044-9aee-ec46583d930d}, !- Default Day Schedule Name
  {65e31530-034b-4b0a-ba1f-d8785d10f273}, !- Summer Design Day Schedule Name
  {c3c59169-a4cb-4740-a8e3-ec7500256700}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdf4bfbf-9ae9-4044-9aee-ec46583d930d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0aaae7e-e5a9-4461-afb8-36e862e1c794}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3c59169-a4cb-4740-a8e3-ec7500256700}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2051c457-7579-4ad1-9ae1-5e871e9d4cad}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65e31530-034b-4b0a-ba1f-d8785d10f273}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {750a248e-a7e1-4f56-8d34-b69a00fbf80a}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday Rule, !- Name
  {f049a735-5ead-4109-9963-8cf1a0bc05c5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5cf1f4ad-cba1-414c-a712-c4dde44ddfd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5cf1f4ad-cba1-414c-a712-c4dde44ddfd4}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {274d3c03-1471-4ead-8358-80b037977633}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {f049a735-5ead-4109-9963-8cf1a0bc05c5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {92dbd791-9e11-4fea-8eda-39c663807872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {92dbd791-9e11-4fea-8eda-39c663807872}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {69a6ed14-ceef-4ee6-8cf6-50d2e9907e16}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {f049a735-5ead-4109-9963-8cf1a0bc05c5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fbf41b53-a815-4844-be25-08592e6a742f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fbf41b53-a815-4844-be25-08592e6a742f}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0059d864-1785-49ed-b775-86788125dbe5}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday Rule, !- Name
  {f049a735-5ead-4109-9963-8cf1a0bc05c5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8784c933-234e-4a20-96ef-21f30de84006}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8784c933-234e-4a20-96ef-21f30de84006}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {19dc09e9-e83b-416b-ba4f-83858e2a62bd}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday Rule, !- Name
  {f049a735-5ead-4109-9963-8cf1a0bc05c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8291ea24-1767-49d6-a64d-f2752c21e8e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8291ea24-1767-49d6-a64d-f2752c21e8e5}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2bfc8b46-10a9-4ffd-8223-d4688d0a7b51}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday Rule, !- Name
  {f049a735-5ead-4109-9963-8cf1a0bc05c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b654c7e-ff0b-467b-ae26-5eac7a4c9df8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7b654c7e-ff0b-467b-ae26-5eac7a4c9df8}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f555b4c-b81a-412f-b8e3-40de2b9ebd5c}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday Rule, !- Name
  {f049a735-5ead-4109-9963-8cf1a0bc05c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d299bb3-09c1-4c33-8995-47eb4008bfef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d299bb3-09c1-4c33-8995-47eb4008bfef}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f2742bb5-d253-4a2f-9fd6-369b9ab31dd7}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7dc0fddb-6873-4306-b247-b80dccf7802e}, !- Supply Air Inlet Node
  {3f867c17-3374-442c-9cfc-36ca0920109c}, !- Supply Air Outlet Node
  {81699468-7928-41f1-bf51-adf28aa3d4c4}, !- Exhaust Air Inlet Node
  {e94b3494-b2dc-4a32-afcb-47b276475705}, !- Exhaust Air Outlet Node
  2988.700625,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f1f66425-18b2-4d0b-a0ca-f37b062eb08e}, !- Handle
  Node 352,                               !- Name
  {3f867c17-3374-442c-9cfc-36ca0920109c}, !- Inlet Port
  {05bc3eac-e005-4ea0-99e3-0ea3b57c0309}; !- Outlet Port

OS:Connection,
  {7dc0fddb-6873-4306-b247-b80dccf7802e}, !- Handle
  {5b1095c0-049b-4a2f-b961-b57d3cc07a9a}, !- Name
  {26476ccb-96af-4665-8b22-f16244a55707}, !- Source Object
  3,                                      !- Outlet Port
  {f2742bb5-d253-4a2f-9fd6-369b9ab31dd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3f867c17-3374-442c-9cfc-36ca0920109c}, !- Handle
  {69897ac8-372d-4cd2-9701-62fc34a47af3}, !- Name
  {f2742bb5-d253-4a2f-9fd6-369b9ab31dd7}, !- Source Object
  13,                                     !- Outlet Port
  {f1f66425-18b2-4d0b-a0ca-f37b062eb08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05bc3eac-e005-4ea0-99e3-0ea3b57c0309}, !- Handle
  {f975663c-9a62-4b43-a397-69d87ee3187a}, !- Name
  {f1f66425-18b2-4d0b-a0ca-f37b062eb08e}, !- Source Object
  3,                                      !- Outlet Port
  {c836207e-fc40-4bd8-a93f-c3ce0036f1ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffe7f629-56a1-46a6-ad0d-342490135c85}, !- Handle
  Node 353,                               !- Name
  {d96fdb20-b938-4727-a386-3790bc6cc3be}, !- Inlet Port
  {81699468-7928-41f1-bf51-adf28aa3d4c4}; !- Outlet Port

OS:Connection,
  {d96fdb20-b938-4727-a386-3790bc6cc3be}, !- Handle
  {c04f3bdb-58b9-4692-a11a-f2d33e24e7ae}, !- Name
  {c836207e-fc40-4bd8-a93f-c3ce0036f1ca}, !- Source Object
  7,                                      !- Outlet Port
  {ffe7f629-56a1-46a6-ad0d-342490135c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81699468-7928-41f1-bf51-adf28aa3d4c4}, !- Handle
  {bca5c027-0d25-4962-9453-327525110731}, !- Name
  {ffe7f629-56a1-46a6-ad0d-342490135c85}, !- Source Object
  3,                                      !- Outlet Port
  {f2742bb5-d253-4a2f-9fd6-369b9ab31dd7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e94b3494-b2dc-4a32-afcb-47b276475705}, !- Handle
  {5c73f80f-7bc0-4412-8d5d-6485e0c402ee}, !- Name
  {f2742bb5-d253-4a2f-9fd6-369b9ab31dd7}, !- Source Object
  15,                                     !- Outlet Port
  {98d5b4b5-bb4b-429f-ab42-90247e543989}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6c5a69f7-bd48-45c2-84ca-2d087a73e269}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {78852951-8852-4217-9c65-0dd0147e8d03}, !- Reference Setpoint Node Name
  {78852951-8852-4217-9c65-0dd0147e8d03}, !- Mixed Air Stream Node Name
  {26476ccb-96af-4665-8b22-f16244a55707}, !- Outdoor Air Stream Node Name
  {f1ab57e2-0ee5-4e93-a810-07f9ce3ba0ed}, !- Return Air Stream Node Name
  {f1f66425-18b2-4d0b-a0ca-f37b062eb08e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6387a582-9933-4014-8eba-a557e4f89dc4}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {21f7ec07-4729-4a05-8fcf-5657e943baa4}, !- Control Zone or Zone List Name
  {b8cdfe52-44d3-493f-949a-aafaac76e706}, !- Cooling Control Zone or Zone List Name
  {5928e10d-cd14-4469-b89d-6f2772758049}, !- Heating Control Zone or Zone List Name
  {7cac1185-3950-4157-a947-121c5eb7e5c8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {21f7ec07-4729-4a05-8fcf-5657e943baa4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b8cdfe52-44d3-493f-949a-aafaac76e706}, !- Handle
  {aee26214-33cc-40d2-bf0b-326171c1c79e}; !- Name

OS:ModelObjectList,
  {5928e10d-cd14-4469-b89d-6f2772758049}, !- Handle
  {b219ff1f-696b-4f9b-8cdb-71bb35e12731}; !- Name

OS:ModelObjectList,
  {7cac1185-3950-4157-a947-121c5eb7e5c8}, !- Handle
  {52bfeed7-d1cf-4ebc-8685-fb5a1b530f37}; !- Name

OS:Schedule:Ruleset,
  {0265e3b2-162c-4266-a96d-ce8e351f683c}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {22f5a6e4-1404-4f89-b130-e4c32ca80afa}, !- Default Day Schedule Name
  {6a3ea047-5082-42f6-aa8c-d900349e5452}, !- Summer Design Day Schedule Name
  {794df1d0-1086-4b64-9147-0f42a5619ee5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22f5a6e4-1404-4f89-b130-e4c32ca80afa}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6db045e-b197-4ba2-93f2-081ba94d01c5}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {794df1d0-1086-4b64-9147-0f42a5619ee5}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44a2e880-148a-4d4b-b738-020e029149ca}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a3ea047-5082-42f6-aa8c-d900349e5452}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16f05a6f-38e0-4750-9e25-3779cd01b118}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {0265e3b2-162c-4266-a96d-ce8e351f683c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6c70a62b-3eec-4d6f-b66a-0f2490f210fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6c70a62b-3eec-4d6f-b66a-0f2490f210fd}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {597f0948-e006-4d2d-876e-d80940b049bb}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {0265e3b2-162c-4266-a96d-ce8e351f683c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {65fa36f1-3913-48b9-bac5-3e277828ec02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {65fa36f1-3913-48b9-bac5-3e277828ec02}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a5f7b30f-e4f8-43c0-a67f-1c0c0de55431}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {0265e3b2-162c-4266-a96d-ce8e351f683c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cdf86c40-eb84-44e8-99ee-5456b8af510c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cdf86c40-eb84-44e8-99ee-5456b8af510c}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0683fbe3-d49c-4182-90bd-15643084fc41}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {0265e3b2-162c-4266-a96d-ce8e351f683c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9ceb20f2-dc10-472e-ab1e-10624245e483}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9ceb20f2-dc10-472e-ab1e-10624245e483}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3ffeb3e0-4bcd-4224-ba90-5b1c664c59d6}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {0265e3b2-162c-4266-a96d-ce8e351f683c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {37c3d5c3-eac3-4690-992d-892edc1ebb9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {37c3d5c3-eac3-4690-992d-892edc1ebb9b}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c254e990-67e4-4420-87c5-20c6007e63d7}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {0265e3b2-162c-4266-a96d-ce8e351f683c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc601e4c-6e4c-4645-b263-e6c387cd1eb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc601e4c-6e4c-4645-b263-e6c387cd1eb0}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc7a4513-0f06-4172-aa4d-86994bfbe778}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {0265e3b2-162c-4266-a96d-ce8e351f683c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7af871b0-1e28-4f43-a655-db1f78a0b737}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7af871b0-1e28-4f43-a655-db1f78a0b737}, !- Handle
  Sys_3_PSZ Sp-Laboratory - classrooms-Space Function Sys-3 Flr-4 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {73635f01-45fe-4e56-9c0d-e6eda171c44d}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4c23ec75-5621-4252-b420-772689fa79e1}, !- Supply Air Inlet Node
  {dd68a857-29c8-4be5-bcb1-d95e6aa0e78c}, !- Supply Air Outlet Node
  {32a5f30d-7503-42b8-af63-c0b1cea16bfb}, !- Exhaust Air Inlet Node
  {94399c93-ed18-4bcf-b4b3-367a71581aca}, !- Exhaust Air Outlet Node
  2988.700625,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f2855fb4-a6cb-44fb-9d9e-a6b152ec65a5}, !- Handle
  Node 354,                               !- Name
  {dd68a857-29c8-4be5-bcb1-d95e6aa0e78c}, !- Inlet Port
  {0ba02df8-5986-4aa1-961f-35cedf19c374}; !- Outlet Port

OS:Connection,
  {4c23ec75-5621-4252-b420-772689fa79e1}, !- Handle
  {918e3887-a8e4-4087-94a9-7083160653ad}, !- Name
  {22c64a5d-e318-44c9-8aac-b0f8bd314866}, !- Source Object
  3,                                      !- Outlet Port
  {73635f01-45fe-4e56-9c0d-e6eda171c44d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dd68a857-29c8-4be5-bcb1-d95e6aa0e78c}, !- Handle
  {b6bc6547-55a8-4113-8721-6b1fd014fddd}, !- Name
  {73635f01-45fe-4e56-9c0d-e6eda171c44d}, !- Source Object
  13,                                     !- Outlet Port
  {f2855fb4-a6cb-44fb-9d9e-a6b152ec65a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba02df8-5986-4aa1-961f-35cedf19c374}, !- Handle
  {bbe6a0ab-c48f-47d0-ac80-864b70f8e649}, !- Name
  {f2855fb4-a6cb-44fb-9d9e-a6b152ec65a5}, !- Source Object
  3,                                      !- Outlet Port
  {f84b54a8-6daa-4b0d-a664-7754a27916a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f65d210-0148-4baa-9d54-ea6d99ba3b2d}, !- Handle
  Node 355,                               !- Name
  {edabaf14-5f4a-4b3c-99eb-e8eb2be4605a}, !- Inlet Port
  {32a5f30d-7503-42b8-af63-c0b1cea16bfb}; !- Outlet Port

OS:Connection,
  {edabaf14-5f4a-4b3c-99eb-e8eb2be4605a}, !- Handle
  {95c652d4-bfe0-471f-b401-9c2c58e32d6f}, !- Name
  {f84b54a8-6daa-4b0d-a664-7754a27916a3}, !- Source Object
  7,                                      !- Outlet Port
  {9f65d210-0148-4baa-9d54-ea6d99ba3b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a5f30d-7503-42b8-af63-c0b1cea16bfb}, !- Handle
  {f6a60eee-114a-4955-a2a9-f4bc3786f6f1}, !- Name
  {9f65d210-0148-4baa-9d54-ea6d99ba3b2d}, !- Source Object
  3,                                      !- Outlet Port
  {73635f01-45fe-4e56-9c0d-e6eda171c44d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {94399c93-ed18-4bcf-b4b3-367a71581aca}, !- Handle
  {9c5aafc1-25ce-47a0-8407-521a2ab99125}, !- Name
  {73635f01-45fe-4e56-9c0d-e6eda171c44d}, !- Source Object
  15,                                     !- Outlet Port
  {00200084-af80-47f7-af64-59ad407600f0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {41d32d0c-22a7-4273-8ba3-f97f5f026eaa}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6cec3939-6d30-4cb9-987a-b8dd9940f0d0}, !- Reference Setpoint Node Name
  {6cec3939-6d30-4cb9-987a-b8dd9940f0d0}, !- Mixed Air Stream Node Name
  {22c64a5d-e318-44c9-8aac-b0f8bd314866}, !- Outdoor Air Stream Node Name
  {ca1b6e21-0260-4dab-9bf4-d347b16ee484}, !- Return Air Stream Node Name
  {f2855fb4-a6cb-44fb-9d9e-a6b152ec65a5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a9ed681c-d295-42f1-bc60-f0459bab58a1}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ed24be42-5e99-4bbd-8961-abb2cc70a15a}, !- Control Zone or Zone List Name
  {f4f48460-57ff-4a84-9cb0-647723605fa2}, !- Cooling Control Zone or Zone List Name
  {c9506c1d-2c0c-462d-b029-ca66ece974a6}, !- Heating Control Zone or Zone List Name
  {d4b36e01-d03d-4a55-8f4a-214575a57b2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed24be42-5e99-4bbd-8961-abb2cc70a15a}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f4f48460-57ff-4a84-9cb0-647723605fa2}, !- Handle
  {7c66bd5e-5ab6-488f-8c29-0ffaaadc4be9}; !- Name

OS:ModelObjectList,
  {c9506c1d-2c0c-462d-b029-ca66ece974a6}, !- Handle
  {3956c383-58e1-45ab-8008-f0b283be4ea3}; !- Name

OS:ModelObjectList,
  {d4b36e01-d03d-4a55-8f4a-214575a57b2e}, !- Handle
  {c9fc9aca-5416-41b0-9f83-339ef069a9e5}; !- Name

OS:Schedule:Ruleset,
  {192e5d79-8a4a-41bd-b6a8-998a641ffe34}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {2b63c21c-5e9a-4730-bce8-5a99c9a82b2a}, !- Default Day Schedule Name
  {cbc5135f-ff96-44ee-99f4-9b9505225a31}, !- Summer Design Day Schedule Name
  {978865c0-e2a8-484d-b0f1-0844dc219c06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b63c21c-5e9a-4730-bce8-5a99c9a82b2a}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6199544-5190-4b4d-a7b8-be56ef068edc}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {978865c0-e2a8-484d-b0f1-0844dc219c06}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcb22996-7645-4683-acf0-29681fa66802}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbc5135f-ff96-44ee-99f4-9b9505225a31}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef60fa18-105f-467f-92d7-7700aaf5f8ea}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {192e5d79-8a4a-41bd-b6a8-998a641ffe34}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {10aa781e-6b54-4d08-b594-a77af660f0a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {10aa781e-6b54-4d08-b594-a77af660f0a6}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0678c51a-ab4d-4c46-b053-5f32bfa042c8}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {192e5d79-8a4a-41bd-b6a8-998a641ffe34}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d7b05b8c-3c32-4d61-a9b1-9c54f3e9716d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d7b05b8c-3c32-4d61-a9b1-9c54f3e9716d}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {10770d5e-4052-4f4e-8567-cf7348462b2d}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {192e5d79-8a4a-41bd-b6a8-998a641ffe34}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2eba08fd-a502-4b7a-b72f-ba0883563745}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2eba08fd-a502-4b7a-b72f-ba0883563745}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bdeebd9-db8d-4141-84cd-c6b33255dff9}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {192e5d79-8a4a-41bd-b6a8-998a641ffe34}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1d729b7e-5fbb-477f-9a45-01a9b71aaf8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1d729b7e-5fbb-477f-9a45-01a9b71aaf8a}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bfbec3c-4dca-46ad-b88a-aad56ca4d7e4}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {192e5d79-8a4a-41bd-b6a8-998a641ffe34}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f35ee19a-1a5b-4095-9a47-323a618a7657}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f35ee19a-1a5b-4095-9a47-323a618a7657}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65843eaf-c4ab-4f63-a608-5677424bf8ac}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {192e5d79-8a4a-41bd-b6a8-998a641ffe34}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b11f1b26-46fa-4e23-9ade-0c5bbd7e70ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b11f1b26-46fa-4e23-9ade-0c5bbd7e70ab}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d23112a6-83c1-4a40-b13c-5a04d91cd37a}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {192e5d79-8a4a-41bd-b6a8-998a641ffe34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5966e66-e6b5-4e97-8e11-21071f55594a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5966e66-e6b5-4e97-8e11-21071f55594a}, !- Handle
  Sys_3_PSZ Sp-Laboratory - other-Space Function Sys-3 Flr-4 Sch-A HPlcmt-east ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d5f0fed7-4e42-4f04-8516-435a08ea2c02}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {22ec67cb-95dc-4c16-8a02-0202362d59d0}, !- Supply Air Inlet Node
  {9d9eddb5-8e79-43a9-9a86-f761def3b01a}, !- Supply Air Outlet Node
  {ceb3b8e9-f5e4-4204-8550-4594fdede3b6}, !- Exhaust Air Inlet Node
  {f7325a78-9b93-4052-9ae5-00075aeb7382}, !- Exhaust Air Outlet Node
  1571.74575,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fe0b04ba-2eae-4dbb-b045-739077fe7e63}, !- Handle
  Node 356,                               !- Name
  {9d9eddb5-8e79-43a9-9a86-f761def3b01a}, !- Inlet Port
  {cf1b5f97-1955-4039-8d63-dac7efe20ac6}; !- Outlet Port

OS:Connection,
  {22ec67cb-95dc-4c16-8a02-0202362d59d0}, !- Handle
  {2ee99166-ab27-4d87-8677-f833ada40697}, !- Name
  {0d527ea6-b9eb-4deb-a2c5-c72c34d926c2}, !- Source Object
  3,                                      !- Outlet Port
  {d5f0fed7-4e42-4f04-8516-435a08ea2c02}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9d9eddb5-8e79-43a9-9a86-f761def3b01a}, !- Handle
  {1d8390f5-8340-4a25-9c6f-569f0c784c45}, !- Name
  {d5f0fed7-4e42-4f04-8516-435a08ea2c02}, !- Source Object
  13,                                     !- Outlet Port
  {fe0b04ba-2eae-4dbb-b045-739077fe7e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1b5f97-1955-4039-8d63-dac7efe20ac6}, !- Handle
  {f8e8e65c-0547-4845-be77-64857f16c109}, !- Name
  {fe0b04ba-2eae-4dbb-b045-739077fe7e63}, !- Source Object
  3,                                      !- Outlet Port
  {e2f43e08-0a49-4be1-b548-df2022511018}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4096284-79f1-4af3-9972-2efd7516b740}, !- Handle
  Node 357,                               !- Name
  {bc707ff8-7459-45fb-89c8-657a8a8b416d}, !- Inlet Port
  {ceb3b8e9-f5e4-4204-8550-4594fdede3b6}; !- Outlet Port

OS:Connection,
  {bc707ff8-7459-45fb-89c8-657a8a8b416d}, !- Handle
  {e5bd0f38-d750-4ef0-8222-7018c1b572d1}, !- Name
  {e2f43e08-0a49-4be1-b548-df2022511018}, !- Source Object
  7,                                      !- Outlet Port
  {e4096284-79f1-4af3-9972-2efd7516b740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb3b8e9-f5e4-4204-8550-4594fdede3b6}, !- Handle
  {01dd75ec-ef08-4be9-b166-9d7ba9196290}, !- Name
  {e4096284-79f1-4af3-9972-2efd7516b740}, !- Source Object
  3,                                      !- Outlet Port
  {d5f0fed7-4e42-4f04-8516-435a08ea2c02}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f7325a78-9b93-4052-9ae5-00075aeb7382}, !- Handle
  {9c125f47-db85-4499-8b03-9f5c0da56354}, !- Name
  {d5f0fed7-4e42-4f04-8516-435a08ea2c02}, !- Source Object
  15,                                     !- Outlet Port
  {80459a24-f788-45c4-a2d2-c8f216ab798a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ac1d21cd-d015-4bfb-8441-a5916ecb60d5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c2c29ebb-5dc5-4994-9923-5a68efbc589e}, !- Reference Setpoint Node Name
  {c2c29ebb-5dc5-4994-9923-5a68efbc589e}, !- Mixed Air Stream Node Name
  {0d527ea6-b9eb-4deb-a2c5-c72c34d926c2}, !- Outdoor Air Stream Node Name
  {bfccd728-17f6-468c-8fe0-19bf1b944db2}, !- Return Air Stream Node Name
  {fe0b04ba-2eae-4dbb-b045-739077fe7e63}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bd0dca47-8f7d-4236-966e-7b855eb9337e}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7608e08f-13d9-4d06-9b0c-55dfef3622fa}, !- Control Zone or Zone List Name
  {9f6d57e4-100a-49c0-bdb0-f90a1d0bc761}, !- Cooling Control Zone or Zone List Name
  {a10d7113-5480-4dea-9ab1-a5e6b36ce521}, !- Heating Control Zone or Zone List Name
  {9e54fab0-3d29-4bac-a641-cf619639f716}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7608e08f-13d9-4d06-9b0c-55dfef3622fa}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9f6d57e4-100a-49c0-bdb0-f90a1d0bc761}, !- Handle
  {4bb44c8d-dc55-473b-b5da-e2334f214753}; !- Name

OS:ModelObjectList,
  {a10d7113-5480-4dea-9ab1-a5e6b36ce521}, !- Handle
  {a8b7acf9-213a-4bb2-8e6a-495b0487cd3a}; !- Name

OS:ModelObjectList,
  {9e54fab0-3d29-4bac-a641-cf619639f716}, !- Handle
  {5072c557-e85a-4a93-bf72-80e29ac5d1ea}; !- Name

OS:Schedule:Ruleset,
  {1d3abb78-6fcb-4c40-a8e8-22abeb556bb0}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {34014610-5fb9-47fe-8847-f85fcba99f9b}, !- Default Day Schedule Name
  {52f395e3-b8ba-4019-b560-9c9c3c19d80f}, !- Summer Design Day Schedule Name
  {13855ed2-b266-459e-a85d-1b378f5dc232}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34014610-5fb9-47fe-8847-f85fcba99f9b}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2c4c9c4-4af1-4402-ada0-d6f67d356449}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13855ed2-b266-459e-a85d-1b378f5dc232}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8deca43e-3a81-4ea2-967d-a7b10ca2cfbf}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52f395e3-b8ba-4019-b560-9c9c3c19d80f}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {248ad725-2213-4556-a9bd-4b7b82ea2497}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {1d3abb78-6fcb-4c40-a8e8-22abeb556bb0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {416d972d-347e-455f-9a11-285da608e237}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {416d972d-347e-455f-9a11-285da608e237}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9bf4a1b-3b8d-4dc6-a6ab-2cbb67dda282}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {1d3abb78-6fcb-4c40-a8e8-22abeb556bb0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {23352b6e-f31d-4214-b06b-be8d2f5dbb22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {23352b6e-f31d-4214-b06b-be8d2f5dbb22}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e3aaa0da-f3a8-4792-8434-6f7d85c02ed9}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {1d3abb78-6fcb-4c40-a8e8-22abeb556bb0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0d1ba012-10ef-4cb8-97b2-79c1decebfee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0d1ba012-10ef-4cb8-97b2-79c1decebfee}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a45ea663-609e-4c10-b04f-ac3c5a013cc1}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {1d3abb78-6fcb-4c40-a8e8-22abeb556bb0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {61e8db21-4b0d-4f6f-9ece-e42a4c072f91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {61e8db21-4b0d-4f6f-9ece-e42a4c072f91}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {182d7e51-0da9-4414-b245-3da806f96438}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {1d3abb78-6fcb-4c40-a8e8-22abeb556bb0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa046521-97a5-4147-8605-e6a70e6ddbee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {aa046521-97a5-4147-8605-e6a70e6ddbee}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ec3398d-9594-4909-9ee4-5dd81c99bb91}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {1d3abb78-6fcb-4c40-a8e8-22abeb556bb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9cbb33d-cdc6-4531-bfbd-828364a5325c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9cbb33d-cdc6-4531-bfbd-828364a5325c}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73c88e8b-0b0f-4816-8ddb-02087d7a2db1}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {1d3abb78-6fcb-4c40-a8e8-22abeb556bb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7fa1eda-c227-414b-914a-8bacc7de34e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7fa1eda-c227-414b-914a-8bacc7de34e0}, !- Handle
  Sys_3_PSZ Sp-Laundry/Washing area-Space Function Sys-3 Flr-3 Sch-C HPlcmt-core ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e6e40494-7481-40ec-8f10-a0d95c05bfda}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f5531eae-5e83-40fe-9638-a2615e881819}, !- Supply Air Inlet Node
  {3a6d35ea-5326-4a3c-8451-9a2ed6514e65}, !- Supply Air Outlet Node
  {0f1ee111-a0ad-4cc1-8ae3-2901e93907fe}, !- Exhaust Air Inlet Node
  {05fa0d14-ec5e-4cb8-b447-84eda46ed83e}, !- Exhaust Air Outlet Node
  5496.8474375,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9b13b9cb-8c27-4f18-9d01-12a038bf40b9}, !- Handle
  Node 358,                               !- Name
  {3a6d35ea-5326-4a3c-8451-9a2ed6514e65}, !- Inlet Port
  {df2e5d34-4317-4130-be82-60a3b4c7a8c1}; !- Outlet Port

OS:Connection,
  {f5531eae-5e83-40fe-9638-a2615e881819}, !- Handle
  {d4bf2202-9061-483c-93c3-28e9358ced90}, !- Name
  {2005910a-fd07-45b9-aa1e-2b99de186280}, !- Source Object
  3,                                      !- Outlet Port
  {e6e40494-7481-40ec-8f10-a0d95c05bfda}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3a6d35ea-5326-4a3c-8451-9a2ed6514e65}, !- Handle
  {c094eb23-885c-44fb-830e-88440a0b057a}, !- Name
  {e6e40494-7481-40ec-8f10-a0d95c05bfda}, !- Source Object
  13,                                     !- Outlet Port
  {9b13b9cb-8c27-4f18-9d01-12a038bf40b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2e5d34-4317-4130-be82-60a3b4c7a8c1}, !- Handle
  {31d96715-9efe-4ac0-b771-ddaa34367c05}, !- Name
  {9b13b9cb-8c27-4f18-9d01-12a038bf40b9}, !- Source Object
  3,                                      !- Outlet Port
  {29742b3e-5098-4796-8269-8f6eaa246c4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7683b99-55a3-41ce-b6c7-aa9fd5ea2840}, !- Handle
  Node 359,                               !- Name
  {f93f0168-76b5-4c02-8884-600fb8e66f2a}, !- Inlet Port
  {0f1ee111-a0ad-4cc1-8ae3-2901e93907fe}; !- Outlet Port

OS:Connection,
  {f93f0168-76b5-4c02-8884-600fb8e66f2a}, !- Handle
  {d00d9c04-cbf2-4c4a-b494-cfcf556de8cc}, !- Name
  {29742b3e-5098-4796-8269-8f6eaa246c4b}, !- Source Object
  7,                                      !- Outlet Port
  {e7683b99-55a3-41ce-b6c7-aa9fd5ea2840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1ee111-a0ad-4cc1-8ae3-2901e93907fe}, !- Handle
  {3383dd1f-4326-437a-b21f-cf7fe3d48675}, !- Name
  {e7683b99-55a3-41ce-b6c7-aa9fd5ea2840}, !- Source Object
  3,                                      !- Outlet Port
  {e6e40494-7481-40ec-8f10-a0d95c05bfda}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {05fa0d14-ec5e-4cb8-b447-84eda46ed83e}, !- Handle
  {8978bbd8-b428-45ff-a295-0fe97f1bfc9e}, !- Name
  {e6e40494-7481-40ec-8f10-a0d95c05bfda}, !- Source Object
  15,                                     !- Outlet Port
  {fec84926-d9cb-4751-bf96-10f2fc0662af}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {43913c9a-ab0d-41db-b361-8fae3ddf5ef0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e3cf1750-cc16-4434-ac88-56a7f2fdb23e}, !- Reference Setpoint Node Name
  {e3cf1750-cc16-4434-ac88-56a7f2fdb23e}, !- Mixed Air Stream Node Name
  {2005910a-fd07-45b9-aa1e-2b99de186280}, !- Outdoor Air Stream Node Name
  {3527dac9-f2da-4246-9fc2-c9ff3841be9a}, !- Return Air Stream Node Name
  {9b13b9cb-8c27-4f18-9d01-12a038bf40b9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2000119d-0f11-43ba-b6a0-178884db2119}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c39de5f6-c2b6-4c3e-b176-75709bca1f65}, !- Control Zone or Zone List Name
  {8cc097ce-5163-4da4-94e7-658591beb391}, !- Cooling Control Zone or Zone List Name
  {f1a4071c-1c76-4e6a-919c-a02f03809bea}, !- Heating Control Zone or Zone List Name
  {9e509fb6-8849-4119-96b3-21a6976464de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c39de5f6-c2b6-4c3e-b176-75709bca1f65}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8cc097ce-5163-4da4-94e7-658591beb391}, !- Handle
  {74c5bd37-4f7e-4984-b981-1e1a17186b50}; !- Name

OS:ModelObjectList,
  {f1a4071c-1c76-4e6a-919c-a02f03809bea}, !- Handle
  {ac7e5708-3391-44de-a6cf-6659d9993512}; !- Name

OS:ModelObjectList,
  {9e509fb6-8849-4119-96b3-21a6976464de}, !- Handle
  {e5415ad5-0fff-4d1e-a162-5aa0f51f83e4}; !- Name

OS:Schedule:Ruleset,
  {d04e2a61-9e2c-4913-ba58-6ccc111b4e3d}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {3af0d6df-9d66-41ca-a710-4de3a6072076}, !- Default Day Schedule Name
  {c4e87178-849c-4998-9a0d-6b4720d2d3db}, !- Summer Design Day Schedule Name
  {df7c5a7f-d56e-4ebe-be3d-d9ff8cc7ef41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3af0d6df-9d66-41ca-a710-4de3a6072076}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47b8e35f-64fa-45e2-9c7d-11ac0f727573}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df7c5a7f-d56e-4ebe-be3d-d9ff8cc7ef41}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec4b9ab9-26ff-455c-a011-f4c14b505ca4}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4e87178-849c-4998-9a0d-6b4720d2d3db}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bae5dfc5-80f3-4cc9-8622-281ab4d5018a}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {d04e2a61-9e2c-4913-ba58-6ccc111b4e3d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4907ca8a-c1e5-498b-a232-f2f78840c28f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4907ca8a-c1e5-498b-a232-f2f78840c28f}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {638d9565-7863-4a92-80aa-d7f171fd08d7}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {d04e2a61-9e2c-4913-ba58-6ccc111b4e3d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {39a20fcb-949a-45c1-b2fa-4ebd3e3c0b40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {39a20fcb-949a-45c1-b2fa-4ebd3e3c0b40}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07ef538b-6b4c-4346-8915-3c56e97f27cd}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {d04e2a61-9e2c-4913-ba58-6ccc111b4e3d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9772ea35-935b-4081-b449-55343aa2c916}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9772ea35-935b-4081-b449-55343aa2c916}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dc8ff89c-575c-4b64-99d1-2fa13919fca3}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {d04e2a61-9e2c-4913-ba58-6ccc111b4e3d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4d32022e-bfed-4a41-84f6-30643f1c25d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4d32022e-bfed-4a41-84f6-30643f1c25d6}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd57b01f-fc20-41ff-8459-52595b6dcf88}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {d04e2a61-9e2c-4913-ba58-6ccc111b4e3d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16450d8b-94db-4352-b698-69fa975b36ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {16450d8b-94db-4352-b698-69fa975b36ce}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {12cc3205-a27d-4472-b798-903ef1282d24}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {d04e2a61-9e2c-4913-ba58-6ccc111b4e3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52829ecb-f666-4307-befc-7d67f4fa36ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52829ecb-f666-4307-befc-7d67f4fa36ce}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d759c211-1d72-4444-9194-f1859a582df2}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {d04e2a61-9e2c-4913-ba58-6ccc111b4e3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {774fe1a4-e10e-47a5-9b84-6afafe05969a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {774fe1a4-e10e-47a5-9b84-6afafe05969a}, !- Handle
  Sys_3_PSZ Sp-Lobby - elevator-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {18f0f718-0229-42c3-b1bf-abe4dd4a4c07}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1fbb62db-76f2-4212-99b5-c8ad29a7ed31}, !- Supply Air Inlet Node
  {b8d9adf8-d0f5-4dce-9058-598bb6184026}, !- Supply Air Outlet Node
  {e060a097-8fa6-45c5-a250-7d709f236814}, !- Exhaust Air Inlet Node
  {a11168e8-3785-4936-8ac6-8e3888ea2d1d}, !- Exhaust Air Outlet Node
  1984.0750625,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3a78ea85-8796-4cf1-bec7-4cc1087af621}, !- Handle
  Node 360,                               !- Name
  {b8d9adf8-d0f5-4dce-9058-598bb6184026}, !- Inlet Port
  {0f9df5c2-9c47-4cf5-a21c-1a37a2aac287}; !- Outlet Port

OS:Connection,
  {1fbb62db-76f2-4212-99b5-c8ad29a7ed31}, !- Handle
  {b5eb9027-64fc-490d-8694-e0b79cfcd3af}, !- Name
  {e8f3fce9-7e48-4c22-a026-a7f254e8642e}, !- Source Object
  3,                                      !- Outlet Port
  {18f0f718-0229-42c3-b1bf-abe4dd4a4c07}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b8d9adf8-d0f5-4dce-9058-598bb6184026}, !- Handle
  {437f1a4b-18bb-4b03-bd8e-69bcaba99c59}, !- Name
  {18f0f718-0229-42c3-b1bf-abe4dd4a4c07}, !- Source Object
  13,                                     !- Outlet Port
  {3a78ea85-8796-4cf1-bec7-4cc1087af621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9df5c2-9c47-4cf5-a21c-1a37a2aac287}, !- Handle
  {90b267b7-76db-43bb-b022-2bc4ea10f59e}, !- Name
  {3a78ea85-8796-4cf1-bec7-4cc1087af621}, !- Source Object
  3,                                      !- Outlet Port
  {623738dc-aacf-4586-ae4a-b40649332f6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {137d00ab-bba7-4c3f-8a43-451e7b53660c}, !- Handle
  Node 361,                               !- Name
  {4fe99cdf-d34b-45aa-9995-7636f2e3a3ba}, !- Inlet Port
  {e060a097-8fa6-45c5-a250-7d709f236814}; !- Outlet Port

OS:Connection,
  {4fe99cdf-d34b-45aa-9995-7636f2e3a3ba}, !- Handle
  {5c370da2-e1cf-4ead-9492-fc45c0c61403}, !- Name
  {623738dc-aacf-4586-ae4a-b40649332f6e}, !- Source Object
  7,                                      !- Outlet Port
  {137d00ab-bba7-4c3f-8a43-451e7b53660c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e060a097-8fa6-45c5-a250-7d709f236814}, !- Handle
  {3767ddaa-644d-402f-ae9b-7c4f48bac363}, !- Name
  {137d00ab-bba7-4c3f-8a43-451e7b53660c}, !- Source Object
  3,                                      !- Outlet Port
  {18f0f718-0229-42c3-b1bf-abe4dd4a4c07}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a11168e8-3785-4936-8ac6-8e3888ea2d1d}, !- Handle
  {f81be56c-b585-422b-9ef8-b0f2b4b55952}, !- Name
  {18f0f718-0229-42c3-b1bf-abe4dd4a4c07}, !- Source Object
  15,                                     !- Outlet Port
  {6c124838-e178-458e-a4fc-c71fb7c0240d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b85929e1-ccd1-4d1c-a785-926bf62ace65}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {758496b8-ce7b-424b-a948-5d16b018b5f5}, !- Reference Setpoint Node Name
  {758496b8-ce7b-424b-a948-5d16b018b5f5}, !- Mixed Air Stream Node Name
  {e8f3fce9-7e48-4c22-a026-a7f254e8642e}, !- Outdoor Air Stream Node Name
  {6e9cea70-192b-41d6-9788-f19e97e2d71d}, !- Return Air Stream Node Name
  {3a78ea85-8796-4cf1-bec7-4cc1087af621}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e4417871-fb97-4f4c-a042-ccbcfbf19042}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5f6adff4-753e-4db3-8008-ae24335fea38}, !- Control Zone or Zone List Name
  {ec95eca7-6748-4d01-8ca2-6d1f94969fac}, !- Cooling Control Zone or Zone List Name
  {0830bd5c-dd91-4697-a7ba-01d4255e6182}, !- Heating Control Zone or Zone List Name
  {56a15f3c-de64-4755-9bc3-b4d014a9b7a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5f6adff4-753e-4db3-8008-ae24335fea38}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ec95eca7-6748-4d01-8ca2-6d1f94969fac}, !- Handle
  {2345f180-01b4-4bee-971e-e9f5505b3044}; !- Name

OS:ModelObjectList,
  {0830bd5c-dd91-4697-a7ba-01d4255e6182}, !- Handle
  {7e87b2e6-46ea-4e12-b5df-24346e871a60}; !- Name

OS:ModelObjectList,
  {56a15f3c-de64-4755-9bc3-b4d014a9b7a3}, !- Handle
  {531bc6ae-3327-4fe7-acc3-e24fa921be9c}; !- Name

OS:Schedule:Ruleset,
  {d99f33b8-ddbb-4809-914e-c427cb849439}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {a5bc3f4e-3d68-4bf7-a25d-d6d7702cdecf}, !- Default Day Schedule Name
  {ec70c89f-2876-4e26-a89c-56879af92fbe}, !- Summer Design Day Schedule Name
  {1ce95f64-70bc-4eef-b5ef-f7677130358e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5bc3f4e-3d68-4bf7-a25d-d6d7702cdecf}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc0e52e8-2648-43af-ab7a-53a1cf1c8237}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ce95f64-70bc-4eef-b5ef-f7677130358e}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edb88362-dce7-48e3-8f2c-562737a52da0}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec70c89f-2876-4e26-a89c-56879af92fbe}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47fd9103-21e8-4b91-8f63-c22ced57c148}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {d99f33b8-ddbb-4809-914e-c427cb849439}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9bb22a81-306b-407b-8cf5-253c06521968}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9bb22a81-306b-407b-8cf5-253c06521968}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {adfd6eac-d842-4d96-bae7-190351fe494d}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {d99f33b8-ddbb-4809-914e-c427cb849439}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6c80e648-f640-4c99-a659-da37a9dc63db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6c80e648-f640-4c99-a659-da37a9dc63db}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e3f9364-6181-48f9-a5dc-78143fa31827}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {d99f33b8-ddbb-4809-914e-c427cb849439}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8ec8d59d-6f53-4b59-b4bd-4dd7ec4d8e84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8ec8d59d-6f53-4b59-b4bd-4dd7ec4d8e84}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {360a67d7-e319-4f69-bb70-3f31262e3cb9}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {d99f33b8-ddbb-4809-914e-c427cb849439}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4896993b-1328-4de2-9d44-6b59722db3ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4896993b-1328-4de2-9d44-6b59722db3ba}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {244a7ba7-f89c-4c81-aaf9-ce6463e5ad83}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {d99f33b8-ddbb-4809-914e-c427cb849439}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6775d661-b533-410e-91aa-8e6319d10810}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6775d661-b533-410e-91aa-8e6319d10810}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {319b7f41-a9b7-4cf0-a483-7d130d406d8d}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {d99f33b8-ddbb-4809-914e-c427cb849439}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4010cb6-82a3-43e8-bed7-5f95e9af1629}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4010cb6-82a3-43e8-bed7-5f95e9af1629}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a1ac272-c5d5-403c-8a42-55b37d4cf46a}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {d99f33b8-ddbb-4809-914e-c427cb849439}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6b6f6a9-1a1d-4df9-9e77-8ec4fb6cf068}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6b6f6a9-1a1d-4df9-9e77-8ec4fb6cf068}, !- Handle
  Sys_3_PSZ Sp-Lobby - hotel-Space Function Sys-3 Flr-3 Sch-H HPlcmt-east ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {487bd0f3-34cf-45e4-be7e-decf25b5ea74}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6db4c211-c3d3-43cc-827d-5e120db66a05}, !- Supply Air Inlet Node
  {c5141003-5e22-40ba-8787-5adf539612fd}, !- Supply Air Outlet Node
  {1b685f96-1bf4-4cb7-a9d5-13e8c237747b}, !- Exhaust Air Inlet Node
  {373a0be8-c486-43e9-be93-8858b25d45f7}, !- Exhaust Air Outlet Node
  5585.691875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {95bdaa54-d866-4a8f-9b19-04b0ec169788}, !- Handle
  Node 362,                               !- Name
  {c5141003-5e22-40ba-8787-5adf539612fd}, !- Inlet Port
  {a34f4beb-1597-4609-8f86-4bd5a37b5dad}; !- Outlet Port

OS:Connection,
  {6db4c211-c3d3-43cc-827d-5e120db66a05}, !- Handle
  {8cb76f24-35fb-4d94-b183-59fb0ebe5c82}, !- Name
  {5b25e7cc-d55b-4a4a-94ce-172d203e9e3e}, !- Source Object
  3,                                      !- Outlet Port
  {487bd0f3-34cf-45e4-be7e-decf25b5ea74}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c5141003-5e22-40ba-8787-5adf539612fd}, !- Handle
  {aad41ab5-060c-486e-9571-92024870fb03}, !- Name
  {487bd0f3-34cf-45e4-be7e-decf25b5ea74}, !- Source Object
  13,                                     !- Outlet Port
  {95bdaa54-d866-4a8f-9b19-04b0ec169788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34f4beb-1597-4609-8f86-4bd5a37b5dad}, !- Handle
  {0b82a28a-855e-49f1-8c0e-8b4d17875cd3}, !- Name
  {95bdaa54-d866-4a8f-9b19-04b0ec169788}, !- Source Object
  3,                                      !- Outlet Port
  {7113a651-677f-418b-81c5-0245565f3543}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4cbb25b8-828b-4d79-89f5-b8913a2978d8}, !- Handle
  Node 363,                               !- Name
  {a83bc46d-afd6-4301-8333-297c658208cb}, !- Inlet Port
  {1b685f96-1bf4-4cb7-a9d5-13e8c237747b}; !- Outlet Port

OS:Connection,
  {a83bc46d-afd6-4301-8333-297c658208cb}, !- Handle
  {98d83d16-8aeb-4502-9577-0f25f42256c6}, !- Name
  {7113a651-677f-418b-81c5-0245565f3543}, !- Source Object
  7,                                      !- Outlet Port
  {4cbb25b8-828b-4d79-89f5-b8913a2978d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b685f96-1bf4-4cb7-a9d5-13e8c237747b}, !- Handle
  {1ddb6574-6d8f-4d71-904b-9faba6969b27}, !- Name
  {4cbb25b8-828b-4d79-89f5-b8913a2978d8}, !- Source Object
  3,                                      !- Outlet Port
  {487bd0f3-34cf-45e4-be7e-decf25b5ea74}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {373a0be8-c486-43e9-be93-8858b25d45f7}, !- Handle
  {50d44982-3a8f-4fd4-a1da-43b52e1829d4}, !- Name
  {487bd0f3-34cf-45e4-be7e-decf25b5ea74}, !- Source Object
  15,                                     !- Outlet Port
  {5518b284-892a-4002-ab94-2d5aede2d210}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {31cbad4e-f870-41df-be00-7d8d8db7b5f9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2ebb1185-7cae-4c5f-a867-990a0060647d}, !- Reference Setpoint Node Name
  {2ebb1185-7cae-4c5f-a867-990a0060647d}, !- Mixed Air Stream Node Name
  {5b25e7cc-d55b-4a4a-94ce-172d203e9e3e}, !- Outdoor Air Stream Node Name
  {f2915b9c-ca16-4175-90c9-9adcd829e293}, !- Return Air Stream Node Name
  {95bdaa54-d866-4a8f-9b19-04b0ec169788}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dbd19275-9b06-4b69-824e-b82ee491adc2}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a4a16db4-9f8c-41a0-928c-811779af2879}, !- Control Zone or Zone List Name
  {8074125a-fc85-4ed2-a930-f620eff0ade0}, !- Cooling Control Zone or Zone List Name
  {ed4a2251-dbf3-4edd-8722-f325a297e55a}, !- Heating Control Zone or Zone List Name
  {ee2e399e-d316-4493-ac46-a58ace6fcd40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4a16db4-9f8c-41a0-928c-811779af2879}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8074125a-fc85-4ed2-a930-f620eff0ade0}, !- Handle
  {58abe16b-0690-40f6-bd90-53503200be59}; !- Name

OS:ModelObjectList,
  {ed4a2251-dbf3-4edd-8722-f325a297e55a}, !- Handle
  {dd97f92e-e4cc-497f-aba4-2834fd246063}; !- Name

OS:ModelObjectList,
  {ee2e399e-d316-4493-ac46-a58ace6fcd40}, !- Handle
  {979bc9d3-6617-49ec-8c38-0b2b5032ff33}; !- Name

OS:Schedule:Ruleset,
  {58d5a674-b2dd-4c45-8081-9cea92991250}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {6c67d275-d70b-42f6-9fb3-7a5463317a11}, !- Default Day Schedule Name
  {10bec270-f4ee-4bd6-9e24-e9ad2bbb2844}, !- Summer Design Day Schedule Name
  {cebd63e7-64ec-4c64-b2a2-d099001147cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c67d275-d70b-42f6-9fb3-7a5463317a11}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f402c96-68ee-4033-8dae-cdb7a2f169f1}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cebd63e7-64ec-4c64-b2a2-d099001147cb}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {857dc87a-8e27-48c9-99bc-c1ad3398ab45}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10bec270-f4ee-4bd6-9e24-e9ad2bbb2844}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77c48e68-aa55-4f17-96f4-043ec514d5f4}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {58d5a674-b2dd-4c45-8081-9cea92991250}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cc3da784-2484-42b6-8645-09794afe444e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {cc3da784-2484-42b6-8645-09794afe444e}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {622a8e7b-3c88-4aca-a63e-1f6f6928af45}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {58d5a674-b2dd-4c45-8081-9cea92991250}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6ce24984-ad40-497a-96a3-a5335479520d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6ce24984-ad40-497a-96a3-a5335479520d}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {054ecd13-f2b9-43e6-ba4e-5fb04bd3e8b0}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {58d5a674-b2dd-4c45-8081-9cea92991250}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bfc0bb31-b078-4555-884e-450fac0f042f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bfc0bb31-b078-4555-884e-450fac0f042f}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8588f76f-c278-4990-92dd-d52a210dc871}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {58d5a674-b2dd-4c45-8081-9cea92991250}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8935b1e8-88b2-49ee-b6c7-056982f80c99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8935b1e8-88b2-49ee-b6c7-056982f80c99}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9f60377-ce88-4347-b1a5-90b6668a784c}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {58d5a674-b2dd-4c45-8081-9cea92991250}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d1186dbb-57f4-4186-a779-0c187a332d87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d1186dbb-57f4-4186-a779-0c187a332d87}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85a5d358-40bc-492d-9b8b-3bd9c330599c}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {58d5a674-b2dd-4c45-8081-9cea92991250}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e1a8679-ef43-48c1-90c1-957377f868cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e1a8679-ef43-48c1-90c1-957377f868cc}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {630d2a0a-48e5-4014-a601-72426a51daae}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {58d5a674-b2dd-4c45-8081-9cea92991250}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63432457-b19a-4cb4-ae54-aa785637f425}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63432457-b19a-4cb4-ae54-aa785637f425}, !- Handle
  Sys_3_PSZ Sp-Lobby - motion picture theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {715d6216-fcfc-483c-85aa-d843697feb96}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fc9627d2-39e7-4e63-bd9f-ae7ef058d75c}, !- Supply Air Inlet Node
  {58aa2e01-86a3-4692-bbfa-05c186ca5342}, !- Supply Air Outlet Node
  {d32ef167-9c44-413a-9331-80b55e671e88}, !- Exhaust Air Inlet Node
  {9207fd77-91aa-4591-bdbc-3fc99a4a8ca7}, !- Exhaust Air Outlet Node
  7430.9225,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {570f2c78-6c50-428c-a489-ce4d9cdc4bea}, !- Handle
  Node 364,                               !- Name
  {58aa2e01-86a3-4692-bbfa-05c186ca5342}, !- Inlet Port
  {c4df55e7-c345-423e-8871-520cdb121227}; !- Outlet Port

OS:Connection,
  {fc9627d2-39e7-4e63-bd9f-ae7ef058d75c}, !- Handle
  {5f693cde-d23c-4369-812a-56e46da6eaf3}, !- Name
  {bd087626-4ec4-47fa-8b25-cc4e5412ce89}, !- Source Object
  3,                                      !- Outlet Port
  {715d6216-fcfc-483c-85aa-d843697feb96}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {58aa2e01-86a3-4692-bbfa-05c186ca5342}, !- Handle
  {5fe4096f-c401-4e36-a32b-7f2064a06394}, !- Name
  {715d6216-fcfc-483c-85aa-d843697feb96}, !- Source Object
  13,                                     !- Outlet Port
  {570f2c78-6c50-428c-a489-ce4d9cdc4bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4df55e7-c345-423e-8871-520cdb121227}, !- Handle
  {59a93a1e-0ac6-4e2c-9617-feee8b8888a5}, !- Name
  {570f2c78-6c50-428c-a489-ce4d9cdc4bea}, !- Source Object
  3,                                      !- Outlet Port
  {f564353d-c308-4b2c-a7b2-70ed43460ac1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ccc19641-2429-473c-9d1c-e77918b1e112}, !- Handle
  Node 365,                               !- Name
  {7f2a4787-3a5a-45f5-8119-ed1c5b682049}, !- Inlet Port
  {d32ef167-9c44-413a-9331-80b55e671e88}; !- Outlet Port

OS:Connection,
  {7f2a4787-3a5a-45f5-8119-ed1c5b682049}, !- Handle
  {96168d55-4d0f-4491-b43a-9ae4b41381a2}, !- Name
  {f564353d-c308-4b2c-a7b2-70ed43460ac1}, !- Source Object
  7,                                      !- Outlet Port
  {ccc19641-2429-473c-9d1c-e77918b1e112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32ef167-9c44-413a-9331-80b55e671e88}, !- Handle
  {915b1fea-b853-4ed7-8452-fd0bbb1ae168}, !- Name
  {ccc19641-2429-473c-9d1c-e77918b1e112}, !- Source Object
  3,                                      !- Outlet Port
  {715d6216-fcfc-483c-85aa-d843697feb96}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9207fd77-91aa-4591-bdbc-3fc99a4a8ca7}, !- Handle
  {f766ee0f-4e07-44a8-bef7-0636f4781bda}, !- Name
  {715d6216-fcfc-483c-85aa-d843697feb96}, !- Source Object
  15,                                     !- Outlet Port
  {c15ef7a3-4284-4e57-a65e-22d93f52dbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a0da14c9-f277-4b5b-bf84-5e524b2d6b8a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {95f666ba-3ceb-4a2f-a2b6-30038791316b}, !- Reference Setpoint Node Name
  {95f666ba-3ceb-4a2f-a2b6-30038791316b}, !- Mixed Air Stream Node Name
  {bd087626-4ec4-47fa-8b25-cc4e5412ce89}, !- Outdoor Air Stream Node Name
  {b34adb82-e478-4091-b1e1-af46460964b7}, !- Return Air Stream Node Name
  {570f2c78-6c50-428c-a489-ce4d9cdc4bea}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c6c1fb6f-1321-4006-b1a6-0288a438f192}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {de4677ed-40c5-469e-b55a-268c5163e9cc}, !- Control Zone or Zone List Name
  {f7edb8d8-6213-450c-9972-437340f8d3c2}, !- Cooling Control Zone or Zone List Name
  {18dd0c1c-0b3d-4e5f-95d6-25838ddc09d2}, !- Heating Control Zone or Zone List Name
  {ce132232-b33b-41da-9947-6146c69b7392}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {de4677ed-40c5-469e-b55a-268c5163e9cc}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f7edb8d8-6213-450c-9972-437340f8d3c2}, !- Handle
  {65f19a7b-67a4-411a-902f-4f3378e8758e}; !- Name

OS:ModelObjectList,
  {18dd0c1c-0b3d-4e5f-95d6-25838ddc09d2}, !- Handle
  {6be2817f-ec77-4ad4-a1d9-c9de48e3e5fb}; !- Name

OS:ModelObjectList,
  {ce132232-b33b-41da-9947-6146c69b7392}, !- Handle
  {5097c3e5-a095-460c-827b-ac145e9ffa20}; !- Name

OS:Schedule:Ruleset,
  {73daa097-284e-4d48-93e7-954b3dc37aa6}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {e0934b4b-9b98-481a-b221-66318a8b0a76}, !- Default Day Schedule Name
  {f0ef44d6-fa22-4e75-a247-6e08161fe13f}, !- Summer Design Day Schedule Name
  {48d9012d-fa0c-4a25-9248-94d131be3be8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0934b4b-9b98-481a-b221-66318a8b0a76}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eae14336-4caa-4972-bfb1-a757bfc52362}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48d9012d-fa0c-4a25-9248-94d131be3be8}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf0060ef-2e44-47b8-880d-4b157d269db5}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0ef44d6-fa22-4e75-a247-6e08161fe13f}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5000d37-2df0-4dc5-ba3c-0a67fe2de3da}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {73daa097-284e-4d48-93e7-954b3dc37aa6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0a9b94e2-a733-4c28-a06d-3c3ceb91d04d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0a9b94e2-a733-4c28-a06d-3c3ceb91d04d}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e247c7f1-a780-43f7-84f3-081670b27735}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {73daa097-284e-4d48-93e7-954b3dc37aa6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {04f32ddc-f328-49cf-8984-bc377cb4c245}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {04f32ddc-f328-49cf-8984-bc377cb4c245}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3121dcda-e9ad-4115-ab31-fdea7bb0294c}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {73daa097-284e-4d48-93e7-954b3dc37aa6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d6ce32cb-0a1b-4286-9c91-b7010ebbf87c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d6ce32cb-0a1b-4286-9c91-b7010ebbf87c}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80a5d5eb-c0e7-4a1a-803f-5ce8befc10ca}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {73daa097-284e-4d48-93e7-954b3dc37aa6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c2b0c5c6-a9f1-4819-9cc6-732abff0f5f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c2b0c5c6-a9f1-4819-9cc6-732abff0f5f2}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17897fe9-a9ce-47f5-84cb-ca4667ae651c}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {73daa097-284e-4d48-93e7-954b3dc37aa6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d23a022b-c108-4bb8-957d-26335ac7ba33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d23a022b-c108-4bb8-957d-26335ac7ba33}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {735436c8-6c0a-4f2e-b05a-37e03a205e4f}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {73daa097-284e-4d48-93e7-954b3dc37aa6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c05f695-5466-4789-8884-32baaa47c21e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c05f695-5466-4789-8884-32baaa47c21e}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6da5e713-0f6e-4205-89de-ecbec3746493}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {73daa097-284e-4d48-93e7-954b3dc37aa6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f67243bf-228e-4076-a56a-afabbafaa4d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f67243bf-228e-4076-a56a-afabbafaa4d2}, !- Handle
  Sys_3_PSZ Sp-Lobby - other-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b10687a2-d8e2-46e0-89f4-45b4c4c95de2}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {66bc5e22-0f77-481d-88c3-9cebe68a81b1}, !- Supply Air Inlet Node
  {571555bf-e74a-4b1b-8199-4823895435f0}, !- Supply Air Outlet Node
  {6691c090-2578-40a7-bf01-0802ffe880ca}, !- Exhaust Air Inlet Node
  {9b1a28ee-7e72-472c-8df9-d2c99345a27b}, !- Exhaust Air Outlet Node
  5585.691875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c6f78b54-4128-4bdb-899a-d021eaeea949}, !- Handle
  Node 366,                               !- Name
  {571555bf-e74a-4b1b-8199-4823895435f0}, !- Inlet Port
  {8f53f84e-fd4d-433e-9c1e-47d4799cd14d}; !- Outlet Port

OS:Connection,
  {66bc5e22-0f77-481d-88c3-9cebe68a81b1}, !- Handle
  {a9cce28f-18e8-4bfc-9af7-75c074d0580f}, !- Name
  {76865504-c056-484e-b536-f92b20f7f4a5}, !- Source Object
  3,                                      !- Outlet Port
  {b10687a2-d8e2-46e0-89f4-45b4c4c95de2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {571555bf-e74a-4b1b-8199-4823895435f0}, !- Handle
  {4ee8bca3-a952-4a35-a291-02a9e4a06e02}, !- Name
  {b10687a2-d8e2-46e0-89f4-45b4c4c95de2}, !- Source Object
  13,                                     !- Outlet Port
  {c6f78b54-4128-4bdb-899a-d021eaeea949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f53f84e-fd4d-433e-9c1e-47d4799cd14d}, !- Handle
  {25d2cacb-6892-4a75-9454-cc6323a10c3b}, !- Name
  {c6f78b54-4128-4bdb-899a-d021eaeea949}, !- Source Object
  3,                                      !- Outlet Port
  {9a84d87e-0caf-466c-b01f-0870b5d0f831}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3cde9e3d-a0b0-4bc0-b690-fffc4cbde609}, !- Handle
  Node 367,                               !- Name
  {d7100e57-c3dc-4289-b33f-57e6ca1fda6d}, !- Inlet Port
  {6691c090-2578-40a7-bf01-0802ffe880ca}; !- Outlet Port

OS:Connection,
  {d7100e57-c3dc-4289-b33f-57e6ca1fda6d}, !- Handle
  {193216e0-164a-4599-89a3-33a0a1d03183}, !- Name
  {9a84d87e-0caf-466c-b01f-0870b5d0f831}, !- Source Object
  7,                                      !- Outlet Port
  {3cde9e3d-a0b0-4bc0-b690-fffc4cbde609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6691c090-2578-40a7-bf01-0802ffe880ca}, !- Handle
  {5f1ba467-6080-4f2b-bd26-c653056638c2}, !- Name
  {3cde9e3d-a0b0-4bc0-b690-fffc4cbde609}, !- Source Object
  3,                                      !- Outlet Port
  {b10687a2-d8e2-46e0-89f4-45b4c4c95de2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9b1a28ee-7e72-472c-8df9-d2c99345a27b}, !- Handle
  {15ffbd7a-f144-4169-b5cc-e9c3d47bfa20}, !- Name
  {b10687a2-d8e2-46e0-89f4-45b4c4c95de2}, !- Source Object
  15,                                     !- Outlet Port
  {db2b2754-a235-46f4-b813-1bafd409b7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {970ffd60-4b29-40d4-898a-9d58724c69f2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e7ce3ed1-5a38-4b0e-99a1-664f15be3376}, !- Reference Setpoint Node Name
  {e7ce3ed1-5a38-4b0e-99a1-664f15be3376}, !- Mixed Air Stream Node Name
  {76865504-c056-484e-b536-f92b20f7f4a5}, !- Outdoor Air Stream Node Name
  {f40e7f48-30f5-4b89-a185-372bf869bb6d}, !- Return Air Stream Node Name
  {c6f78b54-4128-4bdb-899a-d021eaeea949}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {68b9aac8-a28c-45b9-a15f-478f649d8d3f}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f1c42c27-c592-48fc-a4ca-b2eae3cebad1}, !- Control Zone or Zone List Name
  {f0b5eed6-20d0-4161-9b53-64dbff1e5a4e}, !- Cooling Control Zone or Zone List Name
  {afab728c-9ac5-44f6-81ee-630971bb8c63}, !- Heating Control Zone or Zone List Name
  {ff76898e-f9b6-4ff4-af03-be4c8f430dda}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f1c42c27-c592-48fc-a4ca-b2eae3cebad1}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f0b5eed6-20d0-4161-9b53-64dbff1e5a4e}, !- Handle
  {9c38d215-5d58-4b53-a8c4-fb7de659a686}; !- Name

OS:ModelObjectList,
  {afab728c-9ac5-44f6-81ee-630971bb8c63}, !- Handle
  {1f9523f3-774a-4b26-a500-c8a54b4d038e}; !- Name

OS:ModelObjectList,
  {ff76898e-f9b6-4ff4-af03-be4c8f430dda}, !- Handle
  {fc2a0f44-f8fc-489c-af05-bcd2ad70e872}; !- Name

OS:Schedule:Ruleset,
  {f79bbbe8-2098-4a54-a413-d6a526a88fbd}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {ed801f49-c2d8-4e9f-b3f7-212deb2f5e14}, !- Default Day Schedule Name
  {89d1fd97-45f8-4aa5-abf7-7bf544890778}, !- Summer Design Day Schedule Name
  {be6623ff-961f-4c0b-ab47-a2e1dfdb344b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed801f49-c2d8-4e9f-b3f7-212deb2f5e14}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f8877ea-1805-47e1-b9fe-1dbe4a1e49a4}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be6623ff-961f-4c0b-ab47-a2e1dfdb344b}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7002e95f-c107-4a4e-ba6a-e2131ebdcac9}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89d1fd97-45f8-4aa5-abf7-7bf544890778}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0318a7fd-164f-4d4b-93e2-f159ba4222ec}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {f79bbbe8-2098-4a54-a413-d6a526a88fbd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {82127b4a-a685-4271-8104-a4b514b6cddb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {82127b4a-a685-4271-8104-a4b514b6cddb}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9522ac58-dfd7-4c3f-b8ac-c2b60619dc32}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {f79bbbe8-2098-4a54-a413-d6a526a88fbd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {96361b82-9a7f-4015-a592-0157e002f8b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {96361b82-9a7f-4015-a592-0157e002f8b8}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5071d1ad-7e59-44a1-8132-ff22c07c756e}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {f79bbbe8-2098-4a54-a413-d6a526a88fbd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5ffa30fe-260f-405b-9ee8-bad8e5bfc047}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5ffa30fe-260f-405b-9ee8-bad8e5bfc047}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bd8a34ab-5219-40a6-bbb7-48e7146d764c}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {f79bbbe8-2098-4a54-a413-d6a526a88fbd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {449418e1-0101-421e-942d-91d70750436e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {449418e1-0101-421e-942d-91d70750436e}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0d327aa-e91c-4eb2-9480-65c04a166494}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {f79bbbe8-2098-4a54-a413-d6a526a88fbd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d3e00850-83dc-4e89-93cf-76c8fa6136f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d3e00850-83dc-4e89-93cf-76c8fa6136f9}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {625fc9b0-2b5e-47e2-a766-9125426c3bbb}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {f79bbbe8-2098-4a54-a413-d6a526a88fbd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31fc9efe-fac9-44df-b548-926342d7491d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {31fc9efe-fac9-44df-b548-926342d7491d}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee3496a8-7b5a-450c-a602-bdad5bb8a294}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {f79bbbe8-2098-4a54-a413-d6a526a88fbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e6df905-097c-4041-b94d-2d700d6125df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e6df905-097c-4041-b94d-2d700d6125df}, !- Handle
  Sys_3_PSZ Sp-Lobby - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3bb1abc9-905f-492a-baca-2e84f23d9392}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN ERV, !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8dfb6508-ffff-4a0b-a18e-6d68877e17d5}, !- Supply Air Inlet Node
  {f94c3a05-a3bc-48ec-b208-ed30fa17b0f8}, !- Supply Air Outlet Node
  {75c5cf05-9fc1-4fe3-8ebf-bb59461c04e1}, !- Exhaust Air Inlet Node
  {1d8b6b51-bccb-4646-9177-a2444f7c989a}, !- Exhaust Air Outlet Node
  5585.691875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1e1f9471-2b3c-499f-a3bc-310d02e054a9}, !- Handle
  Node 368,                               !- Name
  {f94c3a05-a3bc-48ec-b208-ed30fa17b0f8}, !- Inlet Port
  {0ce1486d-a2c0-4054-8a9a-a6942d7b9c0e}; !- Outlet Port

OS:Connection,
  {8dfb6508-ffff-4a0b-a18e-6d68877e17d5}, !- Handle
  {b69e7ce4-4fa9-4db4-b16e-fc1740fc23cd}, !- Name
  {7410b528-1806-4f9a-9ce1-bb01b17fdc56}, !- Source Object
  3,                                      !- Outlet Port
  {3bb1abc9-905f-492a-baca-2e84f23d9392}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f94c3a05-a3bc-48ec-b208-ed30fa17b0f8}, !- Handle
  {6e6e7f88-0335-475b-8d11-49f65cf223fa}, !- Name
  {3bb1abc9-905f-492a-baca-2e84f23d9392}, !- Source Object
  13,                                     !- Outlet Port
  {1e1f9471-2b3c-499f-a3bc-310d02e054a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce1486d-a2c0-4054-8a9a-a6942d7b9c0e}, !- Handle
  {00e4f8fc-d21e-4855-9268-1b5b453e76f1}, !- Name
  {1e1f9471-2b3c-499f-a3bc-310d02e054a9}, !- Source Object
  3,                                      !- Outlet Port
  {b8da3627-dd52-4ce9-b4c4-11cca4029deb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4596659f-d3d9-4cde-8db2-0184ffffcf81}, !- Handle
  Node 369,                               !- Name
  {94870f2d-7e72-4da8-ac05-7f451403f018}, !- Inlet Port
  {75c5cf05-9fc1-4fe3-8ebf-bb59461c04e1}; !- Outlet Port

OS:Connection,
  {94870f2d-7e72-4da8-ac05-7f451403f018}, !- Handle
  {74f1d338-0857-493a-9274-ea60a0f7b416}, !- Name
  {b8da3627-dd52-4ce9-b4c4-11cca4029deb}, !- Source Object
  7,                                      !- Outlet Port
  {4596659f-d3d9-4cde-8db2-0184ffffcf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c5cf05-9fc1-4fe3-8ebf-bb59461c04e1}, !- Handle
  {2beb3695-ab21-4007-bab2-3b209c9d8079}, !- Name
  {4596659f-d3d9-4cde-8db2-0184ffffcf81}, !- Source Object
  3,                                      !- Outlet Port
  {3bb1abc9-905f-492a-baca-2e84f23d9392}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1d8b6b51-bccb-4646-9177-a2444f7c989a}, !- Handle
  {d2e6a518-bba7-4aed-8646-5a7c1f2c21a9}, !- Name
  {3bb1abc9-905f-492a-baca-2e84f23d9392}, !- Source Object
  15,                                     !- Outlet Port
  {86f1e4da-c059-4585-8c98-e6e5eb3c0047}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ae652561-2615-4ef7-84df-f9e39658598b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0eb0b1e6-5012-4a75-a717-397dc9e6b385}, !- Reference Setpoint Node Name
  {0eb0b1e6-5012-4a75-a717-397dc9e6b385}, !- Mixed Air Stream Node Name
  {7410b528-1806-4f9a-9ce1-bb01b17fdc56}, !- Outdoor Air Stream Node Name
  {9ed4c86b-689c-4260-917c-ac8a8dd9fd00}, !- Return Air Stream Node Name
  {1e1f9471-2b3c-499f-a3bc-310d02e054a9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1a41d8a2-999a-46a5-92d7-4604aee1e89b}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7238a3fa-44de-445f-9644-248b483b82ca}, !- Control Zone or Zone List Name
  {586042bd-4d98-45ab-b252-9bd46d4c4b22}, !- Cooling Control Zone or Zone List Name
  {f57a0194-3897-4845-a550-0e4ddbe930e1}, !- Heating Control Zone or Zone List Name
  {e3589c5a-c7da-4bc2-8d85-9f45d0e3fc55}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7238a3fa-44de-445f-9644-248b483b82ca}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {586042bd-4d98-45ab-b252-9bd46d4c4b22}, !- Handle
  {7cf30beb-0f71-4d1c-9b93-7ccf6f68ed63}; !- Name

OS:ModelObjectList,
  {f57a0194-3897-4845-a550-0e4ddbe930e1}, !- Handle
  {20e9f1bf-68df-4055-9a3c-f04bf394cb8b}; !- Name

OS:ModelObjectList,
  {e3589c5a-c7da-4bc2-8d85-9f45d0e3fc55}, !- Handle
  {155407f3-d012-4226-ab17-ed954f679a18}; !- Name

OS:Schedule:Ruleset,
  {3e7b1aef-5424-4943-bff3-bbf9d19992ff}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {b2a3748e-5b38-49dc-a5a9-61431d27064f}, !- Default Day Schedule Name
  {5ecd722e-bd3d-4b81-8e16-851ceb487821}, !- Summer Design Day Schedule Name
  {20dfcd84-6f6d-4e35-8353-914e96ba13d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2a3748e-5b38-49dc-a5a9-61431d27064f}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ca28fcb-0bc5-41ba-b549-4298b6090980}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20dfcd84-6f6d-4e35-8353-914e96ba13d6}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {645755ac-e77d-4080-8847-22583d1f70b0}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ecd722e-bd3d-4b81-8e16-851ceb487821}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {787afb6a-cd1e-4734-9cd6-1ef308e10cd4}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {3e7b1aef-5424-4943-bff3-bbf9d19992ff}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d5542df6-a470-4267-91dd-7e6299efb4bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d5542df6-a470-4267-91dd-7e6299efb4bb}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81af78c1-083d-49af-9093-556f4ef02ee1}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {3e7b1aef-5424-4943-bff3-bbf9d19992ff}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a6b8af69-1293-4e00-8240-49bbace7c6aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a6b8af69-1293-4e00-8240-49bbace7c6aa}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ee6cffa-2faa-4ba2-ab6a-a099e5c7ebaa}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {3e7b1aef-5424-4943-bff3-bbf9d19992ff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {539e3fb6-d25d-4946-9b4f-77fa6721c54f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {539e3fb6-d25d-4946-9b4f-77fa6721c54f}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea865678-5387-45ef-a1d9-f8d318c8c60a}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {3e7b1aef-5424-4943-bff3-bbf9d19992ff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fed24f1e-03f2-491e-ae32-1b5605226571}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fed24f1e-03f2-491e-ae32-1b5605226571}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b03a733a-afa9-4b3d-abb4-735f0efbdc94}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {3e7b1aef-5424-4943-bff3-bbf9d19992ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a931a222-0281-4a22-9b0e-2050f2030103}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a931a222-0281-4a22-9b0e-2050f2030103}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb8d5877-8dd6-42e8-808d-b2dd3d2ac469}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {3e7b1aef-5424-4943-bff3-bbf9d19992ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4774eb73-a160-496c-a543-50c11fffbbf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4774eb73-a160-496c-a543-50c11fffbbf5}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78ba3511-6975-4436-a02a-c74f9294179e}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {3e7b1aef-5424-4943-bff3-bbf9d19992ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1181653d-ed94-4911-a7ab-ac27d3c5b8ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1181653d-ed94-4911-a7ab-ac27d3c5b8ea}, !- Handle
  Sys_3_PSZ Sp-Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {b40e90ea-1c9d-4f11-a133-cad6d932dae7}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fdcd1582-f12f-42f2-9858-c353abb87f7c}, !- Control Zone or Zone List Name
  {de03e782-ca16-4fe5-b489-5296aa00f04d}, !- Cooling Control Zone or Zone List Name
  {7a3a89dd-99eb-4477-a661-9d12f9e6f3ab}, !- Heating Control Zone or Zone List Name
  {4da65186-5f3f-4c98-9e06-fa600e07b585}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fdcd1582-f12f-42f2-9858-c353abb87f7c}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {de03e782-ca16-4fe5-b489-5296aa00f04d}, !- Handle
  {1b806715-c6b0-47d3-b860-5c7231eeb164}; !- Name

OS:ModelObjectList,
  {7a3a89dd-99eb-4477-a661-9d12f9e6f3ab}, !- Handle
  {d6bbdc17-9ccd-4d1f-92d2-247cd8180429}; !- Name

OS:ModelObjectList,
  {4da65186-5f3f-4c98-9e06-fa600e07b585}, !- Handle
  {4892e95f-f0aa-4560-80a1-642af7cf0b99}; !- Name

OS:Schedule:Ruleset,
  {da391ad4-c79b-4e34-b6fc-c9fe4695d5ac}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {b7a6b75b-1260-4385-9a7e-8b87ee9dd2a6}, !- Default Day Schedule Name
  {822142c1-0f5c-46a4-ab54-88e97a43b25a}, !- Summer Design Day Schedule Name
  {99c9dbeb-75f6-4a7f-ba57-c185242f802c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7a6b75b-1260-4385-9a7e-8b87ee9dd2a6}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24900f7c-3f38-49a5-a595-a6981cc6bac5}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99c9dbeb-75f6-4a7f-ba57-c185242f802c}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19ec58cc-c4a1-4c62-8cd3-2c3b06cde31e}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {822142c1-0f5c-46a4-ab54-88e97a43b25a}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17493d80-7203-40eb-acce-26626015f230}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {da391ad4-c79b-4e34-b6fc-c9fe4695d5ac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {32efc9fe-8802-48fe-8781-69bcc81cd959}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {32efc9fe-8802-48fe-8781-69bcc81cd959}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31b3a25c-91c2-4cfc-bfdf-3fecca605d12}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {da391ad4-c79b-4e34-b6fc-c9fe4695d5ac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e8a298f1-9d69-4647-ae71-571d08156a26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e8a298f1-9d69-4647-ae71-571d08156a26}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66c62f46-d3c0-4708-bb90-aa4571cfe7cb}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {da391ad4-c79b-4e34-b6fc-c9fe4695d5ac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {17d0f815-a92c-480b-a4be-60314576a023}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {17d0f815-a92c-480b-a4be-60314576a023}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {659356af-0569-43ac-9587-c1f2c94c1c25}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {da391ad4-c79b-4e34-b6fc-c9fe4695d5ac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {69823be9-718b-4250-8403-83e52c06149e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {69823be9-718b-4250-8403-83e52c06149e}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {078e7f5a-d2d0-46c4-8e38-e432e1668e16}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {da391ad4-c79b-4e34-b6fc-c9fe4695d5ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5222e9f-a639-4f64-a689-cac412f6834a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c5222e9f-a639-4f64-a689-cac412f6834a}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a77bda0f-c021-48e4-bd72-189991e4cccb}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {da391ad4-c79b-4e34-b6fc-c9fe4695d5ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55abae25-5108-4656-bfb1-12f9f894efa1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55abae25-5108-4656-bfb1-12f9f894efa1}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0cc9e2d-7fde-440e-9cd8-99c0e8434e74}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {da391ad4-c79b-4e34-b6fc-c9fe4695d5ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5155732d-6914-487b-948f-141840fed6be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5155732d-6914-487b-948f-141840fed6be}, !- Handle
  Sys_4_PSZ_Sp-Loading dock interior-Space Function Sys-4 Flr-3 Sch-H HPlcmt-south ZN Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c544ca46-5a04-43f7-a4f7-13f90b47e9f8}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {82062b28-913c-4f61-afc8-393132849fd2}, !- Supply Air Inlet Node
  {8d251910-7cb5-47e7-8d18-26efc3d84abb}, !- Supply Air Outlet Node
  {82c4e37a-1592-4cab-8f2e-168e4b0bd4f3}, !- Exhaust Air Inlet Node
  {57180b75-7833-4e3c-9b76-8932be7d28b6}, !- Exhaust Air Outlet Node
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b2dcf5e4-4c29-4968-8f16-1aec12c57665}, !- Handle
  Node 370,                               !- Name
  {8d251910-7cb5-47e7-8d18-26efc3d84abb}, !- Inlet Port
  {3d7d577d-dc9c-4799-aa22-b6b38ca77524}; !- Outlet Port

OS:Connection,
  {82062b28-913c-4f61-afc8-393132849fd2}, !- Handle
  {d0f83091-57d6-44b0-85ce-a4f2d7377e87}, !- Name
  {82e6145b-7374-4000-b0be-c519bc900b84}, !- Source Object
  3,                                      !- Outlet Port
  {c544ca46-5a04-43f7-a4f7-13f90b47e9f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8d251910-7cb5-47e7-8d18-26efc3d84abb}, !- Handle
  {489de06e-1d65-4518-8c12-e308457d2efb}, !- Name
  {c544ca46-5a04-43f7-a4f7-13f90b47e9f8}, !- Source Object
  13,                                     !- Outlet Port
  {b2dcf5e4-4c29-4968-8f16-1aec12c57665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7d577d-dc9c-4799-aa22-b6b38ca77524}, !- Handle
  {5bc14df5-8210-432e-9109-88cbbc80fe17}, !- Name
  {b2dcf5e4-4c29-4968-8f16-1aec12c57665}, !- Source Object
  3,                                      !- Outlet Port
  {ca29b924-45c4-4582-8a2e-e828c8667572}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bba2b8d6-a4d3-4c41-889d-35df721f0943}, !- Handle
  Node 371,                               !- Name
  {518ee381-4018-4148-abb7-cc37675647fe}, !- Inlet Port
  {82c4e37a-1592-4cab-8f2e-168e4b0bd4f3}; !- Outlet Port

OS:Connection,
  {518ee381-4018-4148-abb7-cc37675647fe}, !- Handle
  {f0863833-ec22-4c78-83f4-772434c51592}, !- Name
  {ca29b924-45c4-4582-8a2e-e828c8667572}, !- Source Object
  7,                                      !- Outlet Port
  {bba2b8d6-a4d3-4c41-889d-35df721f0943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c4e37a-1592-4cab-8f2e-168e4b0bd4f3}, !- Handle
  {b10083c9-4110-4ca4-8ead-a6ced2869f62}, !- Name
  {bba2b8d6-a4d3-4c41-889d-35df721f0943}, !- Source Object
  3,                                      !- Outlet Port
  {c544ca46-5a04-43f7-a4f7-13f90b47e9f8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {57180b75-7833-4e3c-9b76-8932be7d28b6}, !- Handle
  {6ccfc369-7bb5-4603-8f29-bd5f1fa67679}, !- Name
  {c544ca46-5a04-43f7-a4f7-13f90b47e9f8}, !- Source Object
  15,                                     !- Outlet Port
  {f59ee8b6-1d94-400d-8db8-d0464d879261}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7feb5d24-e07e-420a-b062-1e1d2e23bfe9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3e8463f3-dde0-4922-bebb-a8d8e8170810}, !- Reference Setpoint Node Name
  {3e8463f3-dde0-4922-bebb-a8d8e8170810}, !- Mixed Air Stream Node Name
  {82e6145b-7374-4000-b0be-c519bc900b84}, !- Outdoor Air Stream Node Name
  {98cf0fc8-5ad2-4e2f-ac97-8d2dc4a7545b}, !- Return Air Stream Node Name
  {b2dcf5e4-4c29-4968-8f16-1aec12c57665}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {01aa0bb2-0a1d-4131-bd57-babea2261b9d}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bef51f83-a90f-4c01-a796-9806e7b496eb}, !- Control Zone or Zone List Name
  {ae98bbd2-e645-45ff-8cbe-3b0562ac9a03}, !- Cooling Control Zone or Zone List Name
  {3d9c0be0-d92d-48de-a92b-f899b3674423}, !- Heating Control Zone or Zone List Name
  {1c7627cd-a623-4347-8bca-eea61bcd4394}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bef51f83-a90f-4c01-a796-9806e7b496eb}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ae98bbd2-e645-45ff-8cbe-3b0562ac9a03}, !- Handle
  {c139b757-d434-4632-b72c-fd06c4350293}; !- Name

OS:ModelObjectList,
  {3d9c0be0-d92d-48de-a92b-f899b3674423}, !- Handle
  {32687803-0ef1-4764-8bd1-6870fb74b8fc}; !- Name

OS:ModelObjectList,
  {1c7627cd-a623-4347-8bca-eea61bcd4394}, !- Handle
  {404bda78-04ad-4d3c-b3ba-7710e5ff86a0}; !- Name

OS:Schedule:Ruleset,
  {f1dc76cc-00bc-48cb-8a04-8f09a8dd3526}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {cb5ae188-046f-4757-9905-18ca7f9d5bcf}, !- Default Day Schedule Name
  {d225a5a1-b263-4002-9999-8433acb26e30}, !- Summer Design Day Schedule Name
  {1b990f94-df87-4fc8-8329-935c49b2577e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb5ae188-046f-4757-9905-18ca7f9d5bcf}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d91947c-11e0-4242-9837-cb8b6641f747}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b990f94-df87-4fc8-8329-935c49b2577e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43151e9c-6328-42eb-88a8-8bd6a7546d51}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d225a5a1-b263-4002-9999-8433acb26e30}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {775d6961-eb59-4c57-9119-f69293858e2e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {f1dc76cc-00bc-48cb-8a04-8f09a8dd3526}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b64dc863-d0c3-4475-baa6-1d391a395647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b64dc863-d0c3-4475-baa6-1d391a395647}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {858a7bd4-2210-49f1-8f44-71f22ec6dc6a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {f1dc76cc-00bc-48cb-8a04-8f09a8dd3526}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {10481353-e40e-4132-b1a7-f6c7551509f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {10481353-e40e-4132-b1a7-f6c7551509f9}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc8d47e4-e1f1-4930-a8ef-713b6669e4dd}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {f1dc76cc-00bc-48cb-8a04-8f09a8dd3526}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c84c0bc1-e389-421d-8905-c016e6bc314c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c84c0bc1-e389-421d-8905-c016e6bc314c}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00f24b88-10de-4084-9039-8015fade5355}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {f1dc76cc-00bc-48cb-8a04-8f09a8dd3526}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3366449-4019-4d0d-b2e7-461f79523a92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b3366449-4019-4d0d-b2e7-461f79523a92}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {536614a9-d9e6-4ba0-b896-85be015c05b6}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {f1dc76cc-00bc-48cb-8a04-8f09a8dd3526}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b94d5b7-ae46-4457-acd8-3034a5c265eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5b94d5b7-ae46-4457-acd8-3034a5c265eb}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92c93552-43c3-4d35-b0a5-4076a3d3f9b3}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {f1dc76cc-00bc-48cb-8a04-8f09a8dd3526}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3a0e399-2035-4b59-b54f-7b08d8c0d615}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3a0e399-2035-4b59-b54f-7b08d8c0d615}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2bc8095d-d7b8-4055-8c81-3500a96c5d60}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {f1dc76cc-00bc-48cb-8a04-8f09a8dd3526}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51072c85-24e4-4142-9b80-6ed884e8ae41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51072c85-24e4-4142-9b80-6ed884e8ae41}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {695cf62b-3230-42e7-9c1e-46e758855ffd}, !- Handle
  Sys_6_VAV with Reheat 1 ERV,            !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {51376318-8a37-4a5f-b8cd-f5fb8937bfa8}, !- Supply Air Inlet Node
  {2747e9d5-ab79-41e7-bcbb-5a0b6937099e}, !- Supply Air Outlet Node
  {006fec69-3e20-4c66-8454-696642fdff2f}, !- Exhaust Air Inlet Node
  {c2b98197-3f49-4518-9034-6bfacc926b6f}, !- Exhaust Air Outlet Node
  9162.25,                                !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {63e896ec-70da-45ac-be58-a95f2a03e4ed}, !- Handle
  Node 372,                               !- Name
  {2747e9d5-ab79-41e7-bcbb-5a0b6937099e}, !- Inlet Port
  {ea82ea53-b054-4062-ba59-5bac1f2af6da}; !- Outlet Port

OS:Connection,
  {51376318-8a37-4a5f-b8cd-f5fb8937bfa8}, !- Handle
  {ad749595-499b-490a-a3d3-911bb647df95}, !- Name
  {99fad124-331e-499e-a061-17e7a25b10d4}, !- Source Object
  3,                                      !- Outlet Port
  {695cf62b-3230-42e7-9c1e-46e758855ffd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2747e9d5-ab79-41e7-bcbb-5a0b6937099e}, !- Handle
  {61365960-7a59-48df-abb6-147ad1fcde86}, !- Name
  {695cf62b-3230-42e7-9c1e-46e758855ffd}, !- Source Object
  13,                                     !- Outlet Port
  {63e896ec-70da-45ac-be58-a95f2a03e4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea82ea53-b054-4062-ba59-5bac1f2af6da}, !- Handle
  {f2012989-0823-475e-99b9-4ff4a8645c18}, !- Name
  {63e896ec-70da-45ac-be58-a95f2a03e4ed}, !- Source Object
  3,                                      !- Outlet Port
  {08ab187f-f5c4-4537-8438-4cb3a3c3349d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c35a9ba0-c82e-4f44-a751-3278da28f60e}, !- Handle
  Node 373,                               !- Name
  {f5d08540-e4b7-4095-b7e1-9a82ff048ff3}, !- Inlet Port
  {006fec69-3e20-4c66-8454-696642fdff2f}; !- Outlet Port

OS:Connection,
  {f5d08540-e4b7-4095-b7e1-9a82ff048ff3}, !- Handle
  {bd66967e-86da-4eca-901f-a427d6a8cec0}, !- Name
  {08ab187f-f5c4-4537-8438-4cb3a3c3349d}, !- Source Object
  7,                                      !- Outlet Port
  {c35a9ba0-c82e-4f44-a751-3278da28f60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006fec69-3e20-4c66-8454-696642fdff2f}, !- Handle
  {76c233eb-085e-48cb-ac2a-fd9b7351b8a2}, !- Name
  {c35a9ba0-c82e-4f44-a751-3278da28f60e}, !- Source Object
  3,                                      !- Outlet Port
  {695cf62b-3230-42e7-9c1e-46e758855ffd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c2b98197-3f49-4518-9034-6bfacc926b6f}, !- Handle
  {1f06c28e-50b3-484b-9c57-167324643a28}, !- Name
  {695cf62b-3230-42e7-9c1e-46e758855ffd}, !- Source Object
  15,                                     !- Outlet Port
  {820fb639-ddd5-4ce0-9e17-745aca1a3606}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2701d815-3b14-4998-aeac-3d9e5729a690}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {296cce91-5887-4db6-9f15-f91a06628b81}, !- Reference Setpoint Node Name
  {296cce91-5887-4db6-9f15-f91a06628b81}, !- Mixed Air Stream Node Name
  {99fad124-331e-499e-a061-17e7a25b10d4}, !- Outdoor Air Stream Node Name
  {fe2eaaab-eaa2-4234-80c0-ef768a0377f4}, !- Return Air Stream Node Name
  {63e896ec-70da-45ac-be58-a95f2a03e4ed}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ba734f04-f823-4bf0-886e-434af80c8938}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {391c0ad9-db7e-4d75-8faa-3e6fd676ac39}, !- Control Zone or Zone List Name
  {41abd414-5f21-4715-9d08-32fd102a9d73}, !- Cooling Control Zone or Zone List Name
  {591d88a0-439b-4b88-a71c-7367111ba6a3}, !- Heating Control Zone or Zone List Name
  {b4f6f46f-6d01-4678-b827-6edfc87149bf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {391c0ad9-db7e-4d75-8faa-3e6fd676ac39}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {41abd414-5f21-4715-9d08-32fd102a9d73}, !- Handle
  {b5cd5970-0838-496b-b679-2c25ca467e74}; !- Name

OS:ModelObjectList,
  {591d88a0-439b-4b88-a71c-7367111ba6a3}, !- Handle
  {1bd47ec3-750c-47df-8147-7974ec223dff}; !- Name

OS:ModelObjectList,
  {b4f6f46f-6d01-4678-b827-6edfc87149bf}, !- Handle
  {f0b788d3-cc83-48b2-9411-8376055f3212}; !- Name

OS:Schedule:Ruleset,
  {48736d0d-4eb4-4ebc-8c9a-bd14a3139749}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {765dbe61-c7f4-42e2-bae4-3391f33fcc73}, !- Default Day Schedule Name
  {a7e6c7ad-58e7-4495-848c-a51809c493ad}, !- Summer Design Day Schedule Name
  {efa9303c-18c4-4db4-b9c5-a1dca4ff2801}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {765dbe61-c7f4-42e2-bae4-3391f33fcc73}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f6f1d4d-8f67-4206-a077-29dbe74925b1}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efa9303c-18c4-4db4-b9c5-a1dca4ff2801}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fade7c9-aa48-466f-ba23-802c768c02d3}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7e6c7ad-58e7-4495-848c-a51809c493ad}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d67ee23-8b1a-4220-9c12-7dd426eab10f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday Rule, !- Name
  {48736d0d-4eb4-4ebc-8c9a-bd14a3139749}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {06b2a1dc-dc89-4a1c-8b49-10ca41af9e28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {06b2a1dc-dc89-4a1c-8b49-10ca41af9e28}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99924685-b339-4048-86dc-2c8c71a3c141}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {48736d0d-4eb4-4ebc-8c9a-bd14a3139749}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1e648fed-5fc3-41e0-8a48-8e9d321d0651}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1e648fed-5fc3-41e0-8a48-8e9d321d0651}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae606c48-aee4-44ed-89e7-519798ef16f0}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {48736d0d-4eb4-4ebc-8c9a-bd14a3139749}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {751c5795-6dec-43fb-a215-0e8b548007f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {751c5795-6dec-43fb-a215-0e8b548007f7}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ecdbe8d-e5fc-4516-ab36-a332c6b75d1a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {48736d0d-4eb4-4ebc-8c9a-bd14a3139749}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8fca7cd3-9b6b-4ca6-9afa-076b148a104d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8fca7cd3-9b6b-4ca6-9afa-076b148a104d}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44b59afa-6654-4f01-9013-2211fee057d7}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday Rule, !- Name
  {48736d0d-4eb4-4ebc-8c9a-bd14a3139749}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae3dd734-0450-4895-893b-2ee89e002a36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ae3dd734-0450-4895-893b-2ee89e002a36}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {719f3bdf-f6f1-496b-8646-83ce7a67ca2f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {48736d0d-4eb4-4ebc-8c9a-bd14a3139749}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8540e2a-bb28-48fd-8f7f-bf814101bf6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f8540e2a-bb28-48fd-8f7f-bf814101bf6c}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5acbf029-71b5-42f6-9ea4-7e3bf674314a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday Rule, !- Name
  {48736d0d-4eb4-4ebc-8c9a-bd14a3139749}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91a637a6-f279-4519-a84a-8e855262b394}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91a637a6-f279-4519-a84a-8e855262b394}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ae99f14d-9e95-491b-9ca4-4b960870d33d}, !- Handle
  Sys_6_VAV with Reheat 2 ERV,            !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bb5f127b-bfc9-4a76-a386-0197aa2722ea}, !- Supply Air Inlet Node
  {8ad64fd3-41f8-485a-9e91-a54e270cbf51}, !- Supply Air Outlet Node
  {d7f3d5bf-7a96-4f00-9d6e-f61330cc2707}, !- Exhaust Air Inlet Node
  {68a3a2a5-366e-4fa9-91fa-71e9ba63fb53}, !- Exhaust Air Outlet Node
  3467.09375,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6817770c-2e2b-48c5-a870-96dd044506d3}, !- Handle
  Node 374,                               !- Name
  {8ad64fd3-41f8-485a-9e91-a54e270cbf51}, !- Inlet Port
  {3ad4931f-2682-4972-b313-34e49b9941b8}; !- Outlet Port

OS:Connection,
  {bb5f127b-bfc9-4a76-a386-0197aa2722ea}, !- Handle
  {3b2622ba-9089-41ca-8cf3-4ae84fcf398a}, !- Name
  {b46d29ce-7990-405b-b9cc-f5c2a0d1168a}, !- Source Object
  3,                                      !- Outlet Port
  {ae99f14d-9e95-491b-9ca4-4b960870d33d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8ad64fd3-41f8-485a-9e91-a54e270cbf51}, !- Handle
  {8e4721d6-b8c5-4272-8420-70593fa93af6}, !- Name
  {ae99f14d-9e95-491b-9ca4-4b960870d33d}, !- Source Object
  13,                                     !- Outlet Port
  {6817770c-2e2b-48c5-a870-96dd044506d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad4931f-2682-4972-b313-34e49b9941b8}, !- Handle
  {5b895f9d-9131-4069-b567-b88907846f7f}, !- Name
  {6817770c-2e2b-48c5-a870-96dd044506d3}, !- Source Object
  3,                                      !- Outlet Port
  {6e062543-38b0-45e9-8f20-55b8527bebb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab8e08ae-7032-40ce-b107-40a21ec7f1b0}, !- Handle
  Node 375,                               !- Name
  {08e2e25c-5183-4f1f-a60d-2be7090c195b}, !- Inlet Port
  {d7f3d5bf-7a96-4f00-9d6e-f61330cc2707}; !- Outlet Port

OS:Connection,
  {08e2e25c-5183-4f1f-a60d-2be7090c195b}, !- Handle
  {06512b1b-1967-4d32-933f-2cabcabb114b}, !- Name
  {6e062543-38b0-45e9-8f20-55b8527bebb4}, !- Source Object
  7,                                      !- Outlet Port
  {ab8e08ae-7032-40ce-b107-40a21ec7f1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f3d5bf-7a96-4f00-9d6e-f61330cc2707}, !- Handle
  {1490e5c2-9597-4a78-871d-d337602745e2}, !- Name
  {ab8e08ae-7032-40ce-b107-40a21ec7f1b0}, !- Source Object
  3,                                      !- Outlet Port
  {ae99f14d-9e95-491b-9ca4-4b960870d33d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {68a3a2a5-366e-4fa9-91fa-71e9ba63fb53}, !- Handle
  {9210bfc9-46ee-46e4-8933-93c10eb54f7e}, !- Name
  {ae99f14d-9e95-491b-9ca4-4b960870d33d}, !- Source Object
  15,                                     !- Outlet Port
  {47c5e76f-284b-4592-8b86-92f26923d653}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7b49c606-4633-4716-a64b-69f1600076e1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a0a6b7cb-037e-44ca-b872-f4a292eef270}, !- Reference Setpoint Node Name
  {a0a6b7cb-037e-44ca-b872-f4a292eef270}, !- Mixed Air Stream Node Name
  {b46d29ce-7990-405b-b9cc-f5c2a0d1168a}, !- Outdoor Air Stream Node Name
  {bffbb534-1bd5-45a9-84d3-a1963cac42b0}, !- Return Air Stream Node Name
  {6817770c-2e2b-48c5-a870-96dd044506d3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b2447828-2a4b-4f4d-9c6c-b1c6c5dd9604}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d9a94c49-1e35-4f53-9e26-4e33de7541a3}, !- Control Zone or Zone List Name
  {b83c6c88-35ed-4784-a1ea-ae9be1219315}, !- Cooling Control Zone or Zone List Name
  {9f328a34-b298-4ce6-8909-d1be07ea8286}, !- Heating Control Zone or Zone List Name
  {81850d01-89ed-463d-a15d-74d14d4a7f66}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d9a94c49-1e35-4f53-9e26-4e33de7541a3}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b83c6c88-35ed-4784-a1ea-ae9be1219315}, !- Handle
  {36dd0b2d-a820-4563-bace-a74a0d681128}; !- Name

OS:ModelObjectList,
  {9f328a34-b298-4ce6-8909-d1be07ea8286}, !- Handle
  {23a168d7-8563-40ae-9535-b517d79feaab}; !- Name

OS:ModelObjectList,
  {81850d01-89ed-463d-a15d-74d14d4a7f66}, !- Handle
  {d5340b80-1f6d-43cf-be58-dc25b9ab437d}; !- Name

OS:Schedule:Ruleset,
  {1e6e63ae-536f-4514-80d9-0c65302d7a8a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {55c9d653-d80d-4b53-ac00-142deaf6550a}, !- Default Day Schedule Name
  {c4405c6f-19c5-4c96-a04a-732626ea3357}, !- Summer Design Day Schedule Name
  {6792255a-4fb4-4b51-b054-6c89b948433c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55c9d653-d80d-4b53-ac00-142deaf6550a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {949e0473-2b9f-49d1-9d59-70251edbedbe}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6792255a-4fb4-4b51-b054-6c89b948433c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a282917-cd5a-424a-8566-92e96f9e293e}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4405c6f-19c5-4c96-a04a-732626ea3357}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1c369a6-03e1-482d-a188-e1d41037a20d}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday Rule, !- Name
  {1e6e63ae-536f-4514-80d9-0c65302d7a8a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4dc591aa-f9ff-4b0b-92db-a2d68d8b2520}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4dc591aa-f9ff-4b0b-92db-a2d68d8b2520}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0059e5bf-887d-47e9-b990-6a9f4bf54354}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {1e6e63ae-536f-4514-80d9-0c65302d7a8a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9912dd7f-f612-494e-bb65-7e17e8297e66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9912dd7f-f612-494e-bb65-7e17e8297e66}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4ebcadc-cf7c-49a3-b83d-201a9ed34e3a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {1e6e63ae-536f-4514-80d9-0c65302d7a8a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6ef2a908-8394-4c02-be87-aa5e3076af22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6ef2a908-8394-4c02-be87-aa5e3076af22}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6de5295-1be6-47fa-bbc4-fb7af66e63b5}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {1e6e63ae-536f-4514-80d9-0c65302d7a8a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {950875d2-935d-4b55-a316-dd1232de6e1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {950875d2-935d-4b55-a316-dd1232de6e1a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb3294f1-3f5f-463b-978a-3b547721243a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday Rule, !- Name
  {1e6e63ae-536f-4514-80d9-0c65302d7a8a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3338222-1b92-4f9e-8509-bc28d4aa848c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e3338222-1b92-4f9e-8509-bc28d4aa848c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8767b78-e89c-4dee-a338-509ba53600d8}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {1e6e63ae-536f-4514-80d9-0c65302d7a8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2671426c-8405-4a83-83eb-92cc07c2e17a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2671426c-8405-4a83-83eb-92cc07c2e17a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d8503fe-1e77-4cbc-9b2a-0e8a49d0cc12}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday Rule, !- Name
  {1e6e63ae-536f-4514-80d9-0c65302d7a8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf29f36c-a925-4908-a838-7dad001bfacd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf29f36c-a925-4908-a838-7dad001bfacd}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d4a43ce6-1077-4654-bd98-9d66d7bdadbe}, !- Handle
  Sys_6_VAV with Reheat 3 ERV,            !- Name
  {f5cdef27-5db6-4bbe-a36d-2cf1b4e2eb66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {193c18ae-d91f-4e4f-8e10-47a04516b3f9}, !- Supply Air Inlet Node
  {f6fafe2f-9e30-418b-99aa-5a604f4b631b}, !- Supply Air Outlet Node
  {a5fa4ad8-4afc-4563-a68b-798735c917ec}, !- Exhaust Air Inlet Node
  {deda9aa2-f8b0-4bf8-9bcf-d06d276eb677}, !- Exhaust Air Outlet Node
  2328.0625,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {666f4ac4-c6c3-450d-8c04-3f225510c2ad}, !- Handle
  Node 376,                               !- Name
  {f6fafe2f-9e30-418b-99aa-5a604f4b631b}, !- Inlet Port
  {599adab3-a2a1-4de5-81e3-6fde362fd517}; !- Outlet Port

OS:Connection,
  {193c18ae-d91f-4e4f-8e10-47a04516b3f9}, !- Handle
  {baa48981-cdf6-4169-8a15-83af94569fee}, !- Name
  {10eecaaa-b48f-46db-b482-baf407d485fa}, !- Source Object
  3,                                      !- Outlet Port
  {d4a43ce6-1077-4654-bd98-9d66d7bdadbe}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f6fafe2f-9e30-418b-99aa-5a604f4b631b}, !- Handle
  {98eccf98-a1a3-435a-84a1-879b695244f2}, !- Name
  {d4a43ce6-1077-4654-bd98-9d66d7bdadbe}, !- Source Object
  13,                                     !- Outlet Port
  {666f4ac4-c6c3-450d-8c04-3f225510c2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599adab3-a2a1-4de5-81e3-6fde362fd517}, !- Handle
  {5c93eca6-45cd-4774-bbdf-b90f25536724}, !- Name
  {666f4ac4-c6c3-450d-8c04-3f225510c2ad}, !- Source Object
  3,                                      !- Outlet Port
  {b14dfc7f-8d86-45de-8c32-875033ef45cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c35164a-842e-48c9-b4c5-93728edf6fc1}, !- Handle
  Node 377,                               !- Name
  {a12a16fc-a77f-462c-bc4a-899c53bc24ca}, !- Inlet Port
  {a5fa4ad8-4afc-4563-a68b-798735c917ec}; !- Outlet Port

OS:Connection,
  {a12a16fc-a77f-462c-bc4a-899c53bc24ca}, !- Handle
  {b8800698-f3e6-41c6-a63b-b67fc1f4bb4d}, !- Name
  {b14dfc7f-8d86-45de-8c32-875033ef45cd}, !- Source Object
  7,                                      !- Outlet Port
  {1c35164a-842e-48c9-b4c5-93728edf6fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5fa4ad8-4afc-4563-a68b-798735c917ec}, !- Handle
  {a9c6478c-e08a-4d2e-8e59-edc0d26e0377}, !- Name
  {1c35164a-842e-48c9-b4c5-93728edf6fc1}, !- Source Object
  3,                                      !- Outlet Port
  {d4a43ce6-1077-4654-bd98-9d66d7bdadbe}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {deda9aa2-f8b0-4bf8-9bcf-d06d276eb677}, !- Handle
  {f636533f-f590-49cf-b270-9075687e5fdf}, !- Name
  {d4a43ce6-1077-4654-bd98-9d66d7bdadbe}, !- Source Object
  15,                                     !- Outlet Port
  {97a4d04a-3fbf-47eb-9ac7-63eb58eef6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4c42f215-be9f-4086-af8b-a6c9bc9d2353}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3edcaddb-f93f-45ea-b0b9-c58b487555bc}, !- Reference Setpoint Node Name
  {3edcaddb-f93f-45ea-b0b9-c58b487555bc}, !- Mixed Air Stream Node Name
  {10eecaaa-b48f-46db-b482-baf407d485fa}, !- Outdoor Air Stream Node Name
  {87d13482-b9b0-48ee-8949-3f223dcb93fc}, !- Return Air Stream Node Name
  {666f4ac4-c6c3-450d-8c04-3f225510c2ad}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {414a69ed-c5b2-4054-a8ce-3cd04fcd7913}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7615ec35-52c5-4c39-9a0e-54fb86c41989}, !- Control Zone or Zone List Name
  {68d1d929-b1e5-4630-90ad-a03de19d98a8}, !- Cooling Control Zone or Zone List Name
  {61535831-285c-4858-948f-8dc52d197756}, !- Heating Control Zone or Zone List Name
  {63a5ef12-1eb7-4828-be3c-f72a90582d92}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7615ec35-52c5-4c39-9a0e-54fb86c41989}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {68d1d929-b1e5-4630-90ad-a03de19d98a8}, !- Handle
  {e3929cca-694f-4d25-bb8a-58251cf2ab1a}; !- Name

OS:ModelObjectList,
  {61535831-285c-4858-948f-8dc52d197756}, !- Handle
  {64cb188d-6f29-42b6-a945-94a3e85e45f7}; !- Name

OS:ModelObjectList,
  {63a5ef12-1eb7-4828-be3c-f72a90582d92}, !- Handle
  {f699bea2-975f-4af7-abba-c2d4641c6d5f}; !- Name

OS:Schedule:Ruleset,
  {56f8f0d0-021e-480d-8c42-75660c6a23ed}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch,        !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  {beefc61e-4d41-46f2-b519-45a47fd30719}, !- Default Day Schedule Name
  {79a085dc-348b-42e8-ba85-e7b3d4f39986}, !- Summer Design Day Schedule Name
  {7c4313cf-6295-479e-aedb-7014d9c8915d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {beefc61e-4d41-46f2-b519-45a47fd30719}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Default, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa1c0a90-73a0-47ce-adfb-bdfcf1dda18b}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c4313cf-6295-479e-aedb-7014d9c8915d}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Winter Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8011835c-c6cb-46d2-bff4-67341476b52f}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79a085dc-348b-42e8-ba85-e7b3d4f39986}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Summer Design Day, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1851b2f-79db-4c2a-9328-5809ebdda6ca}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Monday Rule, !- Name
  {56f8f0d0-021e-480d-8c42-75660c6a23ed}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {12bbd412-c51f-404f-80f5-e5be861691e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {12bbd412-c51f-404f-80f5-e5be861691e9}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Monday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f911ab43-5487-4bcd-94b0-6a3085f7269c}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Tuesday Rule, !- Name
  {56f8f0d0-021e-480d-8c42-75660c6a23ed}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0d51134b-b2c0-4e32-bb5c-3d603af9154c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0d51134b-b2c0-4e32-bb5c-3d603af9154c}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Tuesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cbe16216-7306-4769-a590-85f4110aa523}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Wednesday Rule, !- Name
  {56f8f0d0-021e-480d-8c42-75660c6a23ed}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7493a23c-c579-4530-974f-0d25a15858ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7493a23c-c579-4530-974f-0d25a15858ad}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Wednesday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03173c9c-d7ac-444e-8aa3-9da936aad3bf}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Thursday Rule, !- Name
  {56f8f0d0-021e-480d-8c42-75660c6a23ed}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8be7ea00-26d9-4d7d-992b-9ca0c155f77f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8be7ea00-26d9-4d7d-992b-9ca0c155f77f}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Thursday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dbdac86e-f3a6-4a20-bf71-c1c4f27b50b2}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Friday Rule, !- Name
  {56f8f0d0-021e-480d-8c42-75660c6a23ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9631440-84f9-4ef2-a7ec-d0f707504821}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c9631440-84f9-4ef2-a7ec-d0f707504821}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Friday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b04f6868-51cb-403e-a2e5-9a81bea3a627}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Saturday Rule, !- Name
  {56f8f0d0-021e-480d-8c42-75660c6a23ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {486f10f5-35be-467d-9e62-9a72282bd0ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {486f10f5-35be-467d-9e62-9a72282bd0ab}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Saturday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {285a6d46-8fd5-45b1-ba18-3b059ece0283}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Sunday Rule, !- Name
  {56f8f0d0-021e-480d-8c42-75660c6a23ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {965cd6cd-2b7d-49b0-8a21-3af11fa11759}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {965cd6cd-2b7d-49b0-8a21-3af11fa11759}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Sunday, !- Name
  {e69cc8cb-8dbd-48d8-a3e8-4f27cb9f7415}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {c694197f-472d-444a-ac38-5fd1737db13f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {586e4355-165e-41aa-b1e8-de237c5f50d0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b919898c-0c7d-415d-bf19-d01271985cb0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9819d404-0fe0-4ca7-8037-429953c2a12d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f5e6e552-f22e-492e-9d42-47204a184255}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {454fb3b1-092e-45b9-856c-5af92c5bb81e}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a290ff2a-80de-4e40-b500-7ec79701f23b}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {540c42f1-8de6-4852-9e9c-26cde486861d}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {217512ec-433b-4e9c-a4e6-f7adae8249c4}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd173ab5-7baa-4422-a58a-0d4ef2e520a8}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6ac6da00-8600-4aa9-b455-86baea1b44b8}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

