<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890
  2019-03-28
  13:49:11
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.28 13:48</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890</b></p>
<p>Simulation Timestamp: <b>2019-03-28
  13:49:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:49:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    43592.03</td>
    <td align="right">     1089.80</td>
    <td align="right">     1089.80</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    43592.03</td>
    <td align="right">     1089.80</td>
    <td align="right">     1089.80</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    72690.03</td>
    <td align="right">     1817.25</td>
    <td align="right">     1817.25</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    72690.03</td>
    <td align="right">     1817.25</td>
    <td align="right">     1817.25</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    27980.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      459.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     5020.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      849.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     4282.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      169.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        8.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    89621.71</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     1420.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     3400.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11531.18</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    12211.36</td>
    <td align="right">    31380.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101152.88</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     3956.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">    24024.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      191.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">      268.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     5020.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      849.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     4282.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      169.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        8.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    89621.71</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">     1420.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     3400.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11531.18</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      123.03</td>
    <td align="right">      784.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       56.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      305.28</td>
    <td align="right">      784.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.53</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      123.03</td>
    <td align="right">      784.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       56.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      305.28</td>
    <td align="right">      784.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.53</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   12211.362</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   12211.362</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   12211.362</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   12211.362</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">       38.15</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">    21636.43</td>
    <td align="right">       99.82</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">    21674.58</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">   101152.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">   101152.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">   101152.88</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      422.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5558.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:49:11</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.28 13:48</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       56.65</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -111.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      369.10</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6080.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4560.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1045.00</td>
    <td align="right">      285.00</td>
    <td align="right">      285.00</td>
    <td align="right">      190.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       17.19</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       12.50</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       22.92</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.67</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6080.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4560.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1045.00</td>
    <td align="right">      285.00</td>
    <td align="right">      285.00</td>
    <td align="right">      190.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       17.19</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       12.50</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       22.92</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.67</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    10000.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      406.25</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        4.06</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.1029</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5009</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.1029</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5009</td>
  </tr>
  <tr>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     10.0036</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      7.9029</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     12.0044</td>
    <td align="right">       19.99</td>
    <td align="right">      7.5027</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     12.0044</td>
    <td align="right">       19.99</td>
    <td align="right">      7.5027</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6039</td>
    <td align="right">       19.99</td>
    <td align="right">      7.5027</td>
  </tr>
  <tr>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     18.1066</td>
    <td align="right">       19.99</td>
    <td align="right">      2.5009</td>
  </tr>
  <tr>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5056</td>
    <td align="right">       29.99</td>
    <td align="right">      2.5009</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.9021</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    40000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   152000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4560.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1045.00</td>
    <td align="right">     1045.00</td>
    <td align="right">      8.2436</td>
    <td align="right">       11.42</td>
    <td align="right">      1.6569</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    40000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   152000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4560.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1045.00</td>
    <td align="right">     1045.00</td>
    <td align="right">      8.2436</td>
    <td align="right">       11.42</td>
    <td align="right">      1.6569</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:49:11</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">10-JUL-16:10</td>
    <td align="right">25-JAN-09:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">17-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  6931138.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   381387.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   257754.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    52300.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   218413.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    13548.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     4651.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">    69996.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">   150295.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   998052.98</td>
    <td align="right">  7081433.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   731953.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    74073.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   257754.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    52300.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   218413.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    13548.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     4651.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">    69996.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   150295.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:49:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    30330.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1455.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    15899.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2688.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    13563.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      538.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       27.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     4500.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     3685.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    38673.38</td>
    <td align="right">    34016.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       36.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       67.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      339.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       13.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      112.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       92.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      966.83</td>
    <td align="right">      850.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       36.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       67.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      339.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       13.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      112.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       92.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      966.83</td>
    <td align="right">      850.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:49:11</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">        6.27</td>
    <td align="right">    0.303921</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.88</td>
    <td align="right">    0.000752</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000598</td>
    <td align="right">        1.88</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">        2.38</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.714375</td>
    <td align="right">    0.000381</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">        4.52</td>
    <td align="right">    0.316412</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000722</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000639</td>
    <td align="right">        1.35</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        4.80</td>
    <td align="right">    0.297604</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.44</td>
    <td align="right">    0.000768</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000712</td>
    <td align="right">        1.44</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">        2.47</td>
    <td align="right">    0.579275</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.739933</td>
    <td align="right">    0.000395</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000118</td>
    <td align="right">    0.739933</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">        2.19</td>
    <td align="right">    0.652174</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.657225</td>
    <td align="right">    0.000351</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000104</td>
    <td align="right">    0.657225</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">User-Specified Rated Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    40013.76</td>
    <td align="right">    0.000598</td>
    <td align="right">      804.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000094</td>
    <td align="right">       85.66</td>
    <td align="right">     4286.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    42753.28</td>
    <td align="right">    0.000639</td>
    <td align="right">      932.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    47638.27</td>
    <td align="right">    0.000712</td>
    <td align="right">     1053.86</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">     7870.95</td>
    <td align="right">    0.000118</td>
    <td align="right">      141.92</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">     6991.15</td>
    <td align="right">    0.000104</td>
    <td align="right">      126.05</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    79772.04</td>
    <td align="right">    0.001191</td>
    <td align="right">      973.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    78268.86</td>
    <td align="right">    0.001169</td>
    <td align="right">     1121.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">   148152.31</td>
    <td align="right">    0.002213</td>
    <td align="right">     1807.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000292</td>
    <td align="right">      592.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000888</td>
    <td align="right">     1813.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000479</td>
    <td align="right">      974.13</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000414</td>
    <td align="right">      840.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000473</td>
    <td align="right">      959.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000914</td>
    <td align="right">     1443.24</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.001030</td>
    <td align="right">     2102.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000565</td>
    <td align="right">     1151.56</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000326</td>
    <td align="right">      661.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000091</td>
    <td align="right">      184.11</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000067</td>
    <td align="right">      135.97</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000347</td>
    <td align="right">      704.34</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">        6.40</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">       10.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        6.40</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.25</td>
    <td align="right">        6.25</td>
    <td align="right">        6.25</td>
    <td align="right">        6.25</td>
    <td align="right">        6.25</td>
    <td align="right">        6.25</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        4.66</td>
    <td align="right">        2.98</td>
    <td align="right">        4.66</td>
    <td align="right">        4.66</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.640155</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        9.32</td>
    <td align="right">        2.79</td>
    <td align="right">        9.32</td>
    <td align="right">        9.32</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.300000</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">        2.59</td>
    <td align="right">        2.59</td>
    <td align="right">        8.65</td>
    <td align="right">        5.56</td>
    <td align="right">        8.65</td>
    <td align="right">        8.65</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.642391</td>
    <td align="right">        8.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">        6.40</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">        4.18</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">        6.25</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">        4.66</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">        9.32</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">        8.65</td>
    <td align="right">        5.56</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN ERV</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN ERV</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN ERV</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN ERV</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN ERV</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN ERV</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN ERV</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN ERV</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN ERV</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN ERV</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN ERV</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN ERV</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN ERV</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT ERV</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2 ERV</td>
    <td align="right">        5.56</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 361KBTU/HR 8.21EER</td>
    <td align="right">        6.40</td>
    <td align="right">   105868.56</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 240KBTU/HR 8.21EER</td>
    <td align="right">        4.18</td>
    <td align="right">    75640.43</td>
    <td align="right">    0.800150</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 353KBTU/HR 8.21EER</td>
    <td align="right">        6.25</td>
    <td align="right">   106750.73</td>
    <td align="right">    0.800313</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 463KBTU/HR 8.21EER</td>
    <td align="right">        7.59</td>
    <td align="right">   145364.52</td>
    <td align="right">    0.789831</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 429KBTU/HR 8.21EER</td>
    <td align="right">        7.59</td>
    <td align="right">   125665.04</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 440KBTU/HR 8.21EER</td>
    <td align="right">        7.59</td>
    <td align="right">   138705.37</td>
    <td align="right">    0.800090</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 468KBTU/HR 8.21EER</td>
    <td align="right">        7.59</td>
    <td align="right">   146692.19</td>
    <td align="right">    0.785955</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 482KBTU/HR 8.21EER</td>
    <td align="right">        7.59</td>
    <td align="right">   150998.07</td>
    <td align="right">    0.774974</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 429KBTU/HR 8.21EER</td>
    <td align="right">        7.59</td>
    <td align="right">   125665.04</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 429KBTU/HR 8.21EER</td>
    <td align="right">        7.59</td>
    <td align="right">   125665.04</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 572KBTU/HR 8.21EER</td>
    <td align="right">       10.12</td>
    <td align="right">   176015.26</td>
    <td align="right">    0.800980</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 429KBTU/HR 8.21EER</td>
    <td align="right">        7.59</td>
    <td align="right">   125665.04</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 572KBTU/HR 8.21EER</td>
    <td align="right">       10.12</td>
    <td align="right">   167553.39</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 651KBTU/HR 8.21EER</td>
    <td align="right">       10.12</td>
    <td align="right">   203533.91</td>
    <td align="right">    0.770662</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">   316854.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">   221610.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">   306074.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">   696316.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">   696316.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">   696316.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">   696316.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">   696316.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">   696316.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">   696316.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">   928421.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">   696316.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">   928421.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">   928421.83</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">        6.40</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">       10.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 2</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">        8.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">    86678.60</td>
    <td align="right">    0.003442</td>
    <td align="right">        4.66</td>
    <td align="right">       26.03</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008899</td>
    <td align="right">    0.008768</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">   156236.83</td>
    <td align="right">    0.006203</td>
    <td align="right">        9.32</td>
    <td align="right">       24.24</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008855</td>
    <td align="right">    0.008768</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">   186819.69</td>
    <td align="right">    0.007418</td>
    <td align="right">        8.65</td>
    <td align="right">       27.63</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.009271</td>
    <td align="right">    0.008768</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.003442</td>
    <td align="right">    0.000138</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.001191</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 6</td>
    <td align="right">    0.006203</td>
    <td align="right">    0.000077</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 5</td>
    <td align="right">    0.001169</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 10</td>
    <td align="right">    0.007418</td>
    <td align="right">    0.000064</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">    0.002213</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.017063</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.021276</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.012725</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.001066</td>
    <td align="right">    0.127968</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.017063</td>
    <td align="right">     5991.11</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">    0.021276</td>
    <td align="right">     6403.34</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.001066</td>
    <td align="right">     1153.77</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 124TONS 0.8KW/TON</td>
    <td align="right">    0.017063</td>
    <td align="right">   429727.95</td>
    <td align="right">   437303.17</td>
    <td align="right">    0.021276</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">    0.017063</td>
    <td align="right">   429727.95</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.021276</td>
    <td align="right">       19.07</td>
    <td align="right">    19327.49</td>
    <td align="right">        1.91</td>
    <td align="right">     1932.75</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.012725</td>
    <td align="right">     3829.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 2897KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">   855255.92</td>
    <td align="right">   848948.29</td>
    <td align="right">    0.012725</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">   855255.92</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.012725</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">623GAL NATURALGAS WATER HEATER - 1089KBTU/HR 0.803 THERM EFF</td>
    <td align="right">    0.001066</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:49:11</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SURFACE 120_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 104_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SURFACE 108_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SURFACE 80_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SURFACE 74_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SURFACE 62_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SURFACE 98_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SURFACE 102_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SURFACE 92_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SURFACE 96_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SURFACE 68_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SURFACE 50_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SURFACE 32_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 44_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SURFACE 38_FIXEDWINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:49:11</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:49:11</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-12.27</td>
    <td align="right">-13.66</td>
    <td align="right">-11.19</td>
    <td align="right">-7.33</td>
    <td align="right">2.77</td>
    <td align="right">10.57</td>
    <td align="right">15.83</td>
    <td align="right">17.43</td>
    <td align="right">14.70</td>
    <td align="right">8.65</td>
    <td align="right">0.56</td>
    <td align="right">-6.95</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
    <td align="right">56.65</td>
    <td align="right">-111.22</td>
    <td align="right">-7.00</td>
    <td align="right">369.10</td>
    <td align="right">96969</td>
    <td align="right">1.1525</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20</td>
    <td align="right">135</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">125.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">380.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">188.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.60</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">188.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.40</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">188.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">8.103</td>
    <td align="right">2.501</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.604</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">8.103</td>
    <td align="right">2.501</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.604</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">10.004</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.004</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">7.903</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.903</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">19.993</td>
    <td align="right">5.002E-002</td>
    <td align="right">12.004</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.507</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">19.993</td>
    <td align="right">5.002E-002</td>
    <td align="right">12.004</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.507</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">19.993</td>
    <td align="right">5.002E-002</td>
    <td align="right">10.604</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.107</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">19.993</td>
    <td align="right">5.002E-002</td>
    <td align="right">18.107</td>
    <td align="right">2.501</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.607</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">62.5</td>
    <td align="right">29.989</td>
    <td align="right">3.335E-002</td>
    <td align="right">15.506</td>
    <td align="right">2.501</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.007</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">9.996</td>
    <td align="right">0.100</td>
    <td align="right">5.902</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.902</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-J PEOPLE</td>
    <td align="right">NECB-J-OCCUPANCY</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">250.1</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">150</td>
    <td align="right">225</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN SPACE FUNCTION LOCKER ROOM-SCH-K PEOPLE</td>
    <td align="right">NECB-K-OCCUPANCY</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN SPACE FUNCTION LOUNGE/BREAK ROOM - HEALTH CARE FACILITY PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION LOUNGE/BREAK ROOM - OTHER PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">93.8</td>
    <td align="right">5.002E-002</td>
    <td align="right">19.993</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">84</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">93.8</td>
    <td align="right">5.002E-002</td>
    <td align="right">19.993</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">84</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">93.8</td>
    <td align="right">5.002E-002</td>
    <td align="right">19.993</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">84</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION PHARMACY AREA PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">93.8</td>
    <td align="right">5.002E-002</td>
    <td align="right">19.993</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">84</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION SALES AREA PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">62.5</td>
    <td align="right">62.5</td>
    <td align="right">3.335E-002</td>
    <td align="right">29.989</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">56</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-A PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-C PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-E PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-F PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">26</td>
    <td align="right">118</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">56</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">250.1</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">225</td>
    <td align="right">225</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-I PEOPLE</td>
    <td align="right">NECB-I-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">187.6</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">150</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-J PEOPLE</td>
    <td align="right">NECB-J-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">250.1</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">150</td>
    <td align="right">225</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-K PEOPLE</td>
    <td align="right">NECB-K-OCCUPANCY</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">250.1</td>
    <td align="right">0.100</td>
    <td align="right">9.996</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">225</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-J LIGHTS</td>
    <td align="right">NECB-J-LIGHTING</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">20257.359</td>
    <td align="right">8.103</td>
    <td align="right">81.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">2025.736</td>
    <td align="right">14180.152</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN SPACE FUNCTION LOCKER ROOM-SCH-K LIGHTS</td>
    <td align="right">NECB-K-LIGHTING</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">15193.019</td>
    <td align="right">8.103</td>
    <td align="right">81.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">13673.718</td>
    <td align="right">13673.718</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN SPACE FUNCTION LOUNGE/BREAK ROOM - HEALTH CARE FACILITY LIGHTS</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">18756.814</td>
    <td align="right">10.004</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1875.681</td>
    <td align="right">16881.133</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION LOUNGE/BREAK ROOM - OTHER LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">14817.883</td>
    <td align="right">7.903</td>
    <td align="right">79.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1481.788</td>
    <td align="right">13336.095</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">22508.177</td>
    <td align="right">12.004</td>
    <td align="right">240.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">786.661</td>
    <td align="right">20257.359</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 LIGHTS</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">22508.177</td>
    <td align="right">12.004</td>
    <td align="right">240.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">786.661</td>
    <td align="right">20257.359</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.2-0.1-0.67-LIGHT RULESET</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">19882.223</td>
    <td align="right">10.604</td>
    <td align="right">212.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">761.489</td>
    <td align="right">17894.001</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION PHARMACY AREA LIGHTS</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">33949.834</td>
    <td align="right">18.107</td>
    <td align="right">362.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1697.492</td>
    <td align="right">30554.850</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION SALES AREA LIGHTS</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">62.5</td>
    <td align="right">29073.062</td>
    <td align="right">15.506</td>
    <td align="right">465.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1453.653</td>
    <td align="right">26165.756</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-A LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">11066.520</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">553.326</td>
    <td align="right">9959.868</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">11066.520</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1106.652</td>
    <td align="right">9959.868</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-C LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">11066.520</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">553.326</td>
    <td align="right">9959.868</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">11066.520</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">553.326</td>
    <td align="right">9959.868</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-E LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">11066.520</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">553.326</td>
    <td align="right">9959.868</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-F LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">11066.520</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">774.656</td>
    <td align="right">6971.908</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-G LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">11066.520</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9959.868</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-H LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">14755.360</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">13279.824</td>
    <td align="right">13279.824</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-I LIGHTS</td>
    <td align="right">NECB-I-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">11066.520</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">553.326</td>
    <td align="right">9959.868</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-J LIGHTS</td>
    <td align="right">NECB-J-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">14755.360</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1475.536</td>
    <td align="right">10328.752</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN SPACE FUNCTION SEATING AREA GENERAL-SCH-K LIGHTS</td>
    <td align="right">NECB-K-LIGHTING</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">14755.360</td>
    <td align="right">5.902</td>
    <td align="right">59.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">13279.824</td>
    <td align="right">13279.824</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-J ELEC EQUIP</td>
    <td align="right">NECB-J-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">6252.271</td>
    <td align="right">2.501</td>
    <td align="right">25.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">625.227</td>
    <td align="right">4376.590</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN SPACE FUNCTION LOCKER ROOM-SCH-K ELEC EQUIP</td>
    <td align="right">NECB-K-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">4689.204</td>
    <td align="right">2.501</td>
    <td align="right">25.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN SPACE FUNCTION LOUNGE/BREAK ROOM - HEALTH CARE FACILITY ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">187.568</td>
    <td align="right">1688.113</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION LOUNGE/BREAK ROOM - OTHER ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">187.568</td>
    <td align="right">1688.113</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">14067.611</td>
    <td align="right">7.503</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2813.522</td>
    <td align="right">12660.850</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">14067.611</td>
    <td align="right">7.503</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2813.522</td>
    <td align="right">12660.850</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">14067.611</td>
    <td align="right">7.503</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2813.522</td>
    <td align="right">12660.850</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION PHARMACY AREA ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">4689.204</td>
    <td align="right">2.501</td>
    <td align="right">50.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.460</td>
    <td align="right">4220.283</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION SALES AREA ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">62.5</td>
    <td align="right">4689.204</td>
    <td align="right">2.501</td>
    <td align="right">75.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.460</td>
    <td align="right">4220.283</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">623GAL NATURALGAS WATER HEATER - 1089KBTU/HR 0.803 THERM EFF</td>
    <td align="right">2.3577</td>
    <td align="right">319291.9</td>
    <td align="right">0.300</td>
    <td align="right">0.2477</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">LOCKER ROOM-SCH-J-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">250.1</td>
    <td align="right">0.625</td>
    <td align="right">2.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.237</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LOCKER ROOM-SCH-K-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">OFFICE ENCLOSED > 25 M2-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PHARMACY AREA-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SEATING AREA GENERAL-SCH-A-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SEATING AREA GENERAL-SCH-D-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SEATING AREA GENERAL-SCH-E-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SEATING AREA GENERAL-SCH-F-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SEATING AREA GENERAL-SCH-G-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SEATING AREA GENERAL-SCH-I-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">187.6</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">73720.50115</td>
    <td align="right">81092.55126</td>
    <td align="right">5.69825</td>
    <td align="right">6.26807</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:20:00</td>
    <td align="right">27.61867</td>
    <td align="right">8.76968E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">250.09086</td>
    <td align="right">3.17500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LOCKER ROOM-SCH-J-SPACE FUNCTION SYS-6 FLR-4 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">15019.48183</td>
    <td align="right">19525.32638</td>
    <td align="right">0.60864</td>
    <td align="right">3.17500</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">250.09086</td>
    <td align="right">3.17500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.38125</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.90000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">2.38125</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LOCKER ROOM-SCH-K-SPACE FUNCTION SYS-6 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.38125</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">2.38125</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">86253.46413</td>
    <td align="right">94878.81054</td>
    <td align="right">5.81411</td>
    <td align="right">6.39552</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">22.08000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">2.38125</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">45751.44850</td>
    <td align="right">59476.88305</td>
    <td align="right">1.82223</td>
    <td align="right">2.38125</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">2.38125</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">49136.62489</td>
    <td align="right">54050.28738</td>
    <td align="right">3.79806</td>
    <td align="right">4.17787</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">28.48667</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">1.76213</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">24695.40926</td>
    <td align="right">32104.03204</td>
    <td align="right">0.97025</td>
    <td align="right">1.76213</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">1.76213</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53112.12741</td>
    <td align="right">58423.34016</td>
    <td align="right">4.10498</td>
    <td align="right">4.51548</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">24.18800</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">93.78407</td>
    <td align="right">0.79058</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-OFFICE ENCLOSED <= 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">21328.70926</td>
    <td align="right">27727.32204</td>
    <td align="right">0.83402</td>
    <td align="right">1.08423</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">93.78407</td>
    <td align="right">0.79058</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">56467.22632</td>
    <td align="right">62113.94895</td>
    <td align="right">4.36441</td>
    <td align="right">4.80085</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.54400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">93.78407</td>
    <td align="right">0.79058</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-OFFICE ENCLOSED > 25 M2-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">24345.29335</td>
    <td align="right">31648.88135</td>
    <td align="right">0.95595</td>
    <td align="right">1.24274</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">93.78407</td>
    <td align="right">0.79058</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29010.05431</td>
    <td align="right">31911.05974</td>
    <td align="right">2.24222</td>
    <td align="right">2.46644</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">93.78407</td>
    <td align="right">0.79058</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-OFFICE OPEN PLAN-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.79058</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">93.78407</td>
    <td align="right">0.79058</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">73512.54379</td>
    <td align="right">80863.79817</td>
    <td align="right">5.68169</td>
    <td align="right">6.24986</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">28.79667</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">93.78407</td>
    <td align="right">2.15646</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">47084.76946</td>
    <td align="right">61210.20030</td>
    <td align="right">1.75510</td>
    <td align="right">2.28163</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">93.78407</td>
    <td align="right">2.15646</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25353.42432</td>
    <td align="right">27888.76675</td>
    <td align="right">1.95950</td>
    <td align="right">2.19075</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">62.52271</td>
    <td align="right">2.19075</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-SALES AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.19075</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">62.52271</td>
    <td align="right">2.19075</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">76859.53144</td>
    <td align="right">84545.48458</td>
    <td align="right">5.94110</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">27.99067</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">53061.95671</td>
    <td align="right">68980.54373</td>
    <td align="right">2.11749</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20788.60262</td>
    <td align="right">22867.46289</td>
    <td align="right">1.60673</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">22.70000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">18868.26942</td>
    <td align="right">20755.09636</td>
    <td align="right">1.45846</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31495.45132</td>
    <td align="right">34644.99646</td>
    <td align="right">2.43454</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.15600</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">29123.92460</td>
    <td align="right">37861.10198</td>
    <td align="right">1.14907</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">37301.65934</td>
    <td align="right">41031.82527</td>
    <td align="right">2.88341</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">28.69333</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">16804.73203</td>
    <td align="right">21846.15164</td>
    <td align="right">0.65210</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31476.96211</td>
    <td align="right">34624.65832</td>
    <td align="right">2.43278</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">25.30400</td>
    <td align="right">8.76968E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">4681.71393</td>
    <td align="right">6086.22811</td>
    <td align="right">0.18971</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32328.26905</td>
    <td align="right">35561.09595</td>
    <td align="right">2.49868</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.72400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">3464.03380</td>
    <td align="right">4503.24395</td>
    <td align="right">0.14037</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">42353.94372</td>
    <td align="right">46589.33809</td>
    <td align="right">3.27397</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">26.33733</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">250.09086</td>
    <td align="right">10.12190</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">250.09086</td>
    <td align="right">10.12190</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25949.65302</td>
    <td align="right">28544.61832</td>
    <td align="right">2.00563</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:20:00</td>
    <td align="right">22.32800</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">17880.14017</td>
    <td align="right">23244.18223</td>
    <td align="right">0.69448</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.56814</td>
    <td align="right">7.59143</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25783.22657</td>
    <td align="right">28361.54922</td>
    <td align="right">1.99295</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">19.60000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">250.09086</td>
    <td align="right">10.12190</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">250.09086</td>
    <td align="right">10.12190</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.90000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">250.09086</td>
    <td align="right">10.12190</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">250.09086</td>
    <td align="right">10.12190</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">76410.49</td>
    <td align="right">6.39552</td>
    <td align="right">6.39552</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">218417.93</td>
    <td align="right">2.38125</td>
    <td align="right">2.38125</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">62374.67</td>
    <td align="right">4.17787</td>
    <td align="right">4.17787</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">161629.27</td>
    <td align="right">1.76213</td>
    <td align="right">1.76213</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">91595.11</td>
    <td align="right">6.24986</td>
    <td align="right">6.24986</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">201110.09</td>
    <td align="right">2.28163</td>
    <td align="right">2.28163</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:40:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">131796.04</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">696316.37</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">85281.17</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">696316.37</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">124528.09</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">696316.37</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">133249.63</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">696316.37</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">137973.80</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">696316.37</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">108175.21</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">696316.37</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">59116.56</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">696316.37</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">156346.86</td>
    <td align="right">10.12190</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">928421.83</td>
    <td align="right">10.12190</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">82010.59</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">696316.37</td>
    <td align="right">7.59143</td>
    <td align="right">7.59143</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">77368.49</td>
    <td align="right">10.12190</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">928421.83</td>
    <td align="right">10.12190</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">186387.72</td>
    <td align="right">10.12190</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">928421.83</td>
    <td align="right">10.12190</td>
    <td align="right">10.12190</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">70252.78</td>
    <td align="right">4.65719</td>
    <td align="right">4.65719</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">170221.48</td>
    <td align="right">2.98133</td>
    <td align="right">2.98133</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">121242.81</td>
    <td align="right">9.31633</td>
    <td align="right">9.31633</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">82898.41</td>
    <td align="right">2.32696</td>
    <td align="right">2.32696</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">146586.92</td>
    <td align="right">8.64932</td>
    <td align="right">8.64932</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">317239.18</td>
    <td align="right">5.55625</td>
    <td align="right">5.55625</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.26807</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30392</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.88042</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.52169E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.97638E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.88042</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">40013.76392</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.97638E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">804.19999</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.91627E-004</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">592.41935</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.60000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.71438</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.71438</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">User-Specified Rated Capacity [W]</td>
    <td align="right">4286.24983</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.38463E-005</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">85.66065</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.88336E-004</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1813.11754</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.79500E-004</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">974.12893</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.51548</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31641</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.35464</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.22477E-004</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.38555E-004</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.35464</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">42753.28261</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.38555E-004</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">932.59979</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.14130E-004</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">840.23005</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.80085</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.29760</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.44025</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.68135E-004</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.11516E-004</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44025</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">47638.26684</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.11516E-004</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1053.85889</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.72702E-004</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">959.91065</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.46644</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.57928</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.73993</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.94631E-004</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.17559E-004</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.73993</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7870.94696</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.17559E-004</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">141.91579</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.14224E-004</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1443.23549</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.19075</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65217</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.65723</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.50520E-004</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04418E-004</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.65723</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6991.14711</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04418E-004</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">126.05271</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.03028E-003</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2102.71066</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.65486E-004</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1151.56452</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.26290E-004</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">661.69099</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.09028E-005</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">184.10800</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.72596E-005</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">135.97341</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.47171E-004</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">704.33552</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.39716</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.39716</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.65719</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.98133</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.65719</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.65719</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.64015</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.79490</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.79490</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">9.31633</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.79490</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.31633</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">9.31633</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.59480</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.59480</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">8.64932</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.55625</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.64932</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">8.64932</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.64239</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-I-SPACE FUNCTION SYS-3 FLR-2 SCH-I HPLCMT-NORTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-J-SPACE FUNCTION SYS-3 FLR-1 SCH-J HPLCMT-CORE ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-K-SPACE FUNCTION SYS-3 FLR-2 SCH-K HPLCMT-CORE ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.65719</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.31633</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.64932</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOUNGE/BREAK ROOM - HEALTH CARE FACILITY-SPACE FUNCTION SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 361KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 361KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">105868.56319</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 361KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">316854.97839</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.39552</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.76213</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 240KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 240KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">75640.43183</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 240KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80015</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">221610.16255</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.17787</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15646</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-PHARMACY AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15646</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 353KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 353KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">106750.72582</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 353KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80031</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">306074.95376</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.24986</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-A-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-WEST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 463KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 463KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">145364.51603</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 463KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78983</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">696316.37105</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-B-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">125665.03890</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">696316.37105</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-C-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 440KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 440KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">138705.37176</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 440KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">696316.37105</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-D-SPACE FUNCTION SYS-3 FLR-3 SCH-D HPLCMT-NORTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 468KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 468KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">146692.18709</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 468KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78595</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">696316.37105</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-E-SPACE FUNCTION SYS-3 FLR-2 SCH-E HPLCMT-SOUTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 482KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 482KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">150998.07086</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 482KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77497</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">696316.37105</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-F-SPACE FUNCTION SYS-3 FLR-2 SCH-F HPLCMT-WEST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">125665.03890</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">696316.37105</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-G-SPACE FUNCTION SYS-3 FLR-2 SCH-G HPLCMT-EAST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">125665.03890</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 429KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">696316.37105</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.59143</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SEATING AREA GENERAL-SCH-H-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 572KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 572KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">176015.25724</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 572KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80098</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">928421.82806</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.12190</td>
  </tr>
  <tr>
