  Node 206,                               !- Component Inlet Node Name 1
  Node 215,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 12 244kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 215,                               !- Component Inlet Node Name 2
  Node 214,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 12,                    !- Component Name 3
  Node 214,                               !- Component Inlet Node Name 3
  Node 213,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 13,                 !- Component Name 4
  Node 213,                               !- Component Inlet Node Name 4
  Node 207;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 12,    !- Name
  Air Loop HVAC Outdoor Air System 12 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 12 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 12 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 12 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 12;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 12,              !- Name
  Node 441,                               !- Relief Air Outlet Node Name
  Node 206,                               !- Return Air Node Name
  Node 215,                               !- Mixed Air Node Name
  Node 211,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 12,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 12 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 12 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 12 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 211;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 12 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer, !- Name
  Node 215,                               !- Mixed Air Node Name
  Node 440,                               !- Outdoor Air Stream Node Name
  Node 441,                               !- Relief Air Stream Node Name
  Node 206;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 211,                               !- Supply Air Inlet Node Name
  Node 440,                               !- Supply Air Outlet Node Name
  Node 441,                               !- Exhaust Air Inlet Node Name
  Node 212,                               !- Exhaust Air Outlet Node Name
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 215,                               !- Reference Setpoint Node Name
  Node 215,                               !- Mixed Air Stream Node Name
  Node 211,                               !- Outdoor Air Stream Node Name
  Node 206,                               !- Return Air Stream Node Name
  Node 440;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 215 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 207,                               !- Reference Setpoint Node Name
  Node 213,                               !- Fan Inlet Node Name
  Node 207,                               !- Fan Outlet Node Name
  Node 215;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 12 244kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 215,                               !- DX Cooling Coil System Inlet Node Name
  Node 214,                               !- DX Cooling Coil System Outlet Node Name
  Node 214,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 12 244kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 214 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 207,                               !- Reference Setpoint Node Name
  Node 213,                               !- Fan Inlet Node Name
  Node 207,                               !- Fan Outlet Node Name
  Node 214;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 12 244kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.93222407424934,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 215,                               !- Air Inlet Node Name
  Node 214,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 12,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 214,                               !- Air Inlet Node Name
  Node 213,                               !- Air Outlet Node Name
  Node 213,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 213 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 207,                               !- Reference Setpoint Node Name
  Node 213,                               !- Fan Inlet Node Name
  Node 207,                               !- Fan Outlet Node Name
  Node 213;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 13,                 !- Name
  Sys_3_PSZ Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 213,                               !- Air Inlet Node Name
  Node 207;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 12, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN, !- Control Zone Name
  Node 12,                                !- Zone Node Name
  Node 210,                               !- Zone Inlet Node Name
  Node 207;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN Node 208 Supply Path, !- Name
  Node 208,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  Node 208,                               !- Inlet Node Name
  Node 210;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN Return Path, !- Name
  Node 209,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  Node 209,                               !- Outlet Node Name
  Node 216;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 141,                               !- Supply Side Inlet Node Name
  Node 144,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Supply Outlet Nodes, !- Name
  Node 142;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Demand Inlet Nodes, !- Name
  Node 143;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7,     !- Component Name 1
  Node 141,                               !- Component Inlet Node Name 1
  Node 150,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 7 246kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 150,                               !- Component Inlet Node Name 2
  Node 149,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 7,                     !- Component Name 3
  Node 149,                               !- Component Inlet Node Name 3
  Node 148,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 8,                  !- Component Name 4
  Node 148,                               !- Component Inlet Node Name 4
  Node 142;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 7,     !- Name
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 7 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 7;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 7,               !- Name
  Node 443,                               !- Relief Air Outlet Node Name
  Node 141,                               !- Return Air Node Name
  Node 150,                               !- Mixed Air Node Name
  Node 146,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 7 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 7 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 7 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 146;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer, !- Name
  Node 150,                               !- Mixed Air Node Name
  Node 442,                               !- Outdoor Air Stream Node Name
  Node 443,                               !- Relief Air Stream Node Name
  Node 141;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 146,                               !- Supply Air Inlet Node Name
  Node 442,                               !- Supply Air Outlet Node Name
  Node 443,                               !- Exhaust Air Inlet Node Name
  Node 147,                               !- Exhaust Air Outlet Node Name
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 150,                               !- Reference Setpoint Node Name
  Node 150,                               !- Mixed Air Stream Node Name
  Node 146,                               !- Outdoor Air Stream Node Name
  Node 141,                               !- Return Air Stream Node Name
  Node 442;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 150 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 150;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 7 246kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 150,                               !- DX Cooling Coil System Inlet Node Name
  Node 149,                               !- DX Cooling Coil System Outlet Node Name
  Node 149,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 7 246kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 149 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 149;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 7 246kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.93303669903467,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 150,                               !- Air Inlet Node Name
  Node 149,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 7,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 149,                               !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  Node 148,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 148 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 148;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 8,                  !- Name
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 148,                               !- Air Inlet Node Name
  Node 142;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Control Zone Name
  Node 7,                                 !- Zone Node Name
  Node 145,                               !- Zone Inlet Node Name
  Node 142;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Node 143 Supply Path, !- Name
  Node 143,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 143,                               !- Inlet Node Name
  Node 145;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN Return Path, !- Name
  Node 144,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 144,                               !- Outlet Node Name
  Node 151;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 219,                               !- Supply Side Inlet Node Name
  Node 222,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 220;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 221;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 13,    !- Component Name 1
  Node 219,                               !- Component Inlet Node Name 1
  Node 228,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 13 273kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 228,                               !- Component Inlet Node Name 2
  Node 227,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 13,                    !- Component Name 3
  Node 227,                               !- Component Inlet Node Name 3
  Node 226,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 14,                 !- Component Name 4
  Node 226,                               !- Component Inlet Node Name 4
  Node 220;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 13,    !- Name
  Air Loop HVAC Outdoor Air System 13 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 13 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 13 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 13 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 13;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 13,              !- Name
  Node 445,                               !- Relief Air Outlet Node Name
  Node 219,                               !- Return Air Node Name
  Node 228,                               !- Mixed Air Node Name
  Node 224,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 13,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 13 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 13 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 13 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 224;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 13 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer, !- Name
  Node 228,                               !- Mixed Air Node Name
  Node 444,                               !- Outdoor Air Stream Node Name
  Node 445,                               !- Relief Air Stream Node Name
  Node 219;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 224,                               !- Supply Air Inlet Node Name
  Node 444,                               !- Supply Air Outlet Node Name
  Node 445,                               !- Exhaust Air Inlet Node Name
  Node 225,                               !- Exhaust Air Outlet Node Name
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 228,                               !- Reference Setpoint Node Name
  Node 228,                               !- Mixed Air Stream Node Name
  Node 224,                               !- Outdoor Air Stream Node Name
  Node 219,                               !- Return Air Stream Node Name
  Node 444;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 228 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 220,                               !- Reference Setpoint Node Name
  Node 226,                               !- Fan Inlet Node Name
  Node 220,                               !- Fan Outlet Node Name
  Node 228;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 13 273kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 228,                               !- DX Cooling Coil System Inlet Node Name
  Node 227,                               !- DX Cooling Coil System Outlet Node Name
  Node 227,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 13 273kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 227 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 220,                               !- Reference Setpoint Node Name
  Node 226,                               !- Fan Inlet Node Name
  Node 220,                               !- Fan Outlet Node Name
  Node 227;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 13 273kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.95044261828618,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 228,                               !- Air Inlet Node Name
  Node 227,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 13,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 227,                               !- Air Inlet Node Name
  Node 226,                               !- Air Outlet Node Name
  Node 226,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 226 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 220,                               !- Reference Setpoint Node Name
  Node 226,                               !- Fan Inlet Node Name
  Node 220,                               !- Fan Outlet Node Name
  Node 226;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 14,                 !- Name
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 226,                               !- Air Inlet Node Name
  Node 220;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 13, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN, !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 223,                               !- Zone Inlet Node Name
  Node 220;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Node 221 Supply Path, !- Name
  Node 221,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 13;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 13,         !- Name
  Node 221,                               !- Inlet Node Name
  Node 223;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN Return Path, !- Name
  Node 222,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 13;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 13,            !- Name
  Node 222,                               !- Outlet Node Name
  Node 229;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 128,                               !- Supply Side Inlet Node Name
  Node 131,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Supply Outlet Nodes, !- Name
  Node 129;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Demand Inlet Nodes, !- Name
  Node 130;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 15;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 15,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6,     !- Component Name 1
  Node 128,                               !- Component Inlet Node Name 1
  Node 137,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 6 229kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 137,                               !- Component Inlet Node Name 2
  Node 136,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 6,                     !- Component Name 3
  Node 136,                               !- Component Inlet Node Name 3
  Node 135,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 7,                  !- Component Name 4
  Node 135,                               !- Component Inlet Node Name 4
  Node 129;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 6,     !- Name
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 6 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 6;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 6,               !- Name
  Node 447,                               !- Relief Air Outlet Node Name
  Node 128,                               !- Return Air Node Name
  Node 137,                               !- Mixed Air Node Name
  Node 133,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 6 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 6 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 6 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 133;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer, !- Name
  Node 137,                               !- Mixed Air Node Name
  Node 446,                               !- Outdoor Air Stream Node Name
  Node 447,                               !- Relief Air Stream Node Name
  Node 128;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 133,                               !- Supply Air Inlet Node Name
  Node 446,                               !- Supply Air Outlet Node Name
  Node 447,                               !- Exhaust Air Inlet Node Name
  Node 134,                               !- Exhaust Air Outlet Node Name
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 137,                               !- Reference Setpoint Node Name
  Node 137,                               !- Mixed Air Stream Node Name
  Node 133,                               !- Outdoor Air Stream Node Name
  Node 128,                               !- Return Air Stream Node Name
  Node 446;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 137 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 137;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 6 229kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 137,                               !- DX Cooling Coil System Inlet Node Name
  Node 136,                               !- DX Cooling Coil System Outlet Node Name
  Node 136,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 6 229kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 136 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 136;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 6 229kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.2318687039246,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 137,                               !- Air Inlet Node Name
  Node 136,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 6,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 136,                               !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  Node 135,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 135 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 135;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 7,                  !- Name
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 135,                               !- Air Inlet Node Name
  Node 129;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Control Zone Name
  Node 6,                                 !- Zone Node Name
  Node 132,                               !- Zone Inlet Node Name
  Node 129;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Node 130 Supply Path, !- Name
  Node 130,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 130,                               !- Inlet Node Name
  Node 132;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN Return Path, !- Name
  Node 131,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 131,                               !- Outlet Node Name
  Node 138;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 154,                               !- Supply Side Inlet Node Name
  Node 157,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 155;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 156;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 8,     !- Component Name 1
  Node 154,                               !- Component Inlet Node Name 1
  Node 163,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 8 250kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 163,                               !- Component Inlet Node Name 2
  Node 162,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 8,                     !- Component Name 3
  Node 162,                               !- Component Inlet Node Name 3
  Node 161,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 9,                  !- Component Name 4
  Node 161,                               !- Component Inlet Node Name 4
  Node 155;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 8,     !- Name
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 8 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 8;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 8,               !- Name
  Node 449,                               !- Relief Air Outlet Node Name
  Node 154,                               !- Return Air Node Name
  Node 163,                               !- Mixed Air Node Name
  Node 159,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 8 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 8 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 8 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 159;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer, !- Name
  Node 163,                               !- Mixed Air Node Name
  Node 448,                               !- Outdoor Air Stream Node Name
  Node 449,                               !- Relief Air Stream Node Name
  Node 154;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 159,                               !- Supply Air Inlet Node Name
  Node 448,                               !- Supply Air Outlet Node Name
  Node 449,                               !- Exhaust Air Inlet Node Name
  Node 160,                               !- Exhaust Air Outlet Node Name
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 163,                               !- Reference Setpoint Node Name
  Node 163,                               !- Mixed Air Stream Node Name
  Node 159,                               !- Outdoor Air Stream Node Name
  Node 154,                               !- Return Air Stream Node Name
  Node 448;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 163 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 163;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 8 250kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 163,                               !- DX Cooling Coil System Inlet Node Name
  Node 162,                               !- DX Cooling Coil System Outlet Node Name
  Node 162,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 8 250kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 162 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 162;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 8 250kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.93603122018065,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 163,                               !- Air Inlet Node Name
  Node 162,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 8,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 162,                               !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  Node 161,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 161 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 161;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 9,                  !- Name
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 161,                               !- Air Inlet Node Name
  Node 155;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Control Zone Name
  Node 8,                                 !- Zone Node Name
  Node 158,                               !- Zone Inlet Node Name
  Node 155;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Node 156 Supply Path, !- Name
  Node 156,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 156,                               !- Inlet Node Name
  Node 158;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN Return Path, !- Name
  Node 157,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 157,                               !- Outlet Node Name
  Node 164;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_6_VAV with Reheat,                  !- Name
  Sys_6_VAV with Reheat Controllers,      !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_6_VAV with Reheat Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Node 298,                               !- Supply Side Inlet Node Name
  Node 301,                               !- Demand Side Outlet Node Name
  Sys_6_VAV with Reheat Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_6_VAV with Reheat Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_6_VAV with Reheat Supply Outlet Nodes, !- Name
  Node 299;                               !- Node Name 1

NodeList,
  Sys_6_VAV with Reheat Demand Inlet Nodes, !- Name
  Node 300;                               !- Node Name 1

Sizing:System,
  Sys_6_VAV with Reheat,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Sys_6_VAV with Reheat Controllers,      !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 4,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 3;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 4,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 309,                               !- Sensor Node Name
  Node 276,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 308,                               !- Sensor Node Name
  Node 303,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 17;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 17,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_6_VAV with Reheat Occ Sch,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_6_VAV with Reheat Supply Branches,  !- Name
  Sys_6_VAV with Reheat Main Branch;      !- Branch Name 1

Branch,
  Sys_6_VAV with Reheat Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Sys6 Return Fan,                        !- Component Name 1
  Node 298,                               !- Component Inlet Node Name 1
  Node 311,                               !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 17,    !- Component Name 2
  Node 311,                               !- Component Inlet Node Name 2
  Node 310,                               !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  Coil Cooling Water 2,                   !- Component Name 3
  Node 310,                               !- Component Inlet Node Name 3
  Node 309,                               !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  Coil Heating Water 2,                   !- Component Name 4
  Node 309,                               !- Component Inlet Node Name 4
  Node 308,                               !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  Sys6 Supply Fan,                        !- Component Name 5
  Node 308,                               !- Component Inlet Node Name 5
  Node 299;                               !- Component Outlet Node Name 5

Fan:VariableVolume,
  Sys6 Return Fan,                        !- Name
  Sys_6_VAV with Reheat Occ Sch,          !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 298,                               !- Air Inlet Node Name
  Node 311;                               !- Air Outlet Node Name

SetpointManager:MixedAir,
  Node 311 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 299,                               !- Reference Setpoint Node Name
  Node 308,                               !- Fan Inlet Node Name
  Node 299,                               !- Fan Outlet Node Name
  Node 311;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 17,    !- Name
  Air Loop HVAC Outdoor Air System 17 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 17 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 17 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 17 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 17;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 17,              !- Name
  Node 451,                               !- Relief Air Outlet Node Name
  Node 311,                               !- Return Air Node Name
  Node 310,                               !- Mixed Air Node Name
  Node 306,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_6_VAV with Reheat Occ Sch,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 17,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 17 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 17 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 17 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 306;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 17 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_6_VAV with Reheat ERV,              !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer, !- Name
  Node 310,                               !- Mixed Air Node Name
  Node 450,                               !- Outdoor Air Stream Node Name
  Node 451,                               !- Relief Air Stream Node Name
  Node 311;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_6_VAV with Reheat ERV,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 306,                               !- Supply Air Inlet Node Name
  Node 450,                               !- Supply Air Outlet Node Name
  Node 451,                               !- Exhaust Air Inlet Node Name
  Node 307,                               !- Exhaust Air Outlet Node Name
  1599.0825,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 310,                               !- Reference Setpoint Node Name
  Node 310,                               !- Mixed Air Stream Node Name
  Node 306,                               !- Outdoor Air Stream Node Name
  Node 311,                               !- Return Air Stream Node Name
  Node 450;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 310 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 299,                               !- Reference Setpoint Node Name
  Node 308,                               !- Fan Inlet Node Name
  Node 299,                               !- Fan Outlet Node Name
  Node 310;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 276,                               !- Water Inlet Node Name
  Node 305,                               !- Water Outlet Node Name
  Node 310,                               !- Air Inlet Node Name
  Node 309,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 309 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 299,                               !- Reference Setpoint Node Name
  Node 308,                               !- Fan Inlet Node Name
  Node 299,                               !- Fan Outlet Node Name
  Node 309;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 303,                               !- Water Inlet Node Name
  Node 304,                               !- Water Outlet Node Name
  Node 309,                               !- Air Inlet Node Name
  Node 308,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 308 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 299,                               !- Reference Setpoint Node Name
  Node 308,                               !- Fan Inlet Node Name
  Node 299,                               !- Fan Outlet Node Name
  Node 308;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Sys6 Supply Fan,                        !- Name
  Sys_6_VAV with Reheat Occ Sch,          !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 308,                               !- Air Inlet Node Name
  Node 299;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp,                        !- Schedule Name
  Node 299;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_6_VAV with Reheat Node 300 Supply Path, !- Name
  Node 300,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 17;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 17,         !- Name
  Node 300,                               !- Inlet Node Name
  Node 315;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_6_VAV with Reheat Return Path,      !- Name
  Node 301,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 17;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 17,            !- Name
  Node 301,                               !- Outlet Node Name
  Node 314;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_6_VAV with Reheat 1,                !- Name
  Sys_6_VAV with Reheat 1 Controllers,    !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_6_VAV with Reheat 1 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 318,                               !- Supply Side Inlet Node Name
  Node 321,                               !- Demand Side Outlet Node Name
  Sys_6_VAV with Reheat 1 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_6_VAV with Reheat 1 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_6_VAV with Reheat 1 Supply Outlet Nodes, !- Name
  Node 319;                               !- Node Name 1

NodeList,
  Sys_6_VAV with Reheat 1 Demand Inlet Nodes, !- Name
  Node 320;                               !- Node Name 1

Sizing:System,
  Sys_6_VAV with Reheat 1,                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Sys_6_VAV with Reheat 1 Controllers,    !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 7,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 6;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 7,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 330,                               !- Sensor Node Name
  Node 325,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 6,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 329,                               !- Sensor Node Name
  Node 323,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 18;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 18,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_6_VAV with Reheat 1 Supply Branches, !- Name
  Sys_6_VAV with Reheat 1 Main Branch;    !- Branch Name 1

Branch,
  Sys_6_VAV with Reheat 1 Main Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Sys6 Return Fan 1,                      !- Component Name 1
  Node 318,                               !- Component Inlet Node Name 1
  Node 332,                               !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 18,    !- Component Name 2
  Node 332,                               !- Component Inlet Node Name 2
  Node 331,                               !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  Coil Cooling Water 3,                   !- Component Name 3
  Node 331,                               !- Component Inlet Node Name 3
  Node 330,                               !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  Coil Heating Water 4,                   !- Component Name 4
  Node 330,                               !- Component Inlet Node Name 4
  Node 329,                               !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  Sys6 Supply Fan 1,                      !- Component Name 5
  Node 329,                               !- Component Inlet Node Name 5
  Node 319;                               !- Component Outlet Node Name 5

Fan:VariableVolume,
  Sys6 Return Fan 1,                      !- Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 318,                               !- Air Inlet Node Name
  Node 332;                               !- Air Outlet Node Name

SetpointManager:MixedAir,
  Node 332 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 319,                               !- Reference Setpoint Node Name
  Node 329,                               !- Fan Inlet Node Name
  Node 319,                               !- Fan Outlet Node Name
  Node 332;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 18,    !- Name
  Air Loop HVAC Outdoor Air System 18 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 18 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 18 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 18 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 18;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 18,              !- Name
  Node 328,                               !- Relief Air Outlet Node Name
  Node 332,                               !- Return Air Node Name
  Node 331,                               !- Mixed Air Node Name
  Node 327,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 18,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 18 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 18 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 18 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 327;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 18 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer, !- Name
  Node 331,                               !- Mixed Air Node Name
  Node 327,                               !- Outdoor Air Stream Node Name
  Node 328,                               !- Relief Air Stream Node Name
  Node 332;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 331 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 319,                               !- Reference Setpoint Node Name
  Node 329,                               !- Fan Inlet Node Name
  Node 319,                               !- Fan Outlet Node Name
  Node 331;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 325,                               !- Water Inlet Node Name
  Node 326,                               !- Water Outlet Node Name
  Node 331,                               !- Air Inlet Node Name
  Node 330,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 330 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 319,                               !- Reference Setpoint Node Name
  Node 329,                               !- Fan Inlet Node Name
  Node 319,                               !- Fan Outlet Node Name
  Node 330;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 323,                               !- Water Inlet Node Name
  Node 324,                               !- Water Outlet Node Name
  Node 330,                               !- Air Inlet Node Name
  Node 329,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 329 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 319,                               !- Reference Setpoint Node Name
  Node 329,                               !- Fan Inlet Node Name
  Node 319,                               !- Fan Outlet Node Name
  Node 329;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Sys6 Supply Fan 1,                      !- Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 329,                               !- Air Inlet Node Name
  Node 319;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp 1,                      !- Schedule Name
  Node 319;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_6_VAV with Reheat 1 Node 320 Supply Path, !- Name
  Node 320,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 18;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 18,         !- Name
  Node 320,                               !- Inlet Node Name
  Node 336;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_6_VAV with Reheat 1 Return Path,    !- Name
  Node 321,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 18;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 18,            !- Name
  Node 321,                               !- Outlet Node Name
  Node 335;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_6_VAV with Reheat 2,                !- Name
  Sys_6_VAV with Reheat 2 Controllers,    !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_6_VAV with Reheat 2 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 339,                               !- Supply Side Inlet Node Name
  Node 342,                               !- Demand Side Outlet Node Name
  Sys_6_VAV with Reheat 2 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_6_VAV with Reheat 2 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_6_VAV with Reheat 2 Supply Outlet Nodes, !- Name
  Node 340;                               !- Node Name 1

NodeList,
  Sys_6_VAV with Reheat 2 Demand Inlet Nodes, !- Name
  Node 341;                               !- Node Name 1

Sizing:System,
  Sys_6_VAV with Reheat 2,                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Sys_6_VAV with Reheat 2 Controllers,    !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 10,               !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 9;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 10,               !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 351,                               !- Sensor Node Name
  Node 346,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 9,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 350,                               !- Sensor Node Name
  Node 344,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 19;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 19,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_6_VAV with Reheat 2 Supply Branches, !- Name
  Sys_6_VAV with Reheat 2 Main Branch;    !- Branch Name 1

Branch,
  Sys_6_VAV with Reheat 2 Main Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Sys6 Return Fan 2,                      !- Component Name 1
  Node 339,                               !- Component Inlet Node Name 1
  Node 353,                               !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 19,    !- Component Name 2
  Node 353,                               !- Component Inlet Node Name 2
  Node 352,                               !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  Coil Cooling Water 4,                   !- Component Name 3
  Node 352,                               !- Component Inlet Node Name 3
  Node 351,                               !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  Coil Heating Water 6,                   !- Component Name 4
  Node 351,                               !- Component Inlet Node Name 4
  Node 350,                               !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  Sys6 Supply Fan 2,                      !- Component Name 5
  Node 350,                               !- Component Inlet Node Name 5
  Node 340;                               !- Component Outlet Node Name 5

Fan:VariableVolume,
  Sys6 Return Fan 2,                      !- Name
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 339,                               !- Air Inlet Node Name
  Node 353;                               !- Air Outlet Node Name

SetpointManager:MixedAir,
  Node 353 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 340,                               !- Reference Setpoint Node Name
  Node 350,                               !- Fan Inlet Node Name
  Node 340,                               !- Fan Outlet Node Name
  Node 353;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 19,    !- Name
  Air Loop HVAC Outdoor Air System 19 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 19 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 19 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 19 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 19;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 19,              !- Name
  Node 453,                               !- Relief Air Outlet Node Name
  Node 353,                               !- Return Air Node Name
  Node 352,                               !- Mixed Air Node Name
  Node 348,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 19,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 19 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 19 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 19 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 348;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 19 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_6_VAV with Reheat 2 ERV,            !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer, !- Name
  Node 352,                               !- Mixed Air Node Name
  Node 452,                               !- Outdoor Air Stream Node Name
  Node 453,                               !- Relief Air Stream Node Name
  Node 353;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_6_VAV with Reheat 2 ERV,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 348,                               !- Supply Air Inlet Node Name
  Node 452,                               !- Supply Air Outlet Node Name
  Node 453,                               !- Exhaust Air Inlet Node Name
  Node 349,                               !- Exhaust Air Outlet Node Name
  7977.6575,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 352,                               !- Reference Setpoint Node Name
  Node 352,                               !- Mixed Air Stream Node Name
  Node 348,                               !- Outdoor Air Stream Node Name
  Node 353,                               !- Return Air Stream Node Name
  Node 452;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 352 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 340,                               !- Reference Setpoint Node Name
  Node 350,                               !- Fan Inlet Node Name
  Node 340,                               !- Fan Outlet Node Name
  Node 352;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 346,                               !- Water Inlet Node Name
  Node 347,                               !- Water Outlet Node Name
  Node 352,                               !- Air Inlet Node Name
  Node 351,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 351 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 340,                               !- Reference Setpoint Node Name
  Node 350,                               !- Fan Inlet Node Name
  Node 340,                               !- Fan Outlet Node Name
  Node 351;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 344,                               !- Water Inlet Node Name
  Node 345,                               !- Water Outlet Node Name
  Node 351,                               !- Air Inlet Node Name
  Node 350,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 350 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 340,                               !- Reference Setpoint Node Name
  Node 350,                               !- Fan Inlet Node Name
  Node 340,                               !- Fan Outlet Node Name
  Node 350;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Sys6 Supply Fan 2,                      !- Name
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 350,                               !- Air Inlet Node Name
  Node 340;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp 2,                      !- Schedule Name
  Node 340;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_6_VAV with Reheat 2 Node 341 Supply Path, !- Name
  Node 341,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 19;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 19,         !- Name
  Node 341,                               !- Inlet Node Name
  Node 357,                               !- Outlet Node Name 1
  Node 364;                               !- Outlet Node Name 2

AirLoopHVAC:ReturnPath,
  Sys_6_VAV with Reheat 2 Return Path,    !- Name
  Node 342,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 19;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 19,            !- Name
  Node 342,                               !- Outlet Node Name
  Node 356,                               !- Inlet Node Name 1
  Node 363;                               !- Inlet Node Name 2

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 35,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 34,                                !- Plant Side Inlet Node Name
  Node 35,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 37,                                !- Demand Side Inlet Node Name
  Node 38,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Branch 3,     !- Branch Name 4
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Supply Branch 3;     !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Supply Branch 3;     !- Inlet Branch Name 3

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 40;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 34,                                !- Inlet Node Name
  Node 40,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.69342297463235;                       !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 24tons 0.8kW/ton, !- Component Name 1
  Node 36,                                !- Component Inlet Node Name 1
  Node 41;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Primary Chiller WaterCooled Scroll 24tons 0.8kW/ton, !- Name
  82732.4990811146,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 36,                                !- Chilled Water Inlet Node Name
  Node 41,                                !- Chilled Water Outlet Node Name
  Node 52,                                !- Condenser Inlet Node Name
  Node 58,                                !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Component Name 1
  Node 42,                                !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 42,                                !- Chilled Water Inlet Node Name
  Node 43,                                !- Chilled Water Outlet Node Name
  Node 59,                                !- Condenser Inlet Node Name
  Node 60,                                !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 44,                                !- Component Inlet Node Name 1
  Node 45;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 44,                                !- Inlet Node Name
  Node 45;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 35;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 46,                                !- Inlet Node Name
  Node 35;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  CHW Temp,                               !- Schedule Name
  Node 35;                                !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 3
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Chilled Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet Pipe,   !- Name
  Node 37,                                !- Inlet Node Name
  Chilled Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 1,                   !- Component Name 1
  Node 39,                                !- Component Inlet Node Name 1
  Node 72;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet Pipe,  !- Component Name 1
  Chilled Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet Pipe,  !- Name
  Chilled Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 38;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Primary Chiller WaterCooled Scroll 24tons 0.8kW/ton, !- Equipment Name 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton; !- Equipment Name 2

PlantLoop,
  Chilled Water Loop 1,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop 1 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 272,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 271,                               !- Plant Side Inlet Node Name
  Node 272,                               !- Plant Side Outlet Node Name
  Chilled Water Loop 1 Supply Branches,   !- Plant Side Branch List Name
  Chilled Water Loop 1 Supply Connector List, !- Plant Side Connector List Name
  Node 274,                               !- Demand Side Inlet Node Name
  Node 275,                               !- Demand Side Outlet Node Name
  Chilled Water Loop 1 Demand Branches,   !- Demand Side Branch List Name
  Chilled Water Loop 1 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop 1,                   !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop 1 Supply Branches,   !- Name
  Chilled Water Loop 1 Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop 1 Supply Branch 1,   !- Branch Name 2
  Chilled Water Loop 1 Supply Branch 2,   !- Branch Name 3
  Chilled Water Loop 1 Supply Branch 3,   !- Branch Name 4
  Chilled Water Loop 1 Supply Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop 1 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop 1 Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop 1 Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop 1 Supply Splitter,   !- Name
  Chilled Water Loop 1 Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop 1 Supply Branch 1,   !- Outlet Branch Name 1
  Chilled Water Loop 1 Supply Branch 2,   !- Outlet Branch Name 2
  Chilled Water Loop 1 Supply Branch 3;   !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop 1 Supply Mixer,      !- Name
  Chilled Water Loop 1 Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop 1 Supply Branch 1,   !- Inlet Branch Name 1
  Chilled Water Loop 1 Supply Branch 2,   !- Inlet Branch Name 2
  Chilled Water Loop 1 Supply Branch 3;   !- Inlet Branch Name 3

Branch,
  Chilled Water Loop 1 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 3,                  !- Component Name 1
  Node 271,                               !- Component Inlet Node Name 1
  Node 277;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 3,                  !- Name
  Node 271,                               !- Inlet Node Name
  Node 277,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.79522416194878;                       !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Chilled Water Loop 1 Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 1 127tons 0.8kW/ton, !- Component Name 1
  Node 273,                               !- Component Inlet Node Name 1
  Node 278;                               !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Primary Chiller WaterCooled Scroll 1 127tons 0.8kW/ton, !- Name
  445566.559318599,                       !- Reference Capacity {W}
  4.54392764857881,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 273,                               !- Chilled Water Inlet Node Name
  Node 278,                               !- Chilled Water Outlet Node Name
  Node 289,                               !- Condenser Inlet Node Name
  Node 295,                               !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop 1 Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton, !- Component Name 1
  Node 279,                               !- Component Inlet Node Name 1
  Node 280;                               !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 279,                               !- Chilled Water Inlet Node Name
  Node 280,                               !- Chilled Water Outlet Node Name
  Node 296,                               !- Condenser Inlet Node Name
  Node 297,                               !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop 1 Supply Branch 3,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 281,                               !- Component Inlet Node Name 1
  Node 282;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 281,                               !- Inlet Node Name
  Node 282;                               !- Outlet Node Name

Branch,
  Chilled Water Loop 1 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 283,                               !- Component Inlet Node Name 1
  Node 272;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 283,                               !- Inlet Node Name
  Node 272;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  CHW Temp 1,                             !- Schedule Name
  Node 272;                               !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop 1 Demand Branches,   !- Name
  Chilled Water Loop 1 Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop 1 Demand Branch 1,   !- Branch Name 2
  Chilled Water Loop 1 Demand Branch 2,   !- Branch Name 3
  Chilled Water Loop 1 Demand Branch 3,   !- Branch Name 4
  Chilled Water Loop 1 Demand Bypass Branch, !- Branch Name 5
  Chilled Water Loop 1 Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  Chilled Water Loop 1 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop 1 Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop 1 Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop 1 Demand Splitter,   !- Name
  Chilled Water Loop 1 Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop 1 Demand Branch 1,   !- Outlet Branch Name 1
  Chilled Water Loop 1 Demand Branch 2,   !- Outlet Branch Name 2
  Chilled Water Loop 1 Demand Branch 3,   !- Outlet Branch Name 3
  Chilled Water Loop 1 Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  Chilled Water Loop 1 Demand Mixer,      !- Name
  Chilled Water Loop 1 Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop 1 Demand Branch 1,   !- Inlet Branch Name 1
  Chilled Water Loop 1 Demand Branch 2,   !- Inlet Branch Name 2
  Chilled Water Loop 1 Demand Branch 3,   !- Inlet Branch Name 3
  Chilled Water Loop 1 Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  Chilled Water Loop 1 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop 1 Demand Inlet Pipe, !- Component Name 1
  Node 274,                               !- Component Inlet Node Name 1
  Chilled Water Loop 1 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop 1 Demand Inlet Pipe, !- Name
  Node 274,                               !- Inlet Node Name
  Chilled Water Loop 1 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Chilled Water Loop 1 Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 2,                   !- Component Name 1
  Node 276,                               !- Component Inlet Node Name 1
  Node 305;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop 1 Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 3,                   !- Component Name 1
  Node 325,                               !- Component Inlet Node Name 1
  Node 326;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop 1 Demand Branch 3,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 4,                   !- Component Name 1
  Node 346,                               !- Component Inlet Node Name 1
  Node 347;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop 1 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop 1 Demand Bypass Pipe, !- Component Name 1
  Chilled Water Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop 1 Demand Bypass Pipe, !- Name
  Chilled Water Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop 1 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop 1 Demand Outlet Pipe, !- Component Name 1
  Chilled Water Loop 1 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 275;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop 1 Demand Outlet Pipe, !- Name
  Chilled Water Loop 1 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 275;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop 1 Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop 1 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop 1 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop 1 Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop 1 Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Primary Chiller WaterCooled Scroll 1 127tons 0.8kW/ton, !- Equipment Name 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton; !- Equipment Name 2

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 48,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 47,                                !- Plant Side Inlet Node Name
  Node 48,                                !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 50,                                !- Demand Side Inlet Node Name
  Node 51,                                !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 2,                  !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 2,                  !- Name
  Node 47,                                !- Inlet Node Name
  Node 53,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.50184667323805;                       !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 1,           !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 54;                                !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 1,           !- Name
  Node 49,                                !- Water Inlet Node Name
  Node 54,                                !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  24,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  5,                                      !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 55,                                !- Inlet Node Name
  Node 56;                                !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 48;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 57,                                !- Inlet Node Name
  Node 48;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  CW Temp,                                !- Schedule Name
  Node 48;                                !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet Pipe, !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet Pipe, !- Name
  Node 50,                                !- Inlet Node Name
  Condenser Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 24tons 0.8kW/ton, !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet Pipe, !- Component Name 1
  Condenser Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet Pipe, !- Name
  Condenser Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 51;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Cooling Tower Single Speed 1;           !- Equipment Name 1

PlantLoop,
  Condenser Water Loop 1,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop 1 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 285,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 284,                               !- Plant Side Inlet Node Name
  Node 285,                               !- Plant Side Outlet Node Name
  Condenser Water Loop 1 Supply Branches, !- Plant Side Branch List Name
  Condenser Water Loop 1 Supply Connector List, !- Plant Side Connector List Name
  Node 287,                               !- Demand Side Inlet Node Name
  Node 288,                               !- Demand Side Outlet Node Name
  Condenser Water Loop 1 Demand Branches, !- Demand Side Branch List Name
  Condenser Water Loop 1 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop 1,                 !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop 1 Supply Branches, !- Name
  Condenser Water Loop 1 Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop 1 Supply Branch 1, !- Branch Name 2
  Condenser Water Loop 1 Supply Branch 2, !- Branch Name 3
  Condenser Water Loop 1 Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop 1 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop 1 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop 1 Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop 1 Supply Splitter, !- Name
  Condenser Water Loop 1 Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop 1 Supply Branch 1, !- Outlet Branch Name 1
  Condenser Water Loop 1 Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop 1 Supply Mixer,    !- Name
  Condenser Water Loop 1 Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop 1 Supply Branch 1, !- Inlet Branch Name 1
  Condenser Water Loop 1 Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Condenser Water Loop 1 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 4,                  !- Component Name 1
  Node 284,                               !- Component Inlet Node Name 1
  Node 290;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 4,                  !- Name
  Node 284,                               !- Inlet Node Name
  Node 290,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.55050981157872;                       !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Condenser Water Loop 1 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 2,           !- Component Name 1
  Node 286,                               !- Component Inlet Node Name 1
  Node 291;                               !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 2,           !- Name
  Node 286,                               !- Water Inlet Node Name
  Node 291,                               !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  7067.11384090685,                       !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  24,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  5,                                      !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop 1 Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 292,                               !- Component Inlet Node Name 1
  Node 293;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 292,                               !- Inlet Node Name
  Node 293;                               !- Outlet Node Name

Branch,
  Condenser Water Loop 1 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 294,                               !- Component Inlet Node Name 1
  Node 285;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 294,                               !- Inlet Node Name
  Node 285;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  CW Temp 1,                              !- Schedule Name
  Node 285;                               !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop 1 Demand Branches, !- Name
  Condenser Water Loop 1 Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop 1 Demand Branch 1, !- Branch Name 2
  Condenser Water Loop 1 Demand Branch 2, !- Branch Name 3
  Condenser Water Loop 1 Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop 1 Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop 1 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop 1 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop 1 Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop 1 Demand Splitter, !- Name
  Condenser Water Loop 1 Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop 1 Demand Branch 1, !- Outlet Branch Name 1
  Condenser Water Loop 1 Demand Branch 2, !- Outlet Branch Name 2
  Condenser Water Loop 1 Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop 1 Demand Mixer,    !- Name
  Condenser Water Loop 1 Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop 1 Demand Branch 1, !- Inlet Branch Name 1
  Condenser Water Loop 1 Demand Branch 2, !- Inlet Branch Name 2
  Condenser Water Loop 1 Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop 1 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop 1 Demand Inlet Pipe, !- Component Name 1
  Node 287,                               !- Component Inlet Node Name 1
  Condenser Water Loop 1 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop 1 Demand Inlet Pipe, !- Name
  Node 287,                               !- Inlet Node Name
  Condenser Water Loop 1 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Condenser Water Loop 1 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 1 127tons 0.8kW/ton, !- Component Name 1
  Node 289,                               !- Component Inlet Node Name 1
  Node 295;                               !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop 1 Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton, !- Component Name 1
  Node 296,                               !- Component Inlet Node Name 1
  Node 297;                               !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop 1 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop 1 Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop 1 Demand Bypass Pipe, !- Name
  Condenser Water Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop 1 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop 1 Demand Outlet Pipe, !- Component Name 1
  Condenser Water Loop 1 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 288;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop 1 Demand Outlet Pipe, !- Name
  Condenser Water Loop 1 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 288;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop 1 Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop 1 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop 1 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop 1 Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop 1 Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Cooling Tower Single Speed 2;           !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 22,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 21,                                !- Plant Side Inlet Node Name
  Node 22,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 24,                                !- Demand Side Inlet Node Name
  Node 25,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Branch 3,         !- Branch Name 4
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 5

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Outlet Branch Name 3

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Inlet Branch Name 3

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 21,                                !- Inlet Node Name
  Node 27,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.53876351056604,                       !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Primary Boiler 3968kBtu/hr 0.833 Combustion Eff, !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Primary Boiler 3968kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  1162795.85862652,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 23,                                !- Boiler Water Inlet Node Name
  Node 28,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 29,                                !- Boiler Water Inlet Node Name
  Node 30,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 31,                                !- Component Inlet Node Name 1
  Node 32;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 31,                                !- Inlet Node Name
  Node 32;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 33,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 33,                                !- Inlet Node Name
  Node 22;                                !- Outlet Node Name

SetpointManager:OutdoorAirReset,
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  Node 22;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 29
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 30

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 28

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 28

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet Pipe,       !- Component Name 1
  Node 24,                                !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet Pipe,       !- Name
  Node 24,                                !- Inlet Node Name
  Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 1,                   !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 1, !- Component Name 1
  Node 87,                                !- Component Inlet Node Name 1
  Node 88;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 2, !- Component Name 1
  Node 100,                               !- Component Inlet Node Name 1
  Node 101;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 3, !- Component Name 1
  Node 113,                               !- Component Inlet Node Name 1
  Node 114;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 4, !- Component Name 1
  Node 126,                               !- Component Inlet Node Name 1
  Node 127;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 5, !- Component Name 1
  Node 139,                               !- Component Inlet Node Name 1
  Node 140;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 6, !- Component Name 1
  Node 152,                               !- Component Inlet Node Name 1
  Node 153;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 7, !- Component Name 1
  Node 165,                               !- Component Inlet Node Name 1
  Node 166;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 8, !- Component Name 1
  Node 178,                               !- Component Inlet Node Name 1
  Node 179;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 9, !- Component Name 1
  Node 191,                               !- Component Inlet Node Name 1
  Node 192;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 10, !- Component Name 1
  Node 204,                               !- Component Inlet Node Name 1
  Node 205;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 11, !- Component Name 1
  Node 217,                               !- Component Inlet Node Name 1
  Node 218;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 12, !- Component Name 1
  Node 230,                               !- Component Inlet Node Name 1
  Node 231;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 13, !- Component Name 1
  Node 243,                               !- Component Inlet Node Name 1
  Node 244;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 14, !- Component Name 1
  Node 256,                               !- Component Inlet Node Name 1
  Node 257;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 15, !- Component Name 1
  Node 269,                               !- Component Inlet Node Name 1
  Node 270;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 2,                   !- Component Name 1
  Node 303,                               !- Component Inlet Node Name 1
  Node 304;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 3,                   !- Component Name 1
  Node 312,                               !- Component Inlet Node Name 1
  Node 313;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 16, !- Component Name 1
  Node 316,                               !- Component Inlet Node Name 1
  Node 317;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 4,                   !- Component Name 1
  Node 323,                               !- Component Inlet Node Name 1
  Node 324;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 5,                   !- Component Name 1
  Node 333,                               !- Component Inlet Node Name 1
  Node 334;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 17, !- Component Name 1
  Node 337,                               !- Component Inlet Node Name 1
  Node 338;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 6,                   !- Component Name 1
  Node 344,                               !- Component Inlet Node Name 1
  Node 345;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 7,                   !- Component Name 1
  Node 354,                               !- Component Inlet Node Name 1
  Node 355;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 18, !- Component Name 1
  Node 358,                               !- Component Inlet Node Name 1
  Node 359;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 8,                   !- Component Name 1
  Node 360,                               !- Component Inlet Node Name 1
  Node 361;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 19, !- Component Name 1
  Node 365,                               !- Component Inlet Node Name 1
  Node 366;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet Pipe,      !- Component Name 1
  Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 25;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet Pipe,      !- Name
  Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 25;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Primary Boiler 3968kBtu/hr 0.833 Combustion Eff, !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Secondary Boiler 0kBtu/hr 0.85 AFUE;    !- Equipment Name 2

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 368,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 367,                               !- Plant Side Inlet Node Name
  Node 368,                               !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 370,                               !- Demand Side Inlet Node Name
  Node 371,                               !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 367,                               !- Component Inlet Node Name 1
  Node 373;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 367,                               !- Inlet Node Name
  Node 373,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  1310433.53879178,                       !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  1025gal NaturalGas Water Heater - 2336kBtu/hr 0.802 Therm Eff, !- Component Name 1
  Node 369,                               !- Component Inlet Node Name 1
  Node 374;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  1025gal NaturalGas Water Heater - 2336kBtu/hr 0.802 Therm Eff, !- Name
  3.87816334521521,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  684479.158987705,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802206012687847,                      !- Heater Thermal Efficiency
  SWH-EFFFPLR-NECB2011,                   !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  38.8277925247031,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  38.8277925247031,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 369,                               !- Use Side Inlet Node Name
  Node 374,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Curve:Cubic,
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Node 375,                               !- Component Inlet Node Name 1
  Node 376;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Node 375,                               !- Inlet Node Name
  Node 376;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Node 378,                               !- Component Inlet Node Name 1
  Node 368;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Node 378,                               !- Inlet Node Name
  Node 368;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 368;                               !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Branch 5, !- Branch Name 6
  Main Service Water Loop Demand Branch 6, !- Branch Name 7
  Main Service Water Loop Demand Branch 7, !- Branch Name 8
  Main Service Water Loop Demand Branch 8, !- Branch Name 9
  Main Service Water Loop Demand Branch 9, !- Branch Name 10
  Main Service Water Loop Demand Branch 10, !- Branch Name 11
  Main Service Water Loop Demand Branch 11, !- Branch Name 12
  Main Service Water Loop Demand Branch 12, !- Branch Name 13
  Main Service Water Loop Demand Branch 13, !- Branch Name 14
  Main Service Water Loop Demand Branch 14, !- Branch Name 15
  Main Service Water Loop Demand Branch 15, !- Branch Name 16
  Main Service Water Loop Demand Branch 16, !- Branch Name 17
  Main Service Water Loop Demand Branch 17, !- Branch Name 18
  Main Service Water Loop Demand Branch 18, !- Branch Name 19
  Main Service Water Loop Demand Branch 19, !- Branch Name 20
  Main Service Water Loop Demand Branch 20, !- Branch Name 21
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 22
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 23

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Outlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Outlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Outlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Outlet Branch Name 19
  Main Service Water Loop Demand Branch 20, !- Outlet Branch Name 20
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 21

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Inlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Inlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Inlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Inlet Branch Name 19
  Main Service Water Loop Demand Branch 20, !- Inlet Branch Name 20
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 21

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Node 370,                               !- Component Inlet Node Name 1
  Node 379;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Node 370,                               !- Inlet Node Name
  Node 379;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Node 372,                               !- Component Inlet Node Name 1
  Node 377;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Node 372,                               !- Inlet Node Name
  Node 377;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 381,                               !- Component Inlet Node Name 1
  Node 382;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 381,                               !- Inlet Node Name
  Node 382,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Fire station sleeping quarters-space function Service Water Use 4.21gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Fire station sleeping quarters-space function Service Water Use 4.21gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000265561676140825,                   !- Peak Flow Rate {m3/s}
  NECB-G-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 5,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Fire station sleeping quarters-Space Function Sys-3 Flr-4 Sch-G HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 3,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 4;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 383,                               !- Component Inlet Node Name 1
  Node 384;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 383,                               !- Inlet Node Name
  Node 384,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Gymnasium/fitness centre exercise area-space function Service Water Use 2.84gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Gymnasium/fitness centre exercise area-space function Service Water Use 2.84gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000179254120784163,                   !- Peak Flow Rate {m3/s}
  NECB-B-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 8,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Gymnasium/Fitness centre exercise area-Space Function Sys-6 Flr-4 Sch-B HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 6,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 7;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 385,                               !- Component Inlet Node Name 1
  Node 386;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 385,                               !- Inlet Node Name
  Node 386,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Gymnasium/fitness centre playing area-space function Service Water Use 2.84gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Gymnasium/fitness centre playing area-space function Service Water Use 2.84gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000179254120784163,                   !- Peak Flow Rate {m3/s}
  NECB-B-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 11,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Gymnasium/Fitness centre playing area-Space Function Sys-6 Flr-4 Sch-B HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 9,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 10;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Node 387,                               !- Component Inlet Node Name 1
  Node 388;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Node 387,                               !- Inlet Node Name
  Node 388,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Health care facility exam/treatment room-space function Service Water Use 0.71gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Health care facility exam/treatment room-space function Service Water Use 0.71gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 14,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Health care facility exam/treatment room-Space Function Sys-3 Flr-3 Sch-C HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 12,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 13;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Node 389,                               !- Component Inlet Node Name 1
  Node 390;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Node 389,                               !- Inlet Node Name
  Node 390,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Health care facility imaging room-space function Service Water Use 0.71gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Health care facility imaging room-space function Service Water Use 0.71gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 17,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Health care facility imaging room-Space Function Sys-3 Flr-3 Sch-H HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 15,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 16;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Node 391,                               !- Component Inlet Node Name 1
  Node 392;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Node 391,                               !- Inlet Node Name
  Node 392,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Health care facility nursery-space function Service Water Use 0.71gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Health care facility nursery-space function Service Water Use 0.71gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 20,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Health care facility nursery-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 18,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 19;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Node 393,                               !- Component Inlet Node Name 1
  Node 394;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Node 393,                               !- Inlet Node Name
  Node 394,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Health care facility nurses station-space function Service Water Use 0.36gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Health care facility nurses station-space function Service Water Use 0.36gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.24067704034674e-05,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 23,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Health care facility nurses station-Space Function Sys-3 Flr-1 Sch-H HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 21,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 22;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 8,                !- Component Name 1
  Node 395,                               !- Component Inlet Node Name 1
  Node 396;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 8,                !- Name
  Node 395,                               !- Inlet Node Name
  Node 396,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Health care facility operating room-space function Service Water Use 2.37gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Health care facility operating room-space function Service Water Use 2.37gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000149378448134661,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 26,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Health care facility operating room-Space Function Sys-3 Flr-1 Sch-H HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 24,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 25;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 9,                !- Component Name 1
  Node 397,                               !- Component Inlet Node Name 1
  Node 398;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 9,                !- Name
  Node 397,                               !- Inlet Node Name
  Node 398,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Health care facility patient room-space function Service Water Use 0.71gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Health care facility patient room-space function Service Water Use 0.71gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 29,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Health care facility patient room-Space Function Sys-3 Flr-1 Sch-H HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 27,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 28;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 10,               !- Component Name 1
  Node 399,                               !- Component Inlet Node Name 1
  Node 400;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 10,               !- Name
  Node 399,                               !- Inlet Node Name
  Node 400,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Health care facility physical therapy room-space function Service Water Use 0.36gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Health care facility physical therapy room-space function Service Water Use 0.36gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.24067704034674e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 32,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Health care facility physical therapy room-Space Function Sys-3 Flr-1 Sch-C HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 30,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 31;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Node 401,                               !- Component Inlet Node Name 1
  Node 402;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Node 401,                               !- Inlet Node Name
  Node 402,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Health care facility recovery room-space function Service Water Use 1.89gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Health care facility recovery room-space function Service Water Use 1.89gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000119502747189442,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 35,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Health care facility recovery room-Space Function Sys-3 Flr-3 Sch-H HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 33,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 34;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Node 403,                               !- Component Inlet Node Name 1
  Node 404;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Node 403,                               !- Inlet Node Name
  Node 404,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Library reading area-space function Service Water Use 0.95gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Library reading area-space function Service Water Use 0.95gal/min, !- Name
  General,                                !- End-Use Subcategory
  5.97513877425797e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 38,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Library reading area-Space Function Sys-6 Flr-1 Sch-C HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 36,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 37;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Node 405,                               !- Component Inlet Node Name 1
  Node 406;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Node 405,                               !- Inlet Node Name
  Node 406,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Library stacks-space function Service Water Use 0.71gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Library stacks-space function Service Water Use 0.71gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 41,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Library stacks-Space Function Sys-6 Flr-2 Sch-C HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 39,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 40;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Node 407,                               !- Component Inlet Node Name 1
  Node 408;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Node 407,                               !- Inlet Node Name
  Node 408,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility detailed manufacturing area-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility detailed manufacturing area-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 44,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 42,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 43;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Node 409,                               !- Component Inlet Node Name 1
  Node 410;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Node 409,                               !- Inlet Node Name
  Node 410,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility equipment room-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility equipment room-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 47,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 45,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 46;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 16,               !- Component Name 1
  Node 411,                               !- Component Inlet Node Name 1
  Node 412;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 16,               !- Name
  Node 411,                               !- Inlet Node Name
  Node 412,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 50,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 48,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 49;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 17,               !- Component Name 1
  Node 413,                               !- Component Inlet Node Name 1
  Node 414;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 17,               !- Name
  Node 413,                               !- Inlet Node Name
  Node 414,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 53,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 51,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 52;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 18,               !- Component Name 1
  Node 415,                               !- Component Inlet Node Name 1
  Node 416;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 18,               !- Name
  Node 415,                               !- Inlet Node Name
  Node 416,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 56,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 54,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 55;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 19,               !- Component Name 1
  Node 417,                               !- Component Inlet Node Name 1
  Node 418;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 19,               !- Name
  Node 417,                               !- Inlet Node Name
  Node 418,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Museum general exhibition area-space function Service Water Use 2.53gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Museum general exhibition area-space function Service Water Use 2.53gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000159337005684495,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 59,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Museum general exhibition area-Space Function Sys-2 Flr-2 Sch-C HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 57,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 58;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Node 380,                               !- Component Inlet Node Name 1
  Node 371;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Node 380,                               !- Inlet Node Name
  Node 371;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  1025gal NaturalGas Water Heater - 2336kBtu/hr 0.802 Therm Eff; !- Equipment Name 1

OutputControl:ReportingTolerances,
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1;                                  !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -36.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Space Function Fire station sleeping quarters, !- Name
  Sp-Fire station sleeping quarters-Space Function Sys-3 Flr-4 Sch-G HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Fire station sleeping quarters Lights, !- Name
  Space Function Fire station sleeping quarters, !- Zone or ZoneList Name
  NECB-G-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.40087221190551,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Fire station sleeping quarters People, !- Name
  Space Function Fire station sleeping quarters, !- Zone or ZoneList Name
  NECB-G-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0400145368650919,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Fire station sleeping quarters Elec Equip, !- Name
  Space Function Fire station sleeping quarters, !- Zone or ZoneList Name
  NECB-G-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Gymnasium/Fitness centre exercise area, !- Name
  Sp-Gymnasium/Fitness centre exercise area-Space Function Sys-6 Flr-4 Sch-B HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Gymnasium/Fitness centre exercise area Lights, !- Name
  Space Function Gymnasium/Fitness centre exercise area, !- Zone or ZoneList Name
  NECB-B-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.80283468869292,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Gymnasium/Fitness centre exercise area People, !- Name
  Space Function Gymnasium/Fitness centre exercise area, !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Gymnasium/Fitness centre exercise area Elec Equip, !- Name
  Space Function Gymnasium/Fitness centre exercise area, !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Gymnasium/Fitness centre playing area, !- Name
  Sp-Gymnasium/Fitness centre playing area-Space Function Sys-6 Flr-4 Sch-B HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Gymnasium/Fitness centre playing area Lights, !- Name
  Space Function Gymnasium/Fitness centre playing area, !- Zone or ZoneList Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0047244811549,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Gymnasium/Fitness centre playing area People, !- Name
  Space Function Gymnasium/Fitness centre playing area, !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Gymnasium/Fitness centre playing area Elec Equip, !- Name
  Space Function Gymnasium/Fitness centre playing area, !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility exam/treatment room, !- Name
  Sp-Health care facility exam/treatment room-Space Function Sys-3 Flr-3 Sch-C HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Health care facility exam/treatment room Lights, !- Name
  Space Function Health care facility exam/treatment room, !- Zone or ZoneList Name
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0065415892914,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility exam/treatment room People, !- Name
  Space Function Health care facility exam/treatment room, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility exam/treatment room Elec Equip, !- Name
  Space Function Health care facility exam/treatment room, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility imaging room, !- Name
  Sp-Health care facility imaging room-Space Function Sys-3 Flr-3 Sch-H HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Health care facility imaging room Lights, !- Name
  Space Function Health care facility imaging room, !- Zone or ZoneList Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.305923772525,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility imaging room People, !- Name
  Space Function Health care facility imaging room, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility imaging room Elec Equip, !- Name
  Space Function Health care facility imaging room, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility medical supply room, !- Name
  Sp-Health care facility medical supply room-Space Function Sys-3 Flr-4 Sch-H HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Health care facility medical supply room Lights, !- Name
  Space Function Health care facility medical supply room, !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.00290737301838,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility medical supply room People, !- Name
  Space Function Health care facility medical supply room, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility medical supply room Elec Equip, !- Name
  Space Function Health care facility medical supply room, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility nursery, !- Name
  Sp-Health care facility nursery-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Health care facility nursery Lights, !- Name
  Space Function Health care facility nursery, !- Zone or ZoneList Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.50345250545933,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility nursery People, !- Name
  Space Function Health care facility nursery, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility nursery Elec Equip, !- Name
  Space Function Health care facility nursery, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility nurses station, !- Name
  Sp-Health care facility nurses station-Space Function Sys-3 Flr-1 Sch-H HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Health care facility nurses station Lights, !- Name
  Space Function Health care facility nurses station, !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.60276200436746,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility nurses station People, !- Name
  Space Function Health care facility nurses station, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility nurses station Elec Equip, !- Name
  Space Function Health care facility nurses station, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility operating room, !- Name
  Sp-Health care facility operating room-Space Function Sys-3 Flr-1 Sch-H HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Health care facility operating room Lights, !- Name
  Space Function Health care facility operating room, !- Zone or ZoneList Name
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.8097396996116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility operating room People, !- Name
  Space Function Health care facility operating room, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility operating room Elec Equip, !- Name
  Space Function Health care facility operating room, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility patient room, !- Name
  Sp-Health care facility patient room-Space Function Sys-3 Flr-1 Sch-H HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Health care facility patient room Lights, !- Name
  Space Function Health care facility patient room, !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.70243492490289,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility patient room People, !- Name
  Space Function Health care facility patient room, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility patient room Elec Equip, !- Name
  Space Function Health care facility patient room, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility physical therapy room, !- Name
  Sp-Health care facility physical therapy room-Space Function Sys-3 Flr-1 Sch-C HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Health care facility physical therapy room Lights, !- Name
  Space Function Health care facility physical therapy room, !- Zone or ZoneList Name
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90359787411025,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility physical therapy room People, !- Name
  Space Function Health care facility physical therapy room, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility physical therapy room Elec Equip, !- Name
  Space Function Health care facility physical therapy room, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Health care facility recovery room, !- Name
  Sp-Health care facility recovery room-Space Function Sys-3 Flr-3 Sch-H HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Health care facility recovery room Lights, !- Name
  Space Function Health care facility recovery room, !- Zone or ZoneList Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.4045064281785,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Health care facility recovery room People, !- Name
  Space Function Health care facility recovery room, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Health care facility recovery room Elec Equip, !- Name
  Space Function Health care facility recovery room, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Library reading area,    !- Name
  Sp-Library reading area-Space Function Sys-6 Flr-1 Sch-C HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Library reading area Lights, !- Name
  Space Function Library reading area,    !- Zone or ZoneList Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5041793487139,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Library reading area People, !- Name
  Space Function Library reading area,    !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Library reading area Elec Equip, !- Name
  Space Function Library reading area,    !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Library stacks,          !- Name
  Sp-Library stacks-Space Function Sys-6 Flr-2 Sch-C HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Library stacks Lights,   !- Name
  Space Function Library stacks,          !- Zone or ZoneList Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4066869579423,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Library stacks People,   !- Name
  Space Function Library stacks,          !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Manufacturing facility detailed manufacturing area, !- Name
  Sp-Manufacturing facility detailed manufacturing area-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility detailed manufacturing area Lights, !- Name
  Space Function Manufacturing facility detailed manufacturing area, !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9050515606194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility detailed manufacturing area People, !- Name
  Space Function Manufacturing facility detailed manufacturing area, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility detailed manufacturing area Elec Equip, !- Name
  Space Function Manufacturing facility detailed manufacturing area, !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Manufacturing facility equipment room, !- Name
  Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility equipment room Lights, !- Name
  Space Function Manufacturing facility equipment room, !- Zone or ZoneList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.00290737301838,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility equipment room People, !- Name
  Space Function Manufacturing facility equipment room, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility equipment room Elec Equip, !- Name
  Space Function Manufacturing facility equipment room, !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height), !- Name
  Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height) Lights, !- Name
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3041066643885,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height) People, !- Name
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height) Elec Equip, !- Name
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height), !- Name
  Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height) Lights, !- Name
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3048335076431,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height) People, !- Name
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height) Elec Equip, !- Name
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height), !- Name
  Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-2 Sch-A HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height) Lights, !- Name
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9046881389921,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height) People, !- Name
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height) Elec Equip, !- Name
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Museum general exhibition area, !- Name
  Sp-Museum general exhibition area-Space Function Sys-2 Flr-2 Sch-C HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Museum general exhibition area Lights, !- Name
  Space Function Museum general exhibition area, !- Zone or ZoneList Name
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4041430065512,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Museum general exhibition area People, !- Name
  Space Function Museum general exhibition area, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Museum general exhibition area Elec Equip, !- Name
  Space Function Museum general exhibition area, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 37,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 38,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 39,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 40,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 30,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 33,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 39,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 41,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 42,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 43,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 44,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 45,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 46,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 47,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 48,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 49,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 50,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 51,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

