
OS:Version,
  {5c228344-7a63-4744-b045-bbc8fb04775a}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {6397e125-a71b-4388-a98b-68ab6fd53902}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e9b36046-a00f-423f-93f2-b3c2ef9f3814}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  NECB2015_unknown;                       !- Standards Building Type

OS:BuildingStory,
  {5162df05-ef69-4d8f-8fc4-158cc3569369}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {50615f24-d8a9-4efc-94c3-54b6fb3f861c}, !- Handle
  Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function, !- Name
  {049a6477-bb18-44ec-93f6-0f6856ca7175}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5162df05-ef69-4d8f-8fc4-158cc3569369}, !- Building Story Name
  {a328b1a9-5976-4e1f-9e49-21da66b6cf61}; !- Thermal Zone Name

OS:Surface,
  {37664e4f-d93b-41d1-b3f1-35ccd19d3c5a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50615f24-d8a9-4efc-94c3-54b6fb3f861c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c17e30f-1ced-42d3-aa14-d1710e6ab887}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50615f24-d8a9-4efc-94c3-54b6fb3f861c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83724ad6-3a03-4694-9cfc-d9feeea6f02f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50615f24-d8a9-4efc-94c3-54b6fb3f861c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6282a2b-f9a5-48ed-990f-e97eda972234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8a7496-3142-48b0-8e29-e8724a5d5d72}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50615f24-d8a9-4efc-94c3-54b6fb3f861c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce3571e-dd61-451f-93ba-e933d2de3c15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c95c32-dd60-4174-b885-8bce9632769d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50615f24-d8a9-4efc-94c3-54b6fb3f861c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048f5ffd-bcb4-4b47-8b5c-36a54f408ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9014cf14-edef-4c04-8d65-51ced8cafe9c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50615f24-d8a9-4efc-94c3-54b6fb3f861c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22a190b6-f278-4b4c-b3bd-c740485486a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d58339f-0bc4-44c2-8599-915d0cb5e097}, !- Handle
  Sports arena playing area class I facility(4)-Space Function, !- Name
  {6c25ea1b-b90e-4ae0-ac69-9545c0dc4369}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5162df05-ef69-4d8f-8fc4-158cc3569369}, !- Building Story Name
  {da443418-f2af-4df3-9a5b-21ed41d611e5}; !- Thermal Zone Name

OS:Surface,
  {ba0f0672-1e0f-4609-b868-e9ef49dc733e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d58339f-0bc4-44c2-8599-915d0cb5e097}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7305a4a-c330-4371-a6b4-528e2575434b}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d58339f-0bc4-44c2-8599-915d0cb5e097}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342a7015-42ca-42be-a6c3-ee0b533f5814}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d58339f-0bc4-44c2-8599-915d0cb5e097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {803f483a-7f4c-47da-b8fd-e2c4fa8ea904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc3e87ce-4388-4578-9e75-a1f67b56f6b1}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d58339f-0bc4-44c2-8599-915d0cb5e097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff4b6cfb-24f1-4bd4-a977-a965d02b881d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6282a2b-f9a5-48ed-990f-e97eda972234}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d58339f-0bc4-44c2-8599-915d0cb5e097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83724ad6-3a03-4694-9cfc-d9feeea6f02f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4d50b36-e99a-4f1b-87c3-2da9fb766901}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d58339f-0bc4-44c2-8599-915d0cb5e097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc72be37-a75d-4af0-8a67-ffebb60753cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bcabbe89-c325-4a0a-9ec0-439c5e8fa0e2}, !- Handle
  Sports arena playing area class III facility(4)-Space Function, !- Name
  {0a7767b3-d83e-4d25-8e41-805f991f4763}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5162df05-ef69-4d8f-8fc4-158cc3569369}, !- Building Story Name
  {56d33270-b33d-47a0-ab93-bc81c220ccd9}; !- Thermal Zone Name

OS:Surface,
  {5a1b7ad5-075d-4278-abb4-ef96c8cea6ef}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcabbe89-c325-4a0a-9ec0-439c5e8fa0e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3c2b10-159f-4630-97a9-d0a50b4ebc5b}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcabbe89-c325-4a0a-9ec0-439c5e8fa0e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {728a0ce8-8209-420c-a794-8c5b25f65c2c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcabbe89-c325-4a0a-9ec0-439c5e8fa0e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {374d2f6f-d8d4-4921-af9d-139b1936bd03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6505111b-ecad-4079-82b7-29392696d03e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcabbe89-c325-4a0a-9ec0-439c5e8fa0e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6561ca34-a6bc-442e-9861-c3834d0b5d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {803f483a-7f4c-47da-b8fd-e2c4fa8ea904}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcabbe89-c325-4a0a-9ec0-439c5e8fa0e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {342a7015-42ca-42be-a6c3-ee0b533f5814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385f9c15-90a5-4441-83f4-b7bf407b2130}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcabbe89-c325-4a0a-9ec0-439c5e8fa0e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5cb0554-7773-4fec-be95-9297ec90cf06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24b5cf09-a3fe-4b18-bf31-48e7410e4347}, !- Handle
  Sports arena playing area class II facility(4)-Space Function, !- Name
  {555859f0-8762-4124-abcd-3b9e27950cd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5162df05-ef69-4d8f-8fc4-158cc3569369}, !- Building Story Name
  {63d05016-7383-4d01-9c2d-8b1c7108eb78}; !- Thermal Zone Name

OS:Surface,
  {e3db31f4-d349-43b3-898b-af0ce9b52207}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24b5cf09-a3fe-4b18-bf31-48e7410e4347}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38197a1a-e464-4ae9-94a2-eb7a7b090273}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b5cf09-a3fe-4b18-bf31-48e7410e4347}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048f5ffd-bcb4-4b47-8b5c-36a54f408ecb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b5cf09-a3fe-4b18-bf31-48e7410e4347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c95c32-dd60-4174-b885-8bce9632769d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d85413-88dd-4cfc-be59-264074c04033}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b5cf09-a3fe-4b18-bf31-48e7410e4347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44890660-1707-496b-8baa-118d365aee78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374d2f6f-d8d4-4921-af9d-139b1936bd03}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b5cf09-a3fe-4b18-bf31-48e7410e4347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {728a0ce8-8209-420c-a794-8c5b25f65c2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821b3ea3-9dff-4ff4-8b16-18390b2120d5}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24b5cf09-a3fe-4b18-bf31-48e7410e4347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c41556b2-9695-47e7-96f9-f81b3e2552e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec9cc731-baf0-43d0-bc6c-f344efcf576c}, !- Handle
  Transportation facility baggage/carousel area-Space Function, !- Name
  {a94d2d4b-447b-46d8-904e-24591e0bcc47}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5162df05-ef69-4d8f-8fc4-158cc3569369}, !- Building Story Name
  {355eebc2-00ca-4e03-8994-a6c08ed8892e}; !- Thermal Zone Name

OS:Surface,
  {e709483a-6981-437f-a110-d69132c1e946}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec9cc731-baf0-43d0-bc6c-f344efcf576c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fce3571e-dd61-451f-93ba-e933d2de3c15}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9cc731-baf0-43d0-bc6c-f344efcf576c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8a7496-3142-48b0-8e29-e8724a5d5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4b6cfb-24f1-4bd4-a977-a965d02b881d}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9cc731-baf0-43d0-bc6c-f344efcf576c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc3e87ce-4388-4578-9e75-a1f67b56f6b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6561ca34-a6bc-442e-9861-c3834d0b5d6a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9cc731-baf0-43d0-bc6c-f344efcf576c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6505111b-ecad-4079-82b7-29392696d03e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44890660-1707-496b-8baa-118d365aee78}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9cc731-baf0-43d0-bc6c-f344efcf576c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4d85413-88dd-4cfc-be59-264074c04033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168629d9-2064-49ba-9384-38d87f50fd32}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec9cc731-baf0-43d0-bc6c-f344efcf576c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d19a38f-ecc5-4713-b6e0-afcbc4c2ba32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {4fb0207e-9b22-45ee-a91c-6bd3d8b31eb1}, !- Handle
  Story 2,                                !- Name
  3.8,                                    !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {783cc023-4819-4871-808f-fb0812a665b2}, !- Handle
  Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function, !- Name
  {7876f236-db39-4809-9939-778f285a11c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {4fb0207e-9b22-45ee-a91c-6bd3d8b31eb1}, !- Building Story Name
  {6b9510fd-84e9-4a7a-9707-73937f9c1aa7}; !- Thermal Zone Name

OS:Surface,
  {22a190b6-f278-4b4c-b3bd-c740485486a9}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {783cc023-4819-4871-808f-fb0812a665b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9014cf14-edef-4c04-8d65-51ced8cafe9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822dc9e2-caca-410f-a3ac-1a1bf156ef6f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783cc023-4819-4871-808f-fb0812a665b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e823559d-6b98-4c7d-aa81-41b8d37896b3}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783cc023-4819-4871-808f-fb0812a665b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d81cfba-55c3-416c-8c06-d7865636452c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11ab7ce-7b5d-4ee3-a3b7-4fa9f18ba7fa}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783cc023-4819-4871-808f-fb0812a665b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93380f2b-08df-4107-8430-a0512492e68d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2552ed8a-7ebe-4db0-bdad-95a735be73bf}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783cc023-4819-4871-808f-fb0812a665b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcd3e884-b058-4fdf-b47e-b947066bce5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d15f454-829f-4b6a-9fd7-008c65b107fd}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {783cc023-4819-4871-808f-fb0812a665b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88dee206-e1fc-44c9-a6ba-1d5d8afb424f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76901cb5-435e-4e05-af13-573bcbf96e65}, !- Handle
  Warehouse storage area small hand-carried items(4)-Space Function, !- Name
  {f35f004c-a723-4cd7-9725-95dcc91c7ed4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {4fb0207e-9b22-45ee-a91c-6bd3d8b31eb1}, !- Building Story Name
  {1cc554b1-33a1-4649-9fbe-b27dea34a8a4}; !- Thermal Zone Name

OS:Surface,
  {dc72be37-a75d-4af0-8a67-ffebb60753cf}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76901cb5-435e-4e05-af13-573bcbf96e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4d50b36-e99a-4f1b-87c3-2da9fb766901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4d4b1e-b908-4fb4-89c3-3f0fcd42e333}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76901cb5-435e-4e05-af13-573bcbf96e65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89d5995-8638-474e-bad3-18e8aa58ff0c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76901cb5-435e-4e05-af13-573bcbf96e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb843328-3759-4b88-9055-922780c229e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3181e3f6-fda8-498b-8b5a-070872ca13f0}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76901cb5-435e-4e05-af13-573bcbf96e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2c9b733-6746-4e8b-af00-f3459b3b610a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d81cfba-55c3-416c-8c06-d7865636452c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76901cb5-435e-4e05-af13-573bcbf96e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e823559d-6b98-4c7d-aa81-41b8d37896b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9567e573-917c-4360-97b9-058c4b6abc6f}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76901cb5-435e-4e05-af13-573bcbf96e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6099b7ee-f7f5-46ae-a882-08b51345115c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbb643b3-7839-440f-ae19-9f40f73e1acf}, !- Handle
  WholeBuilding-Automotive facility,      !- Name
  {462c65e7-364e-42f5-bb8b-21027705ca4a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {4fb0207e-9b22-45ee-a91c-6bd3d8b31eb1}, !- Building Story Name
  {6c382d0a-6bce-417c-9911-3c67d09168c8}; !- Thermal Zone Name

OS:Surface,
  {c5cb0554-7773-4fec-be95-9297ec90cf06}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbb643b3-7839-440f-ae19-9f40f73e1acf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385f9c15-90a5-4441-83f4-b7bf407b2130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f128d9-a366-4b0b-862b-fb876ffa8b0b}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb643b3-7839-440f-ae19-9f40f73e1acf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d91f04-ddfa-4d0f-a565-97920a9f8a00}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb643b3-7839-440f-ae19-9f40f73e1acf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91fe9f7b-15a9-40a5-8851-b6022fed9862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d6f3ea-fc32-41a5-8791-ab586d345aa6}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb643b3-7839-440f-ae19-9f40f73e1acf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8077f9a-a167-4d0d-a6ec-5cb090eaf2fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb843328-3759-4b88-9055-922780c229e5}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb643b3-7839-440f-ae19-9f40f73e1acf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89d5995-8638-474e-bad3-18e8aa58ff0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1344b07-fefb-4e57-a266-ea10dc9eca50}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbb643b3-7839-440f-ae19-9f40f73e1acf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d4e699e-cd89-4516-aa0c-388125203763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e562c2c4-f98c-4342-b712-1459a17494a4}, !- Handle
  WholeBuilding-Automotive facility 2,    !- Name
  {13acb490-856d-442b-9cd6-f2e7aa4cf295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {4fb0207e-9b22-45ee-a91c-6bd3d8b31eb1}, !- Building Story Name
  {b2fc1e4b-fb76-40cf-8ce3-4acf15a85a24}; !- Thermal Zone Name

OS:Surface,
  {c41556b2-9695-47e7-96f9-f81b3e2552e5}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e562c2c4-f98c-4342-b712-1459a17494a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821b3ea3-9dff-4ff4-8b16-18390b2120d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b7c5f4-e191-4781-ada5-450af39c51f6}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e562c2c4-f98c-4342-b712-1459a17494a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcd3e884-b058-4fdf-b47e-b947066bce5b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e562c2c4-f98c-4342-b712-1459a17494a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2552ed8a-7ebe-4db0-bdad-95a735be73bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0bf83d-29f3-46b4-963a-606b4cac8b7e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e562c2c4-f98c-4342-b712-1459a17494a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dcc7d42-aa0a-4541-a0a7-8e451ad3015d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91fe9f7b-15a9-40a5-8851-b6022fed9862}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e562c2c4-f98c-4342-b712-1459a17494a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96d91f04-ddfa-4d0f-a565-97920a9f8a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa62f80-3ad2-4891-bb26-3404f82e24db}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e562c2c4-f98c-4342-b712-1459a17494a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce664a34-e8b2-4eb6-9ff6-db392a8d92ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fb5046b-9a74-4b6c-b874-7cfd66e26d30}, !- Handle
  Warehouse storage area medium to bulky palletized items-Space Function, !- Name
  {077e6733-f812-45bd-8356-c4a8e1bf3ebe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {4fb0207e-9b22-45ee-a91c-6bd3d8b31eb1}, !- Building Story Name
  {ffe458b2-7b45-4d8d-a73c-111bef185b01}; !- Thermal Zone Name

OS:Surface,
  {7d19a38f-ecc5-4713-b6e0-afcbc4c2ba32}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0fb5046b-9a74-4b6c-b874-7cfd66e26d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {168629d9-2064-49ba-9384-38d87f50fd32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93380f2b-08df-4107-8430-a0512492e68d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fb5046b-9a74-4b6c-b874-7cfd66e26d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11ab7ce-7b5d-4ee3-a3b7-4fa9f18ba7fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c9b733-6746-4e8b-af00-f3459b3b610a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fb5046b-9a74-4b6c-b874-7cfd66e26d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3181e3f6-fda8-498b-8b5a-070872ca13f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8077f9a-a167-4d0d-a6ec-5cb090eaf2fd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fb5046b-9a74-4b6c-b874-7cfd66e26d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d6f3ea-fc32-41a5-8791-ab586d345aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dcc7d42-aa0a-4541-a0a7-8e451ad3015d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fb5046b-9a74-4b6c-b874-7cfd66e26d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0bf83d-29f3-46b4-963a-606b4cac8b7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3cd6cf4-6f12-4d36-bc0f-3e1f99a3e24e}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fb5046b-9a74-4b6c-b874-7cfd66e26d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd8d4ebe-1b46-4161-a395-9da71899638c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e4551d44-0d5f-4889-abc8-8912963b3517}, !- Handle
  Story 3,                                !- Name
  7.6,                                    !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1e9293b9-0dfe-4d98-8cf5-4bcac8eb7c21}, !- Handle
  Retail facility dressing/fitting room-Space Function, !- Name
  {8e05567c-b0e4-461c-a9b4-221319d9451e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {e4551d44-0d5f-4889-abc8-8912963b3517}, !- Building Story Name
  {aa459f6f-25f1-4a9b-bf3d-5a3cc538d251}; !- Thermal Zone Name

OS:Surface,
  {88dee206-e1fc-44c9-a6ba-1d5d8afb424f}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e9293b9-0dfe-4d98-8cf5-4bcac8eb7c21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d15f454-829f-4b6a-9fd7-008c65b107fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c408134-a469-4d9a-b617-cf68842e6f08}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9293b9-0dfe-4d98-8cf5-4bcac8eb7c21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb99b02a-b824-410a-8bc4-82a47a514296}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9293b9-0dfe-4d98-8cf5-4bcac8eb7c21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dc982e9-4f89-48e2-a842-b4f8f1c63ebd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f1f8fe-ff90-4211-85aa-428be8e109d9}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9293b9-0dfe-4d98-8cf5-4bcac8eb7c21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0139244-1e2e-4d48-9374-292539cda09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f988c0-6164-4f5a-99bb-2ba094de5597}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9293b9-0dfe-4d98-8cf5-4bcac8eb7c21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a25532e-144c-4f90-b51d-c462f2f70378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6caee0b0-504b-4502-b8fa-b0c32c4a97b4}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e9293b9-0dfe-4d98-8cf5-4bcac8eb7c21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2057d40-2616-4cf1-b81f-4caaf23caafc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27af17ff-47cc-4737-86e4-9d89415cfca6}, !- Handle
  Religious building worship/pulpit/choir area-Space Function, !- Name
  {2067cbc5-2c31-4557-b720-9ea79e2f29b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {e4551d44-0d5f-4889-abc8-8912963b3517}, !- Building Story Name
  {338b4593-1cb4-410a-92d3-30faed0f0e02}; !- Thermal Zone Name

OS:Surface,
  {6099b7ee-f7f5-46ae-a882-08b51345115c}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27af17ff-47cc-4737-86e4-9d89415cfca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9567e573-917c-4360-97b9-058c4b6abc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657b982c-cbe3-4779-ab7a-02be59d197f6}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27af17ff-47cc-4737-86e4-9d89415cfca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd10edc-e6bf-43f9-a34d-40d7e86f8433}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27af17ff-47cc-4737-86e4-9d89415cfca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18957dc5-14b6-49ab-80c2-699cea9b49ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b849a46-3bff-4443-b818-61ceecc11545}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27af17ff-47cc-4737-86e4-9d89415cfca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a345b49c-3706-4178-9bc4-a57a2d4cc1db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc982e9-4f89-48e2-a842-b4f8f1c63ebd}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27af17ff-47cc-4737-86e4-9d89415cfca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb99b02a-b824-410a-8bc4-82a47a514296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29dd2d5c-c400-43c7-a37a-858a21a2c7f6}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27af17ff-47cc-4737-86e4-9d89415cfca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6612fe6f-761b-4255-9cc5-b1abb1f139cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f4d31024-b063-4e4a-aef3-08ec7c5fbd91}, !- Handle
  Transportation facility airport concourse-Space Function, !- Name
  {89bee732-c226-4d1c-99a7-955466cfcb1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {e4551d44-0d5f-4889-abc8-8912963b3517}, !- Building Story Name
  {abaa054f-1231-4e56-a3df-fa55d4e1ded1}; !- Thermal Zone Name

OS:Surface,
  {7d4e699e-cd89-4516-aa0c-388125203763}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4d31024-b063-4e4a-aef3-08ec7c5fbd91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1344b07-fefb-4e57-a266-ea10dc9eca50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea58785d-ce43-4425-8664-71ffaf685ec2}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d31024-b063-4e4a-aef3-08ec7c5fbd91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced1dcf0-c68c-417f-8566-2791d2f2c31c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d31024-b063-4e4a-aef3-08ec7c5fbd91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {640bb3a3-4e6a-4d7a-abaf-679742b7697d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5191d82-80c9-4ffb-ace5-af8d9e4c4b10}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d31024-b063-4e4a-aef3-08ec7c5fbd91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dda461d6-2e77-4c0a-9f46-343e8fd2d6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18957dc5-14b6-49ab-80c2-699cea9b49ee}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d31024-b063-4e4a-aef3-08ec7c5fbd91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dd10edc-e6bf-43f9-a34d-40d7e86f8433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9527cb37-c988-4ae7-b5c9-aa659839e6e9}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4d31024-b063-4e4a-aef3-08ec7c5fbd91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9d97879-df66-4553-8ff7-41113ee5cb6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {951fb3e0-9418-4dfe-91b5-d11c2cd83417}, !- Handle
  Transportation facility terminal ticket counter-Space Function, !- Name
  {eefe1a32-67dd-4c0c-ac66-c2c001fbbf59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {e4551d44-0d5f-4889-abc8-8912963b3517}, !- Building Story Name
  {f979b630-b1e8-45f6-a1f4-dae2093edbfd}; !- Thermal Zone Name

OS:Surface,
  {ce664a34-e8b2-4eb6-9ff6-db392a8d92ca}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {951fb3e0-9418-4dfe-91b5-d11c2cd83417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fa62f80-3ad2-4891-bb26-3404f82e24db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9592659b-2f17-4b6d-b5e7-45b25a906ea0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {951fb3e0-9418-4dfe-91b5-d11c2cd83417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a25532e-144c-4f90-b51d-c462f2f70378}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {951fb3e0-9418-4dfe-91b5-d11c2cd83417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1f988c0-6164-4f5a-99bb-2ba094de5597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49c850d-fa26-4296-8b29-a0010c87a45a}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {951fb3e0-9418-4dfe-91b5-d11c2cd83417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {548b01b8-be24-4fbb-966f-1e929f12883a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {640bb3a3-4e6a-4d7a-abaf-679742b7697d}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {951fb3e0-9418-4dfe-91b5-d11c2cd83417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced1dcf0-c68c-417f-8566-2791d2f2c31c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e625a79e-b3b9-4ca8-8b29-a534220a407c}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {951fb3e0-9418-4dfe-91b5-d11c2cd83417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06b7da1-908c-4003-8d41-d91c309f6795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ccc85ab5-8c1a-4366-9a1d-f6729b0975e6}, !- Handle
  Sports arena playing area class IV facility(4)-Space Function, !- Name
  {e3bba18b-1d23-454a-a57e-66d5957a2b04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {e4551d44-0d5f-4889-abc8-8912963b3517}, !- Building Story Name
  {38a80645-3ea1-40cd-abc7-0d86544a548f}; !- Thermal Zone Name

OS:Surface,
  {dd8d4ebe-1b46-4161-a395-9da71899638c}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ccc85ab5-8c1a-4366-9a1d-f6729b0975e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3cd6cf4-6f12-4d36-bc0f-3e1f99a3e24e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0139244-1e2e-4d48-9374-292539cda09d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccc85ab5-8c1a-4366-9a1d-f6729b0975e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f1f8fe-ff90-4211-85aa-428be8e109d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a345b49c-3706-4178-9bc4-a57a2d4cc1db}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccc85ab5-8c1a-4366-9a1d-f6729b0975e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b849a46-3bff-4443-b818-61ceecc11545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda461d6-2e77-4c0a-9f46-343e8fd2d6ff}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccc85ab5-8c1a-4366-9a1d-f6729b0975e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5191d82-80c9-4ffb-ace5-af8d9e4c4b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {548b01b8-be24-4fbb-966f-1e929f12883a}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccc85ab5-8c1a-4366-9a1d-f6729b0975e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49c850d-fa26-4296-8b29-a0010c87a45a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4daa6743-3c07-47d7-8d95-a061a80ac6c6}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccc85ab5-8c1a-4366-9a1d-f6729b0975e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a7bffae-d458-49bb-a0e8-2e0459c3f542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f5838015-493e-4a38-9dc7-a811a35a974f}, !- Handle
  Story 4,                                !- Name
  11.4,                                   !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c66dc101-33ae-47fa-8850-d6670208f24a}, !- Handle
  Retail facility mall concourse-Space Function, !- Name
  {d754cf6f-f1fb-4eec-9539-b3e439183b37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {f5838015-493e-4a38-9dc7-a811a35a974f}, !- Building Story Name
  {acba4add-8085-43ef-8785-f908afd0042a}; !- Thermal Zone Name

OS:Surface,
  {d2057d40-2616-4cf1-b81f-4caaf23caafc}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c66dc101-33ae-47fa-8850-d6670208f24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6caee0b0-504b-4502-b8fa-b0c32c4a97b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 1 {m}
  0, 100, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 25, 1.77635683940025e-15;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27955f9-5ecd-443c-869e-d4e806e0358f}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66dc101-33ae-47fa-8850-d6670208f24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e265783-c413-4a22-b5f9-9f0836dc6846}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66dc101-33ae-47fa-8850-d6670208f24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d77da7-1255-4e65-8f01-a9076fbbe9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 100, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9cdba9d-af0f-496e-84d6-151c774632f1}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66dc101-33ae-47fa-8850-d6670208f24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1a73f39-c2bf-4065-800b-114d3b73090f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cddb13c-89c1-47c1-be35-52e239729f51}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66dc101-33ae-47fa-8850-d6670208f24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8acadfac-2b6e-43a9-977e-23e4379eb7d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56eaf809-4da9-4da6-ac43-ba84221f23ac}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c66dc101-33ae-47fa-8850-d6670208f24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa45a08e-ba3f-4f9b-b972-8ce0b5361604}, !- Handle
  Religious building fellowship hall-Space Function, !- Name
  {1f18336b-467f-4384-a131-d92bba35f9a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {f5838015-493e-4a38-9dc7-a811a35a974f}, !- Building Story Name
  {b8788f3d-221b-424a-beeb-7356bdb486c3}; !- Thermal Zone Name

OS:Surface,
  {6612fe6f-761b-4255-9cc5-b1abb1f139cc}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa45a08e-ba3f-4f9b-b972-8ce0b5361604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29dd2d5c-c400-43c7-a37a-858a21a2c7f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 1 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6cd3a1e-77c7-4bc3-8ea3-b3f3d5cd07f1}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa45a08e-ba3f-4f9b-b972-8ce0b5361604}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  -25, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299d4579-e0ff-41bf-bb69-cec0b7269afa}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa45a08e-ba3f-4f9b-b972-8ce0b5361604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2716964d-2497-4e49-bf20-bc99c76c471f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283312f3-eede-47a1-a0a9-22bad31be03b}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa45a08e-ba3f-4f9b-b972-8ce0b5361604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ebbce6-86fc-43ee-8355-d2ec02948367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d77da7-1255-4e65-8f01-a9076fbbe9de}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa45a08e-ba3f-4f9b-b972-8ce0b5361604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e265783-c413-4a22-b5f9-9f0836dc6846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95984e04-f714-48f6-a798-4f7d46a56925}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa45a08e-ba3f-4f9b-b972-8ce0b5361604}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c96965bd-f959-45d5-9399-0040a0c5bbf6}, !- Handle
  Post office sorting area-Space Function, !- Name
  {16923a85-6adc-4ef1-8281-cf4b7defeb14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {f5838015-493e-4a38-9dc7-a811a35a974f}, !- Building Story Name
  {bd49c3e2-91b0-45bb-8448-c00dcc78c614}; !- Thermal Zone Name

OS:Surface,
  {a9d97879-df66-4553-8ff7-41113ee5cb6d}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c96965bd-f959-45d5-9399-0040a0c5bbf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9527cb37-c988-4ae7-b5c9-aa659839e6e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 1 {m}
  25, -25, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 50, 1.77635683940025e-15;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130997c0-07f2-4d8e-a55c-502544e484f4}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96965bd-f959-45d5-9399-0040a0c5bbf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daaa608f-c110-44e5-9247-c601f7dc27f5}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96965bd-f959-45d5-9399-0040a0c5bbf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209a3960-3d2e-4975-8df5-6536f1887b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  25, -25, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2e9897-4cd6-44ba-92b1-37ca3bcaae42}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96965bd-f959-45d5-9399-0040a0c5bbf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c04630-c4c6-400a-a178-ff80df2caf72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2716964d-2497-4e49-bf20-bc99c76c471f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96965bd-f959-45d5-9399-0040a0c5bbf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299d4579-e0ff-41bf-bb69-cec0b7269afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea375251-6b1d-47f6-93db-dbb4daf601dd}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c96965bd-f959-45d5-9399-0040a0c5bbf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {08a3f5c9-2e99-489b-a3b2-f4eb3e001792}, !- Handle
  WholeBuilding-Automotive facility 1,    !- Name
  {a15d8481-29f8-472f-b8fd-cacfd770ec9c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {f5838015-493e-4a38-9dc7-a811a35a974f}, !- Building Story Name
  {0272c9cc-95be-40c7-9e62-973421b77d34}; !- Thermal Zone Name

OS:Surface,
  {f06b7da1-908c-4003-8d41-d91c309f6795}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {08a3f5c9-2e99-489b-a3b2-f4eb3e001792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e625a79e-b3b9-4ca8-8b29-a534220a407c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  75, 25, 1.77635683940025e-15;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20febd7-69cb-4632-bee8-5e3afd88c14a}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a3f5c9-2e99-489b-a3b2-f4eb3e001792}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acadfac-2b6e-43a9-977e-23e4379eb7d5}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a3f5c9-2e99-489b-a3b2-f4eb3e001792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cddb13c-89c1-47c1-be35-52e239729f51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a859fa92-5cb2-40a3-8a92-748cdf446b7c}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a3f5c9-2e99-489b-a3b2-f4eb3e001792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71aac1c2-d226-4508-8582-54f52362957f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209a3960-3d2e-4975-8df5-6536f1887b08}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a3f5c9-2e99-489b-a3b2-f4eb3e001792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daaa608f-c110-44e5-9247-c601f7dc27f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec301adc-f4da-4e19-80c2-31c7741306ff}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08a3f5c9-2e99-489b-a3b2-f4eb3e001792}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39788000-9069-439b-80b2-de34aa79aece}, !- Handle
  Museum restoration room-Space Function, !- Name
  {29dc0d3f-c771-4e20-8d0c-51c3cd279c28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {f5838015-493e-4a38-9dc7-a811a35a974f}, !- Building Story Name
  {d0e8d84d-5680-4942-8b9e-544e3a800cf7}; !- Thermal Zone Name

OS:Surface,
  {4a7bffae-d458-49bb-a0e8-2e0459c3f542}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39788000-9069-439b-80b2-de34aa79aece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4daa6743-3c07-47d7-8d95-a061a80ac6c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 1 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  50, 0, 1.77635683940025e-15;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a73f39-c2bf-4065-800b-114d3b73090f}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39788000-9069-439b-80b2-de34aa79aece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9cdba9d-af0f-496e-84d6-151c774632f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ebbce6-86fc-43ee-8355-d2ec02948367}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39788000-9069-439b-80b2-de34aa79aece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {283312f3-eede-47a1-a0a9-22bad31be03b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c04630-c4c6-400a-a178-ff80df2caf72}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39788000-9069-439b-80b2-de34aa79aece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2e9897-4cd6-44ba-92b1-37ca3bcaae42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71aac1c2-d226-4508-8582-54f52362957f}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39788000-9069-439b-80b2-de34aa79aece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a859fa92-5cb2-40a3-8a92-748cdf446b7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a6a3fd-401f-4784-8e31-345fb0ee9c67}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39788000-9069-439b-80b2-de34aa79aece}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {29dc0d3f-c771-4e20-8d0c-51c3cd279c28}, !- Handle
  Space Function Museum restoration room, !- Name
  ,                                       !- Default Construction Set Name
  {b586fbdb-7a6e-41d5-b47e-3f0779b4d70d}, !- Default Schedule Set Name
  {8b9174d9-2ec5-4876-ba01-15ba138a1952}, !- Group Rendering Name
  {cb4c57af-12b3-40f2-bed2-7a2d584e4a43}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Museum restoration room;                !- Standards Space Type

OS:SpaceType,
  {16923a85-6adc-4ef1-8281-cf4b7defeb14}, !- Handle
  Space Function Post office sorting area, !- Name
  ,                                       !- Default Construction Set Name
  {a0caf6a9-0a32-4923-a60c-e6ae3e373dee}, !- Default Schedule Set Name
  {e695a130-a228-4c16-ab07-43baf894a343}, !- Group Rendering Name
  {43dcfd20-8f80-4b8d-9e77-97994a1b25ae}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Post office sorting area;               !- Standards Space Type

OS:SpaceType,
  {1f18336b-467f-4384-a131-d92bba35f9a0}, !- Handle
  Space Function Religious building fellowship hall, !- Name
  ,                                       !- Default Construction Set Name
  {1e50ce0a-d07c-4d4c-891a-d82311f4f026}, !- Default Schedule Set Name
  {c92048a6-9afb-4408-afc8-a8cd4484cdb9}, !- Group Rendering Name
  {c60d5df3-6cbe-417d-9d7f-42bf73363859}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Religious building fellowship hall;     !- Standards Space Type

OS:SpaceType,
  {2067cbc5-2c31-4557-b720-9ea79e2f29b3}, !- Handle
  Space Function Religious building worship/pulpit/choir area, !- Name
  ,                                       !- Default Construction Set Name
  {d09e791f-cf4f-47ef-9280-55b347334ad7}, !- Default Schedule Set Name
  {cf91b4db-0381-40f9-a2ae-3f0d50e6d2dd}, !- Group Rendering Name
  {3a230ce1-454b-4211-a28c-60130188b3d8}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Religious building worship/pulpit/choir area; !- Standards Space Type

OS:SpaceType,
  {8e05567c-b0e4-461c-a9b4-221319d9451e}, !- Handle
  Space Function Retail facility dressing/fitting room, !- Name
  ,                                       !- Default Construction Set Name
  {1862eb07-7675-48e3-89d5-296b0da8866a}, !- Default Schedule Set Name
  {baa8dd4c-43d5-4010-a0d6-4cb6f7a1ce30}, !- Group Rendering Name
  {69cb10ba-e95e-4f83-85da-a0a125cc5029}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Retail facility dressing/fitting room;  !- Standards Space Type

OS:SpaceType,
  {d754cf6f-f1fb-4eec-9539-b3e439183b37}, !- Handle
  Space Function Retail facility mall concourse, !- Name
  ,                                       !- Default Construction Set Name
  {f0d28927-6c00-42cd-96b3-e2619a643a9c}, !- Default Schedule Set Name
  {7694b1eb-2b45-4ffd-92bb-f1a5df11e9a6}, !- Group Rendering Name
  {8ec6a5f9-b017-4457-a5a1-41a9c1927ee4}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Retail facility mall concourse;         !- Standards Space Type

OS:SpaceType,
  {049a6477-bb18-44ec-93f6-0f6856ca7175}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents), !- Name
  ,                                       !- Default Construction Set Name
  {e967feaf-4b0d-44aa-b229-8b4623adcfa8}, !- Default Schedule Set Name
  {9e9ba0cd-dab3-480d-96b9-d7f993d20636}, !- Group Rendering Name
  {dc4b0134-a5fc-4659-b2c5-44f259129ccc}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Space designed to ANSI/IES RP-28 chapel (used primarily by residents); !- Standards Space Type

OS:SpaceType,
  {7876f236-db39-4809-9939-778f285a11c8}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents), !- Name
  ,                                       !- Default Construction Set Name
  {b4d71be2-eb2d-4ab5-b715-cb706975dad1}, !- Default Schedule Set Name
  {596dcafa-f9cc-4307-80ec-a00e7b81a3b7}, !- Group Rendering Name
  {6fd39f68-299e-41e4-b583-2a9ad3af9e4f}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Space designed to ANSI/IES RP-28 recreation room (used primarily by residents); !- Standards Space Type

OS:SpaceType,
  {6c25ea1b-b90e-4ae0-ac69-9545c0dc4369}, !- Handle
  Space Function Sports arena playing area class I facility(4), !- Name
  ,                                       !- Default Construction Set Name
  {3e800472-82d4-4e80-96c3-7fab625ef630}, !- Default Schedule Set Name
  {8feea57c-f957-4475-a48d-8f1f75d477c2}, !- Group Rendering Name
  {f81f9039-a845-4947-be6a-2a011d2117ab}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sports arena playing area class I facility(4); !- Standards Space Type

OS:SpaceType,
  {555859f0-8762-4124-abcd-3b9e27950cd2}, !- Handle
  Space Function Sports arena playing area class II facility(4), !- Name
  ,                                       !- Default Construction Set Name
  {2f54c47b-a0a3-40b4-b642-4dbece7eb6ed}, !- Default Schedule Set Name
  {2ab522bc-ddbd-4c48-b3df-91e51a1a6347}, !- Group Rendering Name
  {31d00212-ab78-4eb4-9b4f-f60dcea5a235}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sports arena playing area class II facility(4); !- Standards Space Type

OS:SpaceType,
  {0a7767b3-d83e-4d25-8e41-805f991f4763}, !- Handle
  Space Function Sports arena playing area class III facility(4), !- Name
  ,                                       !- Default Construction Set Name
  {c8777cd6-7419-40ef-a659-26e3a7e20cba}, !- Default Schedule Set Name
  {c7885c3f-615f-4cfb-99bf-b6a118bb9f37}, !- Group Rendering Name
  {42b8bd0b-65dc-4aa2-b77d-0e3c6649054b}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sports arena playing area class III facility(4); !- Standards Space Type

OS:SpaceType,
  {e3bba18b-1d23-454a-a57e-66d5957a2b04}, !- Handle
  Space Function Sports arena playing area class IV facility(4), !- Name
  ,                                       !- Default Construction Set Name
  {af3e7c4c-c153-43f0-82fa-92966f606ab9}, !- Default Schedule Set Name
  {f151b08d-da46-4d39-83b1-42896fc46e59}, !- Group Rendering Name
  {3d02c5df-5054-4f77-ab8b-c3bfad324b81}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sports arena playing area class IV facility(4); !- Standards Space Type

OS:SpaceType,
  {89bee732-c226-4d1c-99a7-955466cfcb1f}, !- Handle
  Space Function Transportation facility airport concourse, !- Name
  ,                                       !- Default Construction Set Name
  {c5bb150a-665b-4ef4-bc1d-2859e4d42113}, !- Default Schedule Set Name
  {d80164ee-b3be-486d-b957-1842d91d3c91}, !- Group Rendering Name
  {b495bdbe-cf1c-42c0-acad-44a1219e5b50}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Transportation facility airport concourse; !- Standards Space Type

OS:SpaceType,
  {a94d2d4b-447b-46d8-904e-24591e0bcc47}, !- Handle
  Space Function Transportation facility baggage/carousel area, !- Name
  ,                                       !- Default Construction Set Name
  {dde92b62-63e0-4ec4-b247-368889692133}, !- Default Schedule Set Name
  {f9c4bcf0-75dd-4019-89b7-1fd6855928e3}, !- Group Rendering Name
  {2ccfc011-3256-4481-96fd-f56591004418}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Transportation facility baggage/carousel area; !- Standards Space Type

OS:SpaceType,
  {eefe1a32-67dd-4c0c-ac66-c2c001fbbf59}, !- Handle
  Space Function Transportation facility terminal ticket counter, !- Name
  ,                                       !- Default Construction Set Name
  {5ba184ff-a078-49d3-a87d-ba60bc2c2202}, !- Default Schedule Set Name
  {374be49e-1c9a-4688-8c64-4e1af49ca29d}, !- Group Rendering Name
  {77915eef-6586-4822-b9d4-62192ef15a10}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Transportation facility terminal ticket counter; !- Standards Space Type

OS:SpaceType,
  {077e6733-f812-45bd-8356-c4a8e1bf3ebe}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items, !- Name
  ,                                       !- Default Construction Set Name
  {9fa30eb7-907d-4c98-b1ac-e07a744feea7}, !- Default Schedule Set Name
  {3929e625-a65f-43ef-b94d-dc17e7b2e1e2}, !- Group Rendering Name
  {a985d3c7-0d1a-4f49-89df-ed1d201344bf}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Warehouse storage area medium to bulky palletized items; !- Standards Space Type

OS:SpaceType,
  {f35f004c-a723-4cd7-9725-95dcc91c7ed4}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4), !- Name
  ,                                       !- Default Construction Set Name
  {61ac3858-9835-4fde-987f-1e8934120d44}, !- Default Schedule Set Name
  {5ea9c0a1-23da-4c51-bf05-78f023edf22b}, !- Group Rendering Name
  {31a1c408-1cca-44fd-9275-ef35cbd87893}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Warehouse storage area small hand-carried items(4); !- Standards Space Type

OS:SpaceType,
  {462c65e7-364e-42f5-bb8b-21027705ca4a}, !- Handle
  Automotive facility WholeBuilding,      !- Name
  ,                                       !- Default Construction Set Name
  {4bc4e58d-302a-400a-9aa9-a99c5644d595}, !- Default Schedule Set Name
  {d24c82a6-a781-4013-8687-821debb6b3a1}, !- Group Rendering Name
  {23abf18f-2ee1-4ff8-9ec8-77ac5d1a17bd}, !- Design Specification Outdoor Air Object Name
  Automotive facility,                    !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {a15d8481-29f8-472f-b8fd-cacfd770ec9c}, !- Handle
  Automotive facility WholeBuilding 1,    !- Name
  ,                                       !- Default Construction Set Name
  {bc71757c-0ae3-403b-ac60-21a787837b2e}, !- Default Schedule Set Name
  {2f836d9b-31a6-4a21-bb41-5973330e4b53}, !- Group Rendering Name
  {fdd675c6-57d4-4a1b-97e3-666f237e0c47}, !- Design Specification Outdoor Air Object Name
  Automotive facility,                    !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {13acb490-856d-442b-9cd6-f2e7aa4cf295}, !- Handle
  Automotive facility WholeBuilding 2,    !- Name
  ,                                       !- Default Construction Set Name
  {1223a41b-ae73-4d01-b9e5-c5d0f23decf8}, !- Default Schedule Set Name
  {bad74477-a17e-4238-9233-ab03efd22837}, !- Group Rendering Name
  {44424e95-b7ea-4838-9362-2ae5ce4771af}, !- Design Specification Outdoor Air Object Name
  Automotive facility,                    !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:YearDescription,
  {72c2b251-7873-4938-8821-1a0272f5ddf6}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {8765be94-d58f-4619-90d6-bf01f300759b}, !- Handle
  Fort McMurray AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716890,                                 !- WMO Number
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  file:///home/osdev/MyGitHub/openstudio-standards/test/necb/models/geo_test/NECB2015/building9/SR1/in.epw, !- Url
  6848AE0D;                               !- Checksum

OS:Site,
  {da26e6ae-20bc-446e-b88f-06fbb5790dde}, !- Handle
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {e2a00789-793f-4ef9-b6ee-5c679879834b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {3a54894d-8ee0-4746-98aa-ff023e4b136f}, !- Handle
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Taub {dimensionless}
  2.403;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {31824231-9761-4467-b1a5-7130caae6c3d}, !- Handle
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {dafdca0b-2741-4705-b59d-38cec580251b}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {d24c82a6-a781-4013-8687-821debb6b3a1}, !- Handle
  Automotive facility WholeBuilding,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7b8a84c6-a00a-4aae-a56c-38022eb2548a}, !- Handle
  Automotive facility WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5642471-c607-4d92-848f-c78dff12bcea}, !- Handle
  Automotive facility WholeBuilding People, !- Name
  {7b8a84c6-a00a-4aae-a56c-38022eb2548a}, !- People Definition Name
  {462c65e7-364e-42f5-bb8b-21027705ca4a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Handle
  Clothing Schedule,                      !- Name
  {492b1ce2-298c-4c7a-b777-3b446f000ba3}, !- Schedule Type Limits Name
  {c41d876a-7575-4c84-b9f6-f411ee5138c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c41d876a-7575-4c84-b9f6-f411ee5138c6}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {492b1ce2-298c-4c7a-b777-3b446f000ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0137f6b4-5e08-4d8a-9712-71a45c4f8817}, !- Handle
  Schedule Rule 1,                        !- Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8f6ccfb-8204-4b41-a5c3-722352ba3fea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8f6ccfb-8204-4b41-a5c3-722352ba3fea}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {492b1ce2-298c-4c7a-b777-3b446f000ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {492b1ce2-298c-4c7a-b777-3b446f000ba3}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Handle
  Air Velocity Schedule,                  !- Name
  {fb137fae-0057-416e-8b6e-1e46105eb58a}, !- Schedule Type Limits Name
  {7948cf8e-b57d-4af6-b003-b2b057a9caf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7948cf8e-b57d-4af6-b003-b2b057a9caf4}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {fb137fae-0057-416e-8b6e-1e46105eb58a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fb137fae-0057-416e-8b6e-1e46105eb58a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {63184c7c-9c84-4e29-8e6b-7c8006277c1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63184c7c-9c84-4e29-8e6b-7c8006277c1a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9b887959-d578-466a-9588-7866431ec682}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {ac481a9a-02e0-4b8f-b9b1-7d711a50a05d}, !- Handle
  Automotive facility WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.60312542599476,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4e06afa7-7731-41f5-8752-e53121dd01cd}, !- Handle
  Automotive facility WholeBuilding Lights, !- Name
  {ac481a9a-02e0-4b8f-b9b1-7d711a50a05d}, !- Lights Definition Name
  {462c65e7-364e-42f5-bb8b-21027705ca4a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9489377f-5699-49e2-a645-71c686a6f8a9}, !- Handle
  Automotive facility WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7d3a2fb7-9d98-4e65-a9b4-115f4ba8035d}, !- Handle
  Automotive facility WholeBuilding Elec Equip, !- Name
  {9489377f-5699-49e2-a645-71c686a6f8a9}, !- Electric Equipment Definition Name
  {462c65e7-364e-42f5-bb8b-21027705ca4a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {23abf18f-2ee1-4ff8-9ec8-77ac5d1a17bd}, !- Handle
  Automotive facility WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00114808,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4bc4e58d-302a-400a-9aa9-a99c5644d595}, !- Handle
  Automotive facility WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7665b8d-aef2-4d31-8207-2014d319466f}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {e0d42934-1750-486b-9cfd-99f244eeafbc}, !- Lighting Schedule Name
  {5ed46df4-66bf-493a-a53e-4cfa05110434}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c7665b8d-aef2-4d31-8207-2014d319466f}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {d430cce2-221e-47e4-b804-3e10392d9f13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d430cce2-221e-47e4-b804-3e10392d9f13}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {33115e0b-be2b-411b-8d4f-7dd03a5009e0}, !- Handle
  Schedule Rule 2,                        !- Name
  {c7665b8d-aef2-4d31-8207-2014d319466f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {abd8f644-0c93-4467-9b46-c3deaf3ad3c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abd8f644-0c93-4467-9b46-c3deaf3ad3c9}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {5b7ab8ed-1960-4ec7-bb08-1c47fcecad74}, !- Handle
  Schedule Rule 3,                        !- Name
  {c7665b8d-aef2-4d31-8207-2014d319466f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae605667-36a0-44c8-8d90-ae44e41a33f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae605667-36a0-44c8-8d90-ae44e41a33f9}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {cfcd3441-6a3b-4693-a436-e2e6af9dac51}, !- Handle
  Schedule Rule 4,                        !- Name
  {c7665b8d-aef2-4d31-8207-2014d319466f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0cc2585-280f-487f-821f-61adcc277e22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0cc2585-280f-487f-821f-61adcc277e22}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- Handle
  NECB-Activity,                          !- Name
  {8f56b346-ce0b-435f-805e-bd80b7b24c6f}, !- Schedule Type Limits Name
  {8bf0364f-7ecb-400e-b9e2-e1b27f049c1f}, !- Default Day Schedule Name
  {e5f9a3d5-cbd0-4257-b18c-272193362563}, !- Summer Design Day Schedule Name
  {82da76a1-e31f-4717-a6b2-a5aee257d352}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bf0364f-7ecb-400e-b9e2-e1b27f049c1f}, !- Handle
  NECB-Activity Default,                  !- Name
  {8f56b346-ce0b-435f-805e-bd80b7b24c6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ce77872b-5cdc-4461-abf0-6188ac34eeaf}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82da76a1-e31f-4717-a6b2-a5aee257d352}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {8f56b346-ce0b-435f-805e-bd80b7b24c6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {475066c9-4b55-4781-94ae-ef281d19791f}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5f9a3d5-cbd0-4257-b18c-272193362563}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {8f56b346-ce0b-435f-805e-bd80b7b24c6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8f56b346-ce0b-435f-805e-bd80b7b24c6f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e0d42934-1750-486b-9cfd-99f244eeafbc}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {a09960c0-8242-4a3d-a156-7b4e293937cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a09960c0-8242-4a3d-a156-7b4e293937cf}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1723356f-d363-4f0d-baf0-a59c6c895306}, !- Handle
  Schedule Rule 5,                        !- Name
  {e0d42934-1750-486b-9cfd-99f244eeafbc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {99c4fa1a-9fff-4510-aa57-5f0b5126b8d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99c4fa1a-9fff-4510-aa57-5f0b5126b8d9}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d858a38c-c428-46f1-8536-4739dc8343e4}, !- Handle
  Schedule Rule 6,                        !- Name
  {e0d42934-1750-486b-9cfd-99f244eeafbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4db36b8b-8f68-46e4-ad39-ff28909e7c13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4db36b8b-8f68-46e4-ad39-ff28909e7c13}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {7ced53b0-48ba-4cd9-a553-990802852005}, !- Handle
  Schedule Rule 7,                        !- Name
  {e0d42934-1750-486b-9cfd-99f244eeafbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fca7ff1-f515-4ea9-8485-01dd01d4b8f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fca7ff1-f515-4ea9-8485-01dd01d4b8f3}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ed46df4-66bf-493a-a53e-4cfa05110434}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {da6fa3a2-7208-45b6-8efc-10dcc8014507}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da6fa3a2-7208-45b6-8efc-10dcc8014507}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0a9895b4-0496-4614-99f1-a61434cd1af5}, !- Handle
  Schedule Rule 8,                        !- Name
  {5ed46df4-66bf-493a-a53e-4cfa05110434}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b425dd6-ab68-4158-8c63-b447a9e0594b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b425dd6-ab68-4158-8c63-b447a9e0594b}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d84de532-58a6-44fe-8dbd-a96b4951f597}, !- Handle
  Schedule Rule 9,                        !- Name
  {5ed46df4-66bf-493a-a53e-4cfa05110434}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a23412a-c79b-4d04-b35a-3d3e92045989}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a23412a-c79b-4d04-b35a-3d3e92045989}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {8c71efd5-5dcf-4b64-a45f-c8135dcc4ad6}, !- Handle
  Schedule Rule 10,                       !- Name
  {5ed46df4-66bf-493a-a53e-4cfa05110434}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc6e41cd-6242-4552-9159-929ddfde3cf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc6e41cd-6242-4552-9159-929ddfde3cf6}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Handle
  Always On,                              !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {6cc35c1b-5312-42a3-b7e8-cad240a2058e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cc35c1b-5312-42a3-b7e8-cad240a2058e}, !- Handle
  Always On Default,                      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {cdc8971e-d652-45fa-802f-162d5875544a}, !- Handle
  Automotive facility WholeBuilding Thermostat, !- Name
  {1b872b74-6310-44e4-b4b4-ba0be228d338}, !- Heating Setpoint Temperature Schedule Name
  {7d3eb9da-be12-4ff5-af9d-2cf259f0ef33}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1b872b74-6310-44e4-b4b4-ba0be228d338}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  {27f73305-7466-45b8-a559-0e2f46bbf6c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27f73305-7466-45b8-a559-0e2f46bbf6c1}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f1ebe1d2-b5e4-4cd0-9a16-f54cd5ee0436}, !- Handle
  Schedule Rule 11,                       !- Name
  {1b872b74-6310-44e4-b4b4-ba0be228d338}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1dde0cbe-bc4d-4864-9f1c-0e108f2c8284}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dde0cbe-bc4d-4864-9f1c-0e108f2c8284}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4a02529a-d1b1-4572-98f9-5de913c53551}, !- Handle
  Schedule Rule 12,                       !- Name
  {1b872b74-6310-44e4-b4b4-ba0be228d338}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd590245-899c-4df7-a02d-f650c03d088c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd590245-899c-4df7-a02d-f650c03d088c}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c9e8d881-264d-483d-adf0-bdd9f266f5cf}, !- Handle
  Schedule Rule 13,                       !- Name
  {1b872b74-6310-44e4-b4b4-ba0be228d338}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c09d3d10-b50a-474f-89ef-f7a954914ed6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c09d3d10-b50a-474f-89ef-f7a954914ed6}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7d3eb9da-be12-4ff5-af9d-2cf259f0ef33}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  {8867b7a0-a3a9-4a44-9742-871a81da9c1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8867b7a0-a3a9-4a44-9742-871a81da9c1f}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0b6e4c83-8d4f-409b-934d-4291beb0054f}, !- Handle
  Schedule Rule 14,                       !- Name
  {7d3eb9da-be12-4ff5-af9d-2cf259f0ef33}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62d3ba20-e0eb-4285-9644-c089e204c6ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62d3ba20-e0eb-4285-9644-c089e204c6ce}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a8ea4e80-0ea8-4c43-9cc0-6969cacac9a5}, !- Handle
  Schedule Rule 15,                       !- Name
  {7d3eb9da-be12-4ff5-af9d-2cf259f0ef33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86582d8a-2f95-4fbe-aba2-56421d33517d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86582d8a-2f95-4fbe-aba2-56421d33517d}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {8789f6d1-81fb-4c7b-99db-7700bdf11f57}, !- Handle
  Schedule Rule 16,                       !- Name
  {7d3eb9da-be12-4ff5-af9d-2cf259f0ef33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47709e6f-c0a6-40af-b92d-cd254fc5f238}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47709e6f-c0a6-40af-b92d-cd254fc5f238}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2f836d9b-31a6-4a21-bb41-5973330e4b53}, !- Handle
  Automotive facility WholeBuilding 1,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {93153dc0-b895-450f-b9a4-3e605d570aff}, !- Handle
  Automotive facility WholeBuilding 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6746c1a2-9380-4ff0-8190-9222b13b04f8}, !- Handle
  Automotive facility WholeBuilding 1 People, !- Name
  {93153dc0-b895-450f-b9a4-3e605d570aff}, !- People Definition Name
  {a15d8481-29f8-472f-b8fd-cacfd770ec9c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {93f5252b-33e5-46df-993f-8cdabba8e11b}, !- Handle
  Automotive facility WholeBuilding 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.60312542599476,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7381d9ea-dd83-4a1d-a4b0-56e28ec69d5e}, !- Handle
  Automotive facility WholeBuilding 1 Lights, !- Name
  {93f5252b-33e5-46df-993f-8cdabba8e11b}, !- Lights Definition Name
  {a15d8481-29f8-472f-b8fd-cacfd770ec9c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d14afcdc-9795-4c35-b0d7-a6dab5a2ff1f}, !- Handle
  Automotive facility WholeBuilding 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f13ea80f-1a2f-4097-a954-75bca8ac8546}, !- Handle
  Automotive facility WholeBuilding 1 Elec Equip, !- Name
  {d14afcdc-9795-4c35-b0d7-a6dab5a2ff1f}, !- Electric Equipment Definition Name
  {a15d8481-29f8-472f-b8fd-cacfd770ec9c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fdd675c6-57d4-4a1b-97e3-666f237e0c47}, !- Handle
  Automotive facility WholeBuilding 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00114808,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bc71757c-0ae3-403b-ac60-21a787837b2e}, !- Handle
  Automotive facility WholeBuilding 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7665b8d-aef2-4d31-8207-2014d319466f}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {e0d42934-1750-486b-9cfd-99f244eeafbc}, !- Lighting Schedule Name
  {5ed46df4-66bf-493a-a53e-4cfa05110434}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5abf7e09-b6fb-4344-ac50-3938df0e0f2b}, !- Handle
  Automotive facility WholeBuilding 1 Thermostat, !- Name
  {1b872b74-6310-44e4-b4b4-ba0be228d338}, !- Heating Setpoint Temperature Schedule Name
  {7d3eb9da-be12-4ff5-af9d-2cf259f0ef33}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bad74477-a17e-4238-9233-ab03efd22837}, !- Handle
  Automotive facility WholeBuilding 2,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {aaf46f83-d718-4641-8126-021ca43d0a82}, !- Handle
  Automotive facility WholeBuilding 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ef6a5bcf-69b8-4260-816b-df1ccf3a8ee8}, !- Handle
  Automotive facility WholeBuilding 2 People, !- Name
  {aaf46f83-d718-4641-8126-021ca43d0a82}, !- People Definition Name
  {13acb490-856d-442b-9cd6-f2e7aa4cf295}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f80b9d39-757b-4f49-b3b9-f88b295eddba}, !- Handle
  Automotive facility WholeBuilding 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.60312542599476,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9708a7aa-e142-46ed-85dc-589bb3155ea4}, !- Handle
  Automotive facility WholeBuilding 2 Lights, !- Name
  {f80b9d39-757b-4f49-b3b9-f88b295eddba}, !- Lights Definition Name
  {13acb490-856d-442b-9cd6-f2e7aa4cf295}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {beda5a5a-1315-4fef-8676-9a4b4765e7e7}, !- Handle
  Automotive facility WholeBuilding 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3083bf0e-93b9-4b2c-a34a-423d703616d6}, !- Handle
  Automotive facility WholeBuilding 2 Elec Equip, !- Name
  {beda5a5a-1315-4fef-8676-9a4b4765e7e7}, !- Electric Equipment Definition Name
  {13acb490-856d-442b-9cd6-f2e7aa4cf295}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {44424e95-b7ea-4838-9362-2ae5ce4771af}, !- Handle
  Automotive facility WholeBuilding 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00114808,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1223a41b-ae73-4d01-b9e5-c5d0f23decf8}, !- Handle
  Automotive facility WholeBuilding 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7665b8d-aef2-4d31-8207-2014d319466f}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {e0d42934-1750-486b-9cfd-99f244eeafbc}, !- Lighting Schedule Name
  {5ed46df4-66bf-493a-a53e-4cfa05110434}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {327bb52e-ff53-451c-b266-5fb91904362a}, !- Handle
  Automotive facility WholeBuilding 2 Thermostat, !- Name
  {1b872b74-6310-44e4-b4b4-ba0be228d338}, !- Heating Setpoint Temperature Schedule Name
  {7d3eb9da-be12-4ff5-af9d-2cf259f0ef33}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8b9174d9-2ec5-4876-ba01-15ba138a1952}, !- Handle
  Space Function Museum restoration room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {19dab293-5183-4750-8c02-708a81962b18}, !- Handle
  Space Function Museum restoration room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5fb8cc08-d76b-4225-a919-72df4dafc677}, !- Handle
  Space Function Museum restoration room People, !- Name
  {19dab293-5183-4750-8c02-708a81962b18}, !- People Definition Name
  {29dc0d3f-c771-4e20-8d0c-51c3cd279c28}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e0537ea9-d7cd-45ff-9f8d-6a008b1116f0}, !- Handle
  Space Function Museum restoration room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0039976379003,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {03556edf-b9f5-44a1-9c35-7fce26f85956}, !- Handle
  Space Function Museum restoration room Lights, !- Name
  {e0537ea9-d7cd-45ff-9f8d-6a008b1116f0}, !- Lights Definition Name
  {29dc0d3f-c771-4e20-8d0c-51c3cd279c28}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {977f4f49-ab4a-4f8f-85fa-e23d70f505ce}, !- Handle
  Space Function Museum restoration room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5b5c8a17-38cf-4038-be0d-a67d8633a200}, !- Handle
  Space Function Museum restoration room Elec Equip, !- Name
  {977f4f49-ab4a-4f8f-85fa-e23d70f505ce}, !- Electric Equipment Definition Name
  {29dc0d3f-c771-4e20-8d0c-51c3cd279c28}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cb4c57af-12b3-40f2-bed2-7a2d584e4a43}, !- Handle
  Space Function Museum restoration room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b586fbdb-7a6e-41d5-b47e-3f0779b4d70d}, !- Handle
  Space Function Museum restoration room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {76ce6786-ee8b-4305-9591-da1fba40e9d1}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {be23a485-7851-4127-b532-5788b5b93450}, !- Lighting Schedule Name
  {c86d67b2-576b-40e3-81cd-0814d562b3a6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {76ce6786-ee8b-4305-9591-da1fba40e9d1}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {89d08c47-c8af-41bf-9681-464b43f7a116}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89d08c47-c8af-41bf-9681-464b43f7a116}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {85af3ae4-551b-4b67-b676-7cba45cb8563}, !- Handle
  Schedule Rule 17,                       !- Name
  {76ce6786-ee8b-4305-9591-da1fba40e9d1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef098693-a53c-4284-aa35-2a7d955ff955}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef098693-a53c-4284-aa35-2a7d955ff955}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {b4e185d0-eb4c-419d-8815-2599f8450bd8}, !- Handle
  Schedule Rule 18,                       !- Name
  {76ce6786-ee8b-4305-9591-da1fba40e9d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d847166f-50c5-46d2-a1a4-2cf6cd17115b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d847166f-50c5-46d2-a1a4-2cf6cd17115b}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89bae17a-404a-4d50-9c3b-b0980c61f006}, !- Handle
  Schedule Rule 19,                       !- Name
  {76ce6786-ee8b-4305-9591-da1fba40e9d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9185624f-6426-45af-990c-875c434ab626}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9185624f-6426-45af-990c-875c434ab626}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {be23a485-7851-4127-b532-5788b5b93450}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Ruleset, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {c13b312e-e602-418d-b578-7bf125e92a26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c13b312e-e602-418d-b578-7bf125e92a26}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Default, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2397,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2397,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0799,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03995;                                !- Value Until Time 9

OS:Schedule:Rule,
  {2535f44b-242d-450c-a7fb-e8f7f0a73fb2}, !- Handle
  Schedule Rule 20,                       !- Name
  {be23a485-7851-4127-b532-5788b5b93450}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e04ffcf1-ae1a-48d8-bd8c-43814ac288dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e04ffcf1-ae1a-48d8-bd8c-43814ac288dd}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2397,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2397,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0799,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03995;                                !- Value Until Time 9

OS:Schedule:Rule,
  {88f8f64b-f9bb-41e4-bf5a-0d827d4f4d26}, !- Handle
  Schedule Rule 21,                       !- Name
  {be23a485-7851-4127-b532-5788b5b93450}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fc58122-3dd0-4fb9-9848-30a9e2c2e78d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fc58122-3dd0-4fb9-9848-30a9e2c2e78d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Sat-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03995;                                !- Value Until Time 1

OS:Schedule:Rule,
  {6f2fab93-0baa-4ebe-8de7-b8bcf2336a3b}, !- Handle
  Schedule Rule 22,                       !- Name
  {be23a485-7851-4127-b532-5788b5b93450}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fe0bad0-1b79-4aa2-b6e7-c0eb1651527f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fe0bad0-1b79-4aa2-b6e7-c0eb1651527f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Sun|Hol-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03995;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {c86d67b2-576b-40e3-81cd-0814d562b3a6}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {badb87cb-1a20-4249-a63b-ea323b911692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {badb87cb-1a20-4249-a63b-ea323b911692}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {60698a64-1343-46a2-8772-12f85cdcfce9}, !- Handle
  Schedule Rule 23,                       !- Name
  {c86d67b2-576b-40e3-81cd-0814d562b3a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {48f80d60-b30d-4a54-9cad-5d7003173a61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48f80d60-b30d-4a54-9cad-5d7003173a61}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {600061ff-bf72-430a-9748-dec9f1a44b5a}, !- Handle
  Schedule Rule 24,                       !- Name
  {c86d67b2-576b-40e3-81cd-0814d562b3a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00b1d1e2-9588-4aee-8e78-aa84f43fd5df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00b1d1e2-9588-4aee-8e78-aa84f43fd5df}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b7908973-028f-4647-b44d-3ab5fe71d406}, !- Handle
  Schedule Rule 25,                       !- Name
  {c86d67b2-576b-40e3-81cd-0814d562b3a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2f9c0b5-baa5-477e-820d-91eb59531b77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f9c0b5-baa5-477e-820d-91eb59531b77}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c74571b2-674a-40c2-8c2f-64bd025749aa}, !- Handle
  Space Function Museum restoration room Thermostat, !- Name
  {0373df53-2788-487f-8830-43cb8da102ad}, !- Heating Setpoint Temperature Schedule Name
  {1069a19b-4747-43dc-920e-97ecaeba2d33}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0373df53-2788-487f-8830-43cb8da102ad}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  {7df36f31-4597-4a1f-9771-ef86d2ac06c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7df36f31-4597-4a1f-9771-ef86d2ac06c4}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8e79be70-8c26-4a37-8eb5-ff06367ba219}, !- Handle
  Schedule Rule 26,                       !- Name
  {0373df53-2788-487f-8830-43cb8da102ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63bf1f47-c56e-4259-87a6-d7f7d3669cc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63bf1f47-c56e-4259-87a6-d7f7d3669cc7}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a3c0a633-e4df-4305-b473-152d7409a1d2}, !- Handle
  Schedule Rule 27,                       !- Name
  {0373df53-2788-487f-8830-43cb8da102ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cd8bf4e-a898-489c-bcce-5e66c2df35f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cd8bf4e-a898-489c-bcce-5e66c2df35f6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d361e7cd-bb59-46b0-8671-b5c2b9f7bf99}, !- Handle
  Schedule Rule 28,                       !- Name
  {0373df53-2788-487f-8830-43cb8da102ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a380665-6639-4e15-bdef-4bb5f51eb921}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a380665-6639-4e15-bdef-4bb5f51eb921}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1069a19b-4747-43dc-920e-97ecaeba2d33}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  {c050c797-1c91-4bfe-aa9c-cace6e4eeef3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c050c797-1c91-4bfe-aa9c-cace6e4eeef3}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ab4dd7f7-d08d-45ec-b8a7-a220f687718b}, !- Handle
  Schedule Rule 29,                       !- Name
  {1069a19b-4747-43dc-920e-97ecaeba2d33}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e4788ec-6efb-475d-9107-ec7a79e91b41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e4788ec-6efb-475d-9107-ec7a79e91b41}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c9fd1e1b-e452-4aac-9b1a-19dc0a2a3ee2}, !- Handle
  Schedule Rule 30,                       !- Name
  {1069a19b-4747-43dc-920e-97ecaeba2d33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9266cdc-0245-4124-9bca-ce705a07a45e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9266cdc-0245-4124-9bca-ce705a07a45e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {8e55ed60-aedf-49ac-8b74-c7187b0c5512}, !- Handle
  Schedule Rule 31,                       !- Name
  {1069a19b-4747-43dc-920e-97ecaeba2d33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f6db90d-2e27-476d-8537-c28fcea8513f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f6db90d-2e27-476d-8537-c28fcea8513f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {e695a130-a228-4c16-ab07-43baf894a343}, !- Handle
  Space Function Post office sorting area, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dc09395c-50d3-4af9-8248-8e52e2c842c6}, !- Handle
  Space Function Post office sorting area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8593eb0d-ee7a-4630-b41e-4e9614b899b0}, !- Handle
  Space Function Post office sorting area People, !- Name
  {dc09395c-50d3-4af9-8248-8e52e2c842c6}, !- People Definition Name
  {16923a85-6adc-4ef1-8281-cf4b7defeb14}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9a424c12-902e-4f89-bf2a-e08139f09926}, !- Handle
  Space Function Post office sorting area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2037069005984,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4bf62268-5401-4b0f-bf8c-1b81f0723cbb}, !- Handle
  Space Function Post office sorting area Lights, !- Name
  {9a424c12-902e-4f89-bf2a-e08139f09926}, !- Lights Definition Name
  {16923a85-6adc-4ef1-8281-cf4b7defeb14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d9aee56-f764-4907-8273-455f65403a1e}, !- Handle
  Space Function Post office sorting area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0878de0f-6e14-43e7-ae96-d3a43d49e937}, !- Handle
  Space Function Post office sorting area Elec Equip, !- Name
  {5d9aee56-f764-4907-8273-455f65403a1e}, !- Electric Equipment Definition Name
  {16923a85-6adc-4ef1-8281-cf4b7defeb14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {43dcfd20-8f80-4b8d-9e77-97994a1b25ae}, !- Handle
  Space Function Post office sorting area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00087884,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a0caf6a9-0a32-4923-a60c-e6ae3e373dee}, !- Handle
  Space Function Post office sorting area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {76ce6786-ee8b-4305-9591-da1fba40e9d1}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {1a3c5c49-c823-4cf0-8fe2-cb1e711790c5}, !- Lighting Schedule Name
  {c86d67b2-576b-40e3-81cd-0814d562b3a6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1a3c5c49-c823-4cf0-8fe2-cb1e711790c5}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {85c2314c-a4fb-49cf-9dbb-5b713d94f2f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85c2314c-a4fb-49cf-9dbb-5b713d94f2f1}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {d3f8789e-72f5-4d81-960b-b8d95f621e9b}, !- Handle
  Schedule Rule 32,                       !- Name
  {1a3c5c49-c823-4cf0-8fe2-cb1e711790c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d433ae0-0520-469e-a528-2e2567e3938f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d433ae0-0520-469e-a528-2e2567e3938f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b8a4871a-5903-46bf-84cb-429d0ccd0bb8}, !- Handle
  Schedule Rule 33,                       !- Name
  {1a3c5c49-c823-4cf0-8fe2-cb1e711790c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c771d615-65bc-4a14-9e55-c1affb31c2f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c771d615-65bc-4a14-9e55-c1affb31c2f2}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f47eb99b-835e-4cca-ba1c-b42f7083fec6}, !- Handle
  Schedule Rule 34,                       !- Name
  {1a3c5c49-c823-4cf0-8fe2-cb1e711790c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {634e0553-af5c-4e58-8058-09745389a63d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {634e0553-af5c-4e58-8058-09745389a63d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d8eb574b-5ffd-4b0e-a3f8-dd90af268603}, !- Handle
  Space Function Post office sorting area Thermostat, !- Name
  {0373df53-2788-487f-8830-43cb8da102ad}, !- Heating Setpoint Temperature Schedule Name
  {1069a19b-4747-43dc-920e-97ecaeba2d33}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c92048a6-9afb-4408-afc8-a8cd4484cdb9}, !- Handle
  Space Function Religious building fellowship hall, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {90ddad5b-7fab-4c2c-928a-ba8838329d45}, !- Handle
  Space Function Religious building fellowship hall People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {702d8feb-160e-4a67-9f20-fd0e95ae7609}, !- Handle
  Space Function Religious building fellowship hall People, !- Name
  {90ddad5b-7fab-4c2c-928a-ba8838329d45}, !- People Definition Name
  {1f18336b-467f-4384-a131-d92bba35f9a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {67a59bfc-93d5-4348-b082-2d7a3fd739b1}, !- Handle
  Space Function Religious building fellowship hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.90250760922835,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {add3ac5c-e9a7-42aa-9f12-5afa7a70ae53}, !- Handle
  Space Function Religious building fellowship hall Lights, !- Name
  {67a59bfc-93d5-4348-b082-2d7a3fd739b1}, !- Lights Definition Name
  {1f18336b-467f-4384-a131-d92bba35f9a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {880f8f66-3758-40a9-8419-b5a6ec89d448}, !- Handle
  Space Function Religious building fellowship hall Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {63e4b4ce-b9b5-4fb4-8841-597608e92a87}, !- Handle
  Space Function Religious building fellowship hall Elec Equip, !- Name
  {880f8f66-3758-40a9-8419-b5a6ec89d448}, !- Electric Equipment Definition Name
  {1f18336b-467f-4384-a131-d92bba35f9a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c60d5df3-6cbe-417d-9d7f-42bf73363859}, !- Handle
  Space Function Religious building fellowship hall Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0033528,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1e50ce0a-d07c-4d4c-891a-d82311f4f026}, !- Handle
  Space Function Religious building fellowship hall Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1d19e19-e53a-4eb3-991f-484b04ba60d9}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {88fd7ec8-251a-4134-ac4e-128068bcc27f}, !- Lighting Schedule Name
  {713ea8a2-1769-4743-9f6c-9cd89f727540}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f1d19e19-e53a-4eb3-991f-484b04ba60d9}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {cb3e2ecd-2ea4-410a-9c03-fc1a901cf458}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb3e2ecd-2ea4-410a-9c03-fc1a901cf458}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {ebece945-7f51-4d36-8956-5af27832e082}, !- Handle
  Schedule Rule 35,                       !- Name
  {f1d19e19-e53a-4eb3-991f-484b04ba60d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2604271e-4ac0-40ec-aad2-29e40647527a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2604271e-4ac0-40ec-aad2-29e40647527a}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {704f4e95-6eaa-4c2a-8699-04f61ba28a27}, !- Handle
  Schedule Rule 36,                       !- Name
  {f1d19e19-e53a-4eb3-991f-484b04ba60d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {323825e0-2bf4-46ab-855a-8e6643843ea8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {323825e0-2bf4-46ab-855a-8e6643843ea8}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {8ccc28c4-2bd2-420c-b45b-a93c13a2d2f3}, !- Handle
  Schedule Rule 37,                       !- Name
  {f1d19e19-e53a-4eb3-991f-484b04ba60d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1cce8773-994b-401e-b254-3502efc77e6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cce8773-994b-401e-b254-3502efc77e6c}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {88fd7ec8-251a-4134-ac4e-128068bcc27f}, !- Handle
  NECB-C-Lighting,                        !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {53989280-34a8-41cf-8331-f310da8b281e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53989280-34a8-41cf-8331-f310da8b281e}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {18db58ac-17c4-4502-a4b5-7bc51c3480ed}, !- Handle
  Schedule Rule 38,                       !- Name
  {88fd7ec8-251a-4134-ac4e-128068bcc27f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3294f21c-c150-49cd-8c00-77e7047926dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3294f21c-c150-49cd-8c00-77e7047926dd}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {c1edd6f8-80e4-4b3d-88c5-9a39c03661c5}, !- Handle
  Schedule Rule 39,                       !- Name
  {88fd7ec8-251a-4134-ac4e-128068bcc27f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c34d025-54fa-404e-b3c9-85d1354b0554}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c34d025-54fa-404e-b3c9-85d1354b0554}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {afc8d641-bc94-44c6-807c-03662e3716f0}, !- Handle
  Schedule Rule 40,                       !- Name
  {88fd7ec8-251a-4134-ac4e-128068bcc27f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef947516-a9b3-4a18-b381-e063ba1e8314}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef947516-a9b3-4a18-b381-e063ba1e8314}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {713ea8a2-1769-4743-9f6c-9cd89f727540}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {a9254d8a-58fa-4b37-8627-faec04ca7d85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9254d8a-58fa-4b37-8627-faec04ca7d85}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {c4dba437-e843-49a4-8e32-f1920c9411a2}, !- Handle
  Schedule Rule 41,                       !- Name
  {713ea8a2-1769-4743-9f6c-9cd89f727540}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a578c873-d820-4615-9426-0415cb986a8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a578c873-d820-4615-9426-0415cb986a8f}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e487af41-41b3-4919-bf94-010fafe4f55d}, !- Handle
  Schedule Rule 42,                       !- Name
  {713ea8a2-1769-4743-9f6c-9cd89f727540}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9f589b9-ec8a-4a86-bd14-27f3bc70b3e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9f589b9-ec8a-4a86-bd14-27f3bc70b3e6}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f6752413-6e84-4030-8175-8b02a24fdbdd}, !- Handle
  Schedule Rule 43,                       !- Name
  {713ea8a2-1769-4743-9f6c-9cd89f727540}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7300113f-849f-406f-9ec0-d8f86319e281}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7300113f-849f-406f-9ec0-d8f86319e281}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {ee86ca2c-4ff9-409b-ab81-8055736fddca}, !- Handle
  Space Function Religious building fellowship hall Thermostat, !- Name
  {ec4394e8-947e-4a5a-a98e-709eca11cbf4}, !- Heating Setpoint Temperature Schedule Name
  {c9c74707-b6f3-4a09-bf3e-86bd787b998a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ec4394e8-947e-4a5a-a98e-709eca11cbf4}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  {7270b0bb-7779-4d75-8595-eb013024072b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7270b0bb-7779-4d75-8595-eb013024072b}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e127a2d4-7b01-4940-9516-e8e697b058e3}, !- Handle
  Schedule Rule 44,                       !- Name
  {ec4394e8-947e-4a5a-a98e-709eca11cbf4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {847b5e59-f24a-48ad-b0c6-3d2e58e9a4d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {847b5e59-f24a-48ad-b0c6-3d2e58e9a4d1}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {610b13a8-5a5e-4c67-92b7-09b5a56541b1}, !- Handle
  Schedule Rule 45,                       !- Name
  {ec4394e8-947e-4a5a-a98e-709eca11cbf4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40f34dc8-56c3-4b37-a72e-4de7a1b8afc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40f34dc8-56c3-4b37-a72e-4de7a1b8afc5}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {bd3e9789-5358-4a3e-aba7-468b8097767a}, !- Handle
  Schedule Rule 46,                       !- Name
  {ec4394e8-947e-4a5a-a98e-709eca11cbf4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb247a3f-b95c-4cf6-b123-e6694e91ac84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb247a3f-b95c-4cf6-b123-e6694e91ac84}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {c9c74707-b6f3-4a09-bf3e-86bd787b998a}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  {3de6738a-b743-4866-9634-a5eed22b84cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3de6738a-b743-4866-9634-a5eed22b84cf}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9e9b9dda-d3be-40df-946f-8c9bc978274e}, !- Handle
  Schedule Rule 47,                       !- Name
  {c9c74707-b6f3-4a09-bf3e-86bd787b998a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5010e6e0-7d2f-4705-a312-7afaa377c00f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5010e6e0-7d2f-4705-a312-7afaa377c00f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f404cbb0-4a0b-4079-bbb9-6941eb602166}, !- Handle
  Schedule Rule 48,                       !- Name
  {c9c74707-b6f3-4a09-bf3e-86bd787b998a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07b91a0b-d11d-4bf4-8782-b882140d9290}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07b91a0b-d11d-4bf4-8782-b882140d9290}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {351c41d7-fc67-4665-afa6-1924a7fcffb7}, !- Handle
  Schedule Rule 49,                       !- Name
  {c9c74707-b6f3-4a09-bf3e-86bd787b998a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80ceb04e-1146-41f0-a1a9-f4af5d02a96f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80ceb04e-1146-41f0-a1a9-f4af5d02a96f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {cf91b4db-0381-40f9-a2ae-3f0d50e6d2dd}, !- Handle
  Space Function Religious building worship/pulpit/choir area, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ebd84f0c-f121-49a6-9f5d-37ada823d2df}, !- Handle
  Space Function Religious building worship/pulpit/choir area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bfe7b62e-9375-405b-8dfa-bb2ed95c3c13}, !- Handle
  Space Function Religious building worship/pulpit/choir area People, !- Name
  {ebd84f0c-f121-49a6-9f5d-37ada823d2df}, !- People Definition Name
  {2067cbc5-2c31-4557-b720-9ea79e2f29b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6fb359b1-e541-4874-8cc8-582634719d61}, !- Handle
  Space Function Religious building worship/pulpit/choir area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.5059964568504,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d893fa33-e170-496f-9fbb-327c20a34e5f}, !- Handle
  Space Function Religious building worship/pulpit/choir area Lights, !- Name
  {6fb359b1-e541-4874-8cc8-582634719d61}, !- Lights Definition Name
  {2067cbc5-2c31-4557-b720-9ea79e2f29b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {36309ff3-2f3f-4bf6-b929-2d668fcc875a}, !- Handle
  Space Function Religious building worship/pulpit/choir area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a35e9734-56ec-4c3b-9a9c-3fc41a98f411}, !- Handle
  Space Function Religious building worship/pulpit/choir area Elec Equip, !- Name
  {36309ff3-2f3f-4bf6-b929-2d668fcc875a}, !- Electric Equipment Definition Name
  {2067cbc5-2c31-4557-b720-9ea79e2f29b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3a230ce1-454b-4211-a28c-60130188b3d8}, !- Handle
  Space Function Religious building worship/pulpit/choir area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0033528,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d09e791f-cf4f-47ef-9280-55b347334ad7}, !- Handle
  Space Function Religious building worship/pulpit/choir area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cea300fb-d7ce-4f65-ad92-b42959db03f8}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {4bcb6303-6a94-4afa-a4bb-c7b4cd6186ec}, !- Lighting Schedule Name
  {a8390c32-35c9-4a9a-9708-629ccfcd8413}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cea300fb-d7ce-4f65-ad92-b42959db03f8}, !- Handle
  NECB-I-Occupancy,                       !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {b181f88d-1781-471c-8164-90631662f5c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b181f88d-1781-471c-8164-90631662f5c3}, !- Handle
  NECB-I-Occupancy Default,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {01bfc98c-44f8-4ed6-a893-2d599a3e0118}, !- Handle
  Schedule Rule 50,                       !- Name
  {cea300fb-d7ce-4f65-ad92-b42959db03f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a218e1ee-a92b-48f7-90f2-cbad1cc42c56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a218e1ee-a92b-48f7-90f2-cbad1cc42c56}, !- Handle
  NECB-I-Occupancy Default|Wkdy Day,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {556fbff6-8224-4a69-946b-b72cca171075}, !- Handle
  Schedule Rule 51,                       !- Name
  {cea300fb-d7ce-4f65-ad92-b42959db03f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97099376-4c15-4c70-a7a7-c8d506adfcbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97099376-4c15-4c70-a7a7-c8d506adfcbf}, !- Handle
  NECB-I-Occupancy Sat Day,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e194d5a0-1c77-4c1b-8f9a-2ccda45dea90}, !- Handle
  Schedule Rule 52,                       !- Name
  {cea300fb-d7ce-4f65-ad92-b42959db03f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3688d778-8a0c-4908-b45e-6a5d2eca0c17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3688d778-8a0c-4908-b45e-6a5d2eca0c17}, !- Handle
  NECB-I-Occupancy Sun|Hol Day,           !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {4bcb6303-6a94-4afa-a4bb-c7b4cd6186ec}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Ruleset, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {89ed5dc4-4919-48cc-8e95-01f69fe53e47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89ed5dc4-4919-48cc-8e95-01f69fe53e47}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Default, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04665,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {48bc2dcd-ffd1-4eec-84eb-a921857501a5}, !- Handle
  Schedule Rule 53,                       !- Name
  {4bcb6303-6a94-4afa-a4bb-c7b4cd6186ec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11e22b28-cfc3-4f7f-8996-0d6dea945e0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11e22b28-cfc3-4f7f-8996-0d6dea945e0a}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04665,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {bc18b0ac-ff0a-4e18-b995-b96125c730f2}, !- Handle
  Schedule Rule 54,                       !- Name
  {4bcb6303-6a94-4afa-a4bb-c7b4cd6186ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {deea4d7d-92f0-484f-82e4-660c5d28f57b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {deea4d7d-92f0-484f-82e4-660c5d28f57b}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Sat-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04665,                                !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {3b85dc08-f9f7-4123-8f58-4ba5cc50973c}, !- Handle
  Schedule Rule 55,                       !- Name
  {4bcb6303-6a94-4afa-a4bb-c7b4cd6186ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d6cf1b7-26a4-4fa9-afb6-8760f70a6d87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d6cf1b7-26a4-4fa9-afb6-8760f70a6d87}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Sun|Hol-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04665,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04665;                                !- Value Until Time 5

OS:Schedule:Ruleset,
  {a8390c32-35c9-4a9a-9708-629ccfcd8413}, !- Handle
  NECB-I-Electric-Equipment,              !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {5a8b9d4a-0a8a-4bd5-b32a-53b5b4474bd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a8b9d4a-0a8a-4bd5-b32a-53b5b4474bd1}, !- Handle
  NECB-I-Electric-Equipment Default,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {ef2a8577-e424-4112-8e36-860992065032}, !- Handle
  Schedule Rule 56,                       !- Name
  {a8390c32-35c9-4a9a-9708-629ccfcd8413}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7299cb9c-3e77-44b4-9d8f-d51d39133666}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7299cb9c-3e77-44b4-9d8f-d51d39133666}, !- Handle
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {5d0d2848-b437-4925-b14d-8e84922a2c38}, !- Handle
  Schedule Rule 57,                       !- Name
  {a8390c32-35c9-4a9a-9708-629ccfcd8413}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a662a02-8a3d-44b7-80f6-7e90138c1e9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a662a02-8a3d-44b7-80f6-7e90138c1e9b}, !- Handle
  NECB-I-Electric-Equipment Sat Day,      !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {740d26a5-4e93-4b95-88b4-116484f13901}, !- Handle
  Schedule Rule 58,                       !- Name
  {a8390c32-35c9-4a9a-9708-629ccfcd8413}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b877321b-feee-4e7a-be42-6dff3d81c126}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b877321b-feee-4e7a-be42-6dff3d81c126}, !- Handle
  NECB-I-Electric-Equipment Sun|Hol Day,  !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {11d3483a-25e8-4de0-9dd8-76fec0539190}, !- Handle
  Space Function Religious building worship/pulpit/choir area Thermostat, !- Name
  {326b5516-c446-491c-9333-bf468a6f9c4e}, !- Heating Setpoint Temperature Schedule Name
  {f5da7e33-7146-491c-8ee1-63da6de352f0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {326b5516-c446-491c-9333-bf468a6f9c4e}, !- Handle
  NECB-I-Thermostat Setpoint-Heating,     !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  {9e64a3a8-5031-40fb-a0ef-2c9ca45e456b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e64a3a8-5031-40fb-a0ef-2c9ca45e456b}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Default, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {41fa7d1d-d994-4f53-bda0-6e1b761b43cf}, !- Handle
  Schedule Rule 59,                       !- Name
  {326b5516-c446-491c-9333-bf468a6f9c4e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {117b123e-5746-4d78-8c5f-6bf0a44b03cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {117b123e-5746-4d78-8c5f-6bf0a44b03cf}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c64fe195-8890-431d-befc-e82dd7ee631d}, !- Handle
  Schedule Rule 60,                       !- Name
  {326b5516-c446-491c-9333-bf468a6f9c4e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00a2b28d-008c-4feb-9333-6ed13ed2749d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00a2b28d-008c-4feb-9333-6ed13ed2749d}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Sat Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7be9b8f3-c99b-4a32-a791-00e86b10970a}, !- Handle
  Schedule Rule 61,                       !- Name
  {326b5516-c446-491c-9333-bf468a6f9c4e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9da36c3-b002-4d2b-97d0-f671423bd86c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9da36c3-b002-4d2b-97d0-f671423bd86c}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {f5da7e33-7146-491c-8ee1-63da6de352f0}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling,     !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  {a21b43ac-c74a-4e3b-99b6-17106d76a7b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a21b43ac-c74a-4e3b-99b6-17106d76a7b2}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Default, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {479b5556-fa78-4025-a1fa-767677124579}, !- Handle
  Schedule Rule 62,                       !- Name
  {f5da7e33-7146-491c-8ee1-63da6de352f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b2b5ed95-3dc5-4a39-a51c-11b6fccb6e0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2b5ed95-3dc5-4a39-a51c-11b6fccb6e0b}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {1d28a8b6-398c-4a82-a838-a1e3207ed8ef}, !- Handle
  Schedule Rule 63,                       !- Name
  {f5da7e33-7146-491c-8ee1-63da6de352f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8268ec41-2225-4d0e-a816-36a0a39fa230}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8268ec41-2225-4d0e-a816-36a0a39fa230}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Sat Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {fb86bc0a-1369-472a-babe-794fa051f3ae}, !- Handle
  Schedule Rule 64,                       !- Name
  {f5da7e33-7146-491c-8ee1-63da6de352f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {458cf56b-fb84-40ee-82c8-367d51d0322b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {458cf56b-fb84-40ee-82c8-367d51d0322b}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {6ad39ef9-83ad-418c-8c27-1d0d3049993d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {baa8dd4c-43d5-4010-a0d6-4cb6f7a1ce30}, !- Handle
  Space Function Retail facility dressing/fitting room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e3704078-a03d-4649-af4f-f2bdcfe36355}, !- Handle
  Space Function Retail facility dressing/fitting room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1a6749de-9f60-44ca-9320-82bb42c5aaec}, !- Handle
  Space Function Retail facility dressing/fitting room People, !- Name
  {e3704078-a03d-4649-af4f-f2bdcfe36355}, !- People Definition Name
  {8e05567c-b0e4-461c-a9b4-221319d9451e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {db307b07-3eb2-450a-99f3-1a12060370ac}, !- Handle
  Space Function Retail facility dressing/fitting room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.70279834653019,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {484f1271-2d49-42e0-bcd2-0b7aff696a09}, !- Handle
  Space Function Retail facility dressing/fitting room Lights, !- Name
  {db307b07-3eb2-450a-99f3-1a12060370ac}, !- Lights Definition Name
  {8e05567c-b0e4-461c-a9b4-221319d9451e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5717c3c5-747d-4889-890f-c55913c052ca}, !- Handle
  Space Function Retail facility dressing/fitting room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a62e6ef7-13df-49ab-9d6b-145b4aedc325}, !- Handle
  Space Function Retail facility dressing/fitting room Elec Equip, !- Name
  {5717c3c5-747d-4889-890f-c55913c052ca}, !- Electric Equipment Definition Name
  {8e05567c-b0e4-461c-a9b4-221319d9451e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {69cb10ba-e95e-4f83-85da-a0a125cc5029}, !- Handle
  Space Function Retail facility dressing/fitting room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00118364,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1862eb07-7675-48e3-89d5-296b0da8866a}, !- Handle
  Space Function Retail facility dressing/fitting room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1d19e19-e53a-4eb3-991f-484b04ba60d9}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {88fd7ec8-251a-4134-ac4e-128068bcc27f}, !- Lighting Schedule Name
  {713ea8a2-1769-4743-9f6c-9cd89f727540}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d005845c-0737-4c9d-9d7e-78d2398bc9b8}, !- Handle
  Space Function Retail facility dressing/fitting room Thermostat, !- Name
  {ec4394e8-947e-4a5a-a98e-709eca11cbf4}, !- Heating Setpoint Temperature Schedule Name
  {c9c74707-b6f3-4a09-bf3e-86bd787b998a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7694b1eb-2b45-4ffd-92bb-f1a5df11e9a6}, !- Handle
  Space Function Retail facility mall concourse, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c79cdfe0-08d2-4823-badd-e8e42812821f}, !- Handle
  Space Function Retail facility mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {57d2cb99-fb93-4454-b48a-da9d9f9d22c0}, !- Handle
  Space Function Retail facility mall concourse People, !- Name
  {c79cdfe0-08d2-4823-badd-e8e42812821f}, !- People Definition Name
  {d754cf6f-f1fb-4eec-9539-b3e439183b37}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d7d23c25-870d-4425-b13f-332f5d3b1026}, !- Handle
  Space Function Retail facility mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9043247173648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4c303421-309e-43a5-9803-c5ec510db1de}, !- Handle
  Space Function Retail facility mall concourse Lights, !- Name
  {d7d23c25-870d-4425-b13f-332f5d3b1026}, !- Lights Definition Name
  {d754cf6f-f1fb-4eec-9539-b3e439183b37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1d81c129-fb99-4d9c-87f0-41677dbe504c}, !- Handle
  Space Function Retail facility mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b751f1df-d164-41b9-b989-4e8ae321a548}, !- Handle
  Space Function Retail facility mall concourse Elec Equip, !- Name
  {1d81c129-fb99-4d9c-87f0-41677dbe504c}, !- Electric Equipment Definition Name
  {d754cf6f-f1fb-4eec-9539-b3e439183b37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8ec6a5f9-b017-4457-a5a1-41a9c1927ee4}, !- Handle
  Space Function Retail facility mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0018288,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f0d28927-6c00-42cd-96b3-e2619a643a9c}, !- Handle
  Space Function Retail facility mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1d19e19-e53a-4eb3-991f-484b04ba60d9}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {52eee387-e4b8-4ec3-9651-5e3549ed4ea4}, !- Lighting Schedule Name
  {713ea8a2-1769-4743-9f6c-9cd89f727540}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {52eee387-e4b8-4ec3-9651-5e3549ed4ea4}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {e21b35ed-91f4-4745-bac6-e32bd418288f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e21b35ed-91f4-4745-bac6-e32bd418288f}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {65af9a9f-6b4f-4dda-a18a-95220415b810}, !- Handle
  Schedule Rule 65,                       !- Name
  {52eee387-e4b8-4ec3-9651-5e3549ed4ea4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ce0e41f5-648e-4703-a923-df5e4219955a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce0e41f5-648e-4703-a923-df5e4219955a}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {8cc08b85-337d-476d-b6a6-fdd0bbe97244}, !- Handle
  Schedule Rule 66,                       !- Name
  {52eee387-e4b8-4ec3-9651-5e3549ed4ea4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b095b744-bd2c-4763-805f-941a088107f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b095b744-bd2c-4763-805f-941a088107f0}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {59baac11-bc07-415c-ba9f-86ad922889af}, !- Handle
  Schedule Rule 67,                       !- Name
  {52eee387-e4b8-4ec3-9651-5e3549ed4ea4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c00e3382-b093-4eac-83e5-dc6b2be765ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c00e3382-b093-4eac-83e5-dc6b2be765ad}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {a1503fb9-942b-4a46-9ab0-9d48392474f3}, !- Handle
  Space Function Retail facility mall concourse Thermostat, !- Name
  {ec4394e8-947e-4a5a-a98e-709eca11cbf4}, !- Heating Setpoint Temperature Schedule Name
  {c9c74707-b6f3-4a09-bf3e-86bd787b998a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9e9ba0cd-dab3-480d-96b9-d7f993d20636}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ec520042-8931-4ece-973d-2d5362f84c72}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {13d47035-2f93-4dd5-b7fe-89992b037eac}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) People, !- Name
  {ec520042-8931-4ece-973d-2d5362f84c72}, !- People Definition Name
  {049a6477-bb18-44ec-93f6-0f6856ca7175}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f3813fa9-dce5-446a-8b62-5b1463e4824b}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.9086857768924,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {aaf55301-6c5d-42eb-a865-b4adcb66352e}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) Lights, !- Name
  {f3813fa9-dce5-446a-8b62-5b1463e4824b}, !- Lights Definition Name
  {049a6477-bb18-44ec-93f6-0f6856ca7175}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {022edd04-5685-456e-978f-52b5e53896e4}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a06833b2-eb2a-40e1-abf2-517658cc8454}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) Elec Equip, !- Name
  {022edd04-5685-456e-978f-52b5e53896e4}, !- Electric Equipment Definition Name
  {049a6477-bb18-44ec-93f6-0f6856ca7175}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dc4b0134-a5fc-4659-b2c5-44f259129ccc}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0033528,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e967feaf-4b0d-44aa-b229-8b4623adcfa8}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cea300fb-d7ce-4f65-ad92-b42959db03f8}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {a9c0a023-9aa7-4cf7-af2b-88b486be6308}, !- Lighting Schedule Name
  {a8390c32-35c9-4a9a-9708-629ccfcd8413}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a9c0a023-9aa7-4cf7-af2b-88b486be6308}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {2952cef3-c3ea-48c0-a947-a5c4b03dbc39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2952cef3-c3ea-48c0-a947-a5c4b03dbc39}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3325,                                 !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.03325,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3325,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.532,                                  !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5985;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {d8a89840-63ac-4671-8efc-b1d882a06f02}, !- Handle
  Schedule Rule 68,                       !- Name
  {a9c0a023-9aa7-4cf7-af2b-88b486be6308}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b9b5c58-6eaf-486d-9bef-701f2cc3afd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b9b5c58-6eaf-486d-9bef-701f2cc3afd3}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3325,                                 !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.03325,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3325,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.532,                                  !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5985;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {749412ba-07c5-468b-a63e-3fe87eefecb0}, !- Handle
  Schedule Rule 69,                       !- Name
  {a9c0a023-9aa7-4cf7-af2b-88b486be6308}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a47254f-18fc-44fd-b341-235a15073dce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a47254f-18fc-44fd-b341-235a15073dce}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3325,                                 !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.03325,                                !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3325,                                 !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.532,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.532,                                  !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.399,                                  !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.532,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5985;                                 !- Value Until Time 10

OS:Schedule:Rule,
  {01ee5e33-e3e0-4d2e-b923-67f0c733b2af}, !- Handle
  Schedule Rule 70,                       !- Name
  {a9c0a023-9aa7-4cf7-af2b-88b486be6308}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61554c16-5232-42f3-9f0a-ad91d9b36e98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61554c16-5232-42f3-9f0a-ad91d9b36e98}, !- Handle
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5985,                                 !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:ThermostatSetpoint:DualSetpoint,
  {48b859b7-ad35-4732-a1b4-a3df876f2c2f}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 chapel (used primarily by residents) Thermostat, !- Name
  {326b5516-c446-491c-9333-bf468a6f9c4e}, !- Heating Setpoint Temperature Schedule Name
  {f5da7e33-7146-491c-8ee1-63da6de352f0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {596dcafa-f9cc-4307-80ec-a00e7b81a3b7}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {65c83b3e-20d7-4cfd-8dbb-5471d3f47cb6}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a5db59d1-cbbd-4f34-a643-4ea45b872c47}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) People, !- Name
  {65c83b3e-20d7-4cfd-8dbb-5471d3f47cb6}, !- People Definition Name
  {7876f236-db39-4809-9939-778f285a11c8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b22c3cc8-535c-4756-843d-a318ca4f7ab1}, !- Work Efficiency Schedule Name
  {906462c9-ca7a-4252-b0d0-d83887f8f8f4}, !- Clothing Insulation Schedule Name
  {ada88149-a5e8-461c-a0d0-6cb7bc309cd6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6f662cb8-ce45-4e75-ad79-d900e326f0ee}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.909412620147,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7707e1d0-ee4f-4f24-b5a2-2e6aaa89fad1}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) Lights, !- Name
  {6f662cb8-ce45-4e75-ad79-d900e326f0ee}, !- Lights Definition Name
  {7876f236-db39-4809-9939-778f285a11c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2155a006-836f-4eff-b39e-9adffeed0cec}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {32dcb845-a000-4992-bd5c-8a00b7458339}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) Elec Equip, !- Name
  {2155a006-836f-4eff-b39e-9adffeed0cec}, !- Electric Equipment Definition Name
  {7876f236-db39-4809-9939-778f285a11c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6fd39f68-299e-41e4-b583-2a9ad3af9e4f}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0036576,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b4d71be2-eb2d-4ab5-b715-cb706975dad1}, !- Handle
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {77118d17-fb22-43f2-8de4-57f8c2a2e863}, !- Number of People Schedule Name
  {c073065e-6325-4361-86f7-5a138ae90faf}, !- People Activity Level Schedule Name
  {2cee638b-ee59-451b-980b-553231c7bb56}, !- Lighting Schedule Name
  {ac707a3d-faa1-4085-8be3-b09639997386}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93ec440d-5e11-4e14-aaa5-f69f3cf9505f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {77118d17-fb22-43f2-8de4-57f8c2a2e863}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  {3393a7c4-e049-45ea-bff0-ef83c3940673}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3393a7c4-e049-45ea-bff0-ef83c3940673}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {9b887959-d578-466a-9588-7866431ec682}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
