  TEMPERATURE 4,                          !- Schedule Type Limits Name
  CW Temp 1 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 100 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 100 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 100 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-A-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-A-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-A-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-A-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-A-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-A-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-A-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-A-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-A-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-Activity Week Rule - Jan1-Dec31,   !- Name
  NECB-Activity Default,                  !- Sunday Schedule:Day Name
  NECB-Activity Default,                  !- Monday Schedule:Day Name
  NECB-Activity Default,                  !- Tuesday Schedule:Day Name
  NECB-Activity Default,                  !- Wednesday Schedule:Day Name
  NECB-Activity Default,                  !- Thursday Schedule:Day Name
  NECB-Activity Default,                  !- Friday Schedule:Day Name
  NECB-Activity Default,                  !- Saturday Schedule:Day Name
  NECB-Activity Default,                  !- Holiday Schedule:Day Name
  NECB-Activity Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  NECB-Activity Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  NECB-Activity Default,                  !- CustomDay1 Schedule:Day Name
  NECB-Activity Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-Activity,                          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  NECB-Activity Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-B-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-B-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-B-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-B-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-B-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-B-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-C-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-C-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-C-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-C-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-C-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-C-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-C-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-C-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-C-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-C-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-C-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-C-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-C-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-C-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-C-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-C-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-C-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-E-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-E-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-E-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-E-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-E-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-E-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-E-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-E-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-E-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Default, !- Holiday Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-E-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-E-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-E-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-E-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-E-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-E-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-E-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-E-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-E-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-E-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-E-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-E-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-H-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-H-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-H-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-H-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-H-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-H-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-H-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-H-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-H-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-H-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-H-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-H-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-H-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-H-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-H-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-H-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-H-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-H-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-H-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-I-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-I-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-I-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-I-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-I-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-I-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-I-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-I-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-I-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-I-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Occupancy-NECB-I-Lighting-0.1-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Occupancy-NECB-I-Lighting-0.5-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-I-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-I-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-I-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-I-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-I-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-I-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-I-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-I-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-I-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-I-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-I-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-I-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 22,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 24,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 26,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 26,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 26,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 26;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 10,                        !- Sunday Schedule:Day Name
  Schedule Day 10,                        !- Monday Schedule:Day Name
  Schedule Day 10,                        !- Tuesday Schedule:Day Name
  Schedule Day 10,                        !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 10,                        !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 30,                        !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  Schedule Day 30,                        !- Tuesday Schedule:Day Name
  Schedule Day 30,                        !- Wednesday Schedule:Day Name
  Schedule Day 30,                        !- Thursday Schedule:Day Name
  Schedule Day 30,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  Schedule Day 30,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 30,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 30,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 23 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 31,                        !- Monday Schedule:Day Name
  Schedule Day 31,                        !- Tuesday Schedule:Day Name
  Schedule Day 31,                        !- Wednesday Schedule:Day Name
  Schedule Day 31,                        !- Thursday Schedule:Day Name
  Schedule Day 31,                        !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  Schedule Day 31,                        !- Holiday Schedule:Day Name
  Schedule Day 31,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 31,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 31,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 31;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 24 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 32,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 32,                        !- Saturday Schedule:Day Name
  Schedule Day 32,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 32,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 32,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 32;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 25 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 33,                        !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  Schedule Day 33,                        !- Tuesday Schedule:Day Name
  Schedule Day 33,                        !- Wednesday Schedule:Day Name
  Schedule Day 33,                        !- Thursday Schedule:Day Name
  Schedule Day 33,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  Schedule Day 33,                        !- Holiday Schedule:Day Name
  Schedule Day 33,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 33,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 33,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 33;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 26 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 34,                        !- Monday Schedule:Day Name
  Schedule Day 34,                        !- Tuesday Schedule:Day Name
  Schedule Day 34,                        !- Wednesday Schedule:Day Name
  Schedule Day 34,                        !- Thursday Schedule:Day Name
  Schedule Day 34,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  Schedule Day 34,                        !- Holiday Schedule:Day Name
  Schedule Day 34,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 34,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 34,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 34;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 27 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 28 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Schedule Day 36,                        !- Monday Schedule:Day Name
  Schedule Day 36,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 36,                        !- Friday Schedule:Day Name
  Schedule Day 36,                        !- Saturday Schedule:Day Name
  Schedule Day 36,                        !- Holiday Schedule:Day Name
  Schedule Day 36,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 36,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 36,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 36;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 29 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 37,                        !- Sunday Schedule:Day Name
  Schedule Day 37,                        !- Monday Schedule:Day Name
  Schedule Day 37,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 37,                        !- Thursday Schedule:Day Name
  Schedule Day 37,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Schedule Day 37,                        !- Holiday Schedule:Day Name
  Schedule Day 37,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 37,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 37,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 37;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 30 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  Schedule Day 38,                        !- Holiday Schedule:Day Name
  Schedule Day 38,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 38,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 38,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 38;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 31 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 39,                        !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 39,                        !- Tuesday Schedule:Day Name
  Schedule Day 39,                        !- Wednesday Schedule:Day Name
  Schedule Day 39,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  Schedule Day 39,                        !- Holiday Schedule:Day Name
  Schedule Day 39,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 39,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 39,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 39;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 32 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 40,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 40,                        !- Friday Schedule:Day Name
  Schedule Day 40,                        !- Saturday Schedule:Day Name
  Schedule Day 40,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 33 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 41,                        !- Sunday Schedule:Day Name
  Schedule Day 41,                        !- Monday Schedule:Day Name
  Schedule Day 41,                        !- Tuesday Schedule:Day Name
  Schedule Day 41,                        !- Wednesday Schedule:Day Name
  Schedule Day 41,                        !- Thursday Schedule:Day Name
  Schedule Day 41,                        !- Friday Schedule:Day Name
  Schedule Day 41,                        !- Saturday Schedule:Day Name
  Schedule Day 41,                        !- Holiday Schedule:Day Name
  Schedule Day 41,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 41,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 41,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 41;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 34 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 42,                        !- Sunday Schedule:Day Name
  Schedule Day 42,                        !- Monday Schedule:Day Name
  Schedule Day 42,                        !- Tuesday Schedule:Day Name
  Schedule Day 42,                        !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  Schedule Day 42,                        !- Friday Schedule:Day Name
  Schedule Day 42,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 42,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 42,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 42,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 42;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 35 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 43,                        !- Sunday Schedule:Day Name
  Schedule Day 43,                        !- Monday Schedule:Day Name
  Schedule Day 43,                        !- Tuesday Schedule:Day Name
  Schedule Day 43,                        !- Wednesday Schedule:Day Name
  Schedule Day 43,                        !- Thursday Schedule:Day Name
  Schedule Day 43,                        !- Friday Schedule:Day Name
  Schedule Day 43,                        !- Saturday Schedule:Day Name
  Schedule Day 43,                        !- Holiday Schedule:Day Name
  Schedule Day 43,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 43,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 43,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 43;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 36 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  Schedule Day 44,                        !- Holiday Schedule:Day Name
  Schedule Day 44,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 44,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 44,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 44;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 36 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 37 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  Schedule Day 45,                        !- Holiday Schedule:Day Name
  Schedule Day 45,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 45,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 45,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 45;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 37 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 38 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 46,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 46,                        !- Saturday Schedule:Day Name
  Schedule Day 46,                        !- Holiday Schedule:Day Name
  Schedule Day 46,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 46,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 46,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 46;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 38 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 39 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 47,                        !- Holiday Schedule:Day Name
  Schedule Day 47,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 47,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 47,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 47;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 39 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 40 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 48,                        !- Sunday Schedule:Day Name
  Schedule Day 48,                        !- Monday Schedule:Day Name
  Schedule Day 48,                        !- Tuesday Schedule:Day Name
  Schedule Day 48,                        !- Wednesday Schedule:Day Name
  Schedule Day 48,                        !- Thursday Schedule:Day Name
  Schedule Day 48,                        !- Friday Schedule:Day Name
  Schedule Day 48,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 48,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 48,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 48;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 40 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 41 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 49,                        !- Sunday Schedule:Day Name
  Schedule Day 49,                        !- Monday Schedule:Day Name
  Schedule Day 49,                        !- Tuesday Schedule:Day Name
  Schedule Day 49,                        !- Wednesday Schedule:Day Name
  Schedule Day 49,                        !- Thursday Schedule:Day Name
  Schedule Day 49,                        !- Friday Schedule:Day Name
  Schedule Day 49,                        !- Saturday Schedule:Day Name
  Schedule Day 49,                        !- Holiday Schedule:Day Name
  Schedule Day 49,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 49,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 49,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 49;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 41 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 42 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 50,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 50,                        !- Saturday Schedule:Day Name
  Schedule Day 50,                        !- Holiday Schedule:Day Name
  Schedule Day 50,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 50,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 50,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 50;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 42 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 43 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 51,                        !- Sunday Schedule:Day Name
  Schedule Day 51,                        !- Monday Schedule:Day Name
  Schedule Day 51,                        !- Tuesday Schedule:Day Name
  Schedule Day 51,                        !- Wednesday Schedule:Day Name
  Schedule Day 51,                        !- Thursday Schedule:Day Name
  Schedule Day 51,                        !- Friday Schedule:Day Name
  Schedule Day 51,                        !- Saturday Schedule:Day Name
  Schedule Day 51,                        !- Holiday Schedule:Day Name
  Schedule Day 51,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 51,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 51,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 51;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 43 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 44 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Schedule Day 52,                        !- Monday Schedule:Day Name
  Schedule Day 52,                        !- Tuesday Schedule:Day Name
  Schedule Day 52,                        !- Wednesday Schedule:Day Name
  Schedule Day 52,                        !- Thursday Schedule:Day Name
  Schedule Day 52,                        !- Friday Schedule:Day Name
  Schedule Day 52,                        !- Saturday Schedule:Day Name
  Schedule Day 52,                        !- Holiday Schedule:Day Name
  Schedule Day 52,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 52,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 52,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 52;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 44 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 45 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 45 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 46 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 54,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 54,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 46 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 47 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 55,                        !- Monday Schedule:Day Name
  Schedule Day 55,                        !- Tuesday Schedule:Day Name
  Schedule Day 55,                        !- Wednesday Schedule:Day Name
  Schedule Day 55,                        !- Thursday Schedule:Day Name
  Schedule Day 55,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 55,                        !- Holiday Schedule:Day Name
  Schedule Day 55,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 55,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 55,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 55;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 47 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 48 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 56,                        !- Sunday Schedule:Day Name
  Schedule Day 56,                        !- Monday Schedule:Day Name
  Schedule Day 56,                        !- Tuesday Schedule:Day Name
  Schedule Day 56,                        !- Wednesday Schedule:Day Name
  Schedule Day 56,                        !- Thursday Schedule:Day Name
  Schedule Day 56,                        !- Friday Schedule:Day Name
  Schedule Day 56,                        !- Saturday Schedule:Day Name
  Schedule Day 56,                        !- Holiday Schedule:Day Name
  Schedule Day 56,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 56,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 56,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 56;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 48 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 49 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 57,                        !- Sunday Schedule:Day Name
  Schedule Day 57,                        !- Monday Schedule:Day Name
  Schedule Day 57,                        !- Tuesday Schedule:Day Name
  Schedule Day 57,                        !- Wednesday Schedule:Day Name
  Schedule Day 57,                        !- Thursday Schedule:Day Name
  Schedule Day 57,                        !- Friday Schedule:Day Name
  Schedule Day 57,                        !- Saturday Schedule:Day Name
  Schedule Day 57,                        !- Holiday Schedule:Day Name
  Schedule Day 57,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 57,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 57,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 57;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 49 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 50 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 58,                        !- Sunday Schedule:Day Name
  Schedule Day 58,                        !- Monday Schedule:Day Name
  Schedule Day 58,                        !- Tuesday Schedule:Day Name
  Schedule Day 58,                        !- Wednesday Schedule:Day Name
  Schedule Day 58,                        !- Thursday Schedule:Day Name
  Schedule Day 58,                        !- Friday Schedule:Day Name
  Schedule Day 58,                        !- Saturday Schedule:Day Name
  Schedule Day 58,                        !- Holiday Schedule:Day Name
  Schedule Day 58,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 58,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 58,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 58;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 50 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 51 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 59,                        !- Sunday Schedule:Day Name
  Schedule Day 59,                        !- Monday Schedule:Day Name
  Schedule Day 59,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 59,                        !- Thursday Schedule:Day Name
  Schedule Day 59,                        !- Friday Schedule:Day Name
  Schedule Day 59,                        !- Saturday Schedule:Day Name
  Schedule Day 59,                        !- Holiday Schedule:Day Name
  Schedule Day 59,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 59,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 59,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 59;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 51 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 52 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 60,                        !- Sunday Schedule:Day Name
  Schedule Day 60,                        !- Monday Schedule:Day Name
  Schedule Day 60,                        !- Tuesday Schedule:Day Name
  Schedule Day 60,                        !- Wednesday Schedule:Day Name
  Schedule Day 60,                        !- Thursday Schedule:Day Name
  Schedule Day 60,                        !- Friday Schedule:Day Name
  Schedule Day 60,                        !- Saturday Schedule:Day Name
  Schedule Day 60,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 60,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 60,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 60;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 52 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 53 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 61,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 61,                        !- Holiday Schedule:Day Name
  Schedule Day 61,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 61,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 61,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 61;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 53 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 54 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  Schedule Day 62,                        !- Monday Schedule:Day Name
  Schedule Day 62,                        !- Tuesday Schedule:Day Name
  Schedule Day 62,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  Schedule Day 62,                        !- Friday Schedule:Day Name
  Schedule Day 62,                        !- Saturday Schedule:Day Name
  Schedule Day 62,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 54 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 55 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 63,                        !- Sunday Schedule:Day Name
  Schedule Day 63,                        !- Monday Schedule:Day Name
  Schedule Day 63,                        !- Tuesday Schedule:Day Name
  Schedule Day 63,                        !- Wednesday Schedule:Day Name
  Schedule Day 63,                        !- Thursday Schedule:Day Name
  Schedule Day 63,                        !- Friday Schedule:Day Name
  Schedule Day 63,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 63,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 63,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 63,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 63;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 55 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 56 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 64,                        !- Sunday Schedule:Day Name
  Schedule Day 64,                        !- Monday Schedule:Day Name
  Schedule Day 64,                        !- Tuesday Schedule:Day Name
  Schedule Day 64,                        !- Wednesday Schedule:Day Name
  Schedule Day 64,                        !- Thursday Schedule:Day Name
  Schedule Day 64,                        !- Friday Schedule:Day Name
  Schedule Day 64,                        !- Saturday Schedule:Day Name
  Schedule Day 64,                        !- Holiday Schedule:Day Name
  Schedule Day 64,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 64,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 64,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 64;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 56 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp Default,                !- Sunday Schedule:Day Name
  Supply Air Temp Default,                !- Monday Schedule:Day Name
  Supply Air Temp Default,                !- Tuesday Schedule:Day Name
  Supply Air Temp Default,                !- Wednesday Schedule:Day Name
  Supply Air Temp Default,                !- Thursday Schedule:Day Name
  Supply Air Temp Default,                !- Friday Schedule:Day Name
  Supply Air Temp Default,                !- Saturday Schedule:Day Name
  Supply Air Temp Default,                !- Holiday Schedule:Day Name
  Supply Air Temp Default,                !- SummerDesignDay Schedule:Day Name
  Supply Air Temp Default,                !- WinterDesignDay Schedule:Day Name
  Supply Air Temp Default,                !- CustomDay1 Schedule:Day Name
  Supply Air Temp Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp,                        !- Name
  TEMPERATURE 4,                          !- Schedule Type Limits Name
  Supply Air Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp 1 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp Default 1,              !- Sunday Schedule:Day Name
  Supply Air Temp Default 1,              !- Monday Schedule:Day Name
  Supply Air Temp Default 1,              !- Tuesday Schedule:Day Name
  Supply Air Temp Default 1,              !- Wednesday Schedule:Day Name
  Supply Air Temp Default 1,              !- Thursday Schedule:Day Name
  Supply Air Temp Default 1,              !- Friday Schedule:Day Name
  Supply Air Temp Default 1,              !- Saturday Schedule:Day Name
  Supply Air Temp Default 1,              !- Holiday Schedule:Day Name
  Supply Air Temp Default 1,              !- SummerDesignDay Schedule:Day Name
  Supply Air Temp Default 1,              !- WinterDesignDay Schedule:Day Name
  Supply Air Temp Default 1,              !- CustomDay1 Schedule:Day Name
  Supply Air Temp Default 1;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp 1,                      !- Name
  TEMPERATURE 4,                          !- Schedule Type Limits Name
  Supply Air Temp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp 2 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp Default 2,              !- Sunday Schedule:Day Name
  Supply Air Temp Default 2,              !- Monday Schedule:Day Name
  Supply Air Temp Default 2,              !- Tuesday Schedule:Day Name
  Supply Air Temp Default 2,              !- Wednesday Schedule:Day Name
  Supply Air Temp Default 2,              !- Thursday Schedule:Day Name
  Supply Air Temp Default 2,              !- Friday Schedule:Day Name
  Supply Air Temp Default 2,              !- Saturday Schedule:Day Name
  Supply Air Temp Default 2,              !- Holiday Schedule:Day Name
  Supply Air Temp Default 2,              !- SummerDesignDay Schedule:Day Name
  Supply Air Temp Default 2,              !- WinterDesignDay Schedule:Day Name
  Supply Air Temp Default 2,              !- CustomDay1 Schedule:Day Name
  Supply Air Temp Default 2;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp 2,                      !- Name
  TEMPERATURE 4,                          !- Schedule Type Limits Name
  Supply Air Temp 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  tpfc_clg_availability Week Rule - Jan1-Jun24, !- Name
  tpfc_clg_availability_sch_rule_day,     !- Sunday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Monday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Tuesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Wednesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Thursday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Friday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  tpfc_clg_availability Week Rule - Jun25-Jul1, !- Name
  tpfc_clg_availability_sch_rule_day,     !- Sunday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Monday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Tuesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Wednesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Thursday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day,     !- Friday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  tpfc_clg_availability Week Rule - Jul2-Oct28, !- Name
  tpfc_clg_availability_sch_rule_day 1,   !- Sunday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Monday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Tuesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Wednesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Thursday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Friday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  tpfc_clg_availability Week Rule - Oct29-Nov4, !- Name
  tpfc_clg_availability_sch_rule_day 1,   !- Sunday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Monday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 1,   !- Tuesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Wednesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Thursday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Friday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  tpfc_clg_availability Week Rule - Nov5-Dec31, !- Name
  tpfc_clg_availability_sch_rule_day 2,   !- Sunday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Monday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Tuesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Wednesday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Thursday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Friday Schedule:Day Name
  tpfc_clg_availability_sch_rule_day 2,   !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  tpfc_clg_availability,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  tpfc_clg_availability Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  tpfc_clg_availability Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  tpfc_clg_availability Week Rule - Jul2-Oct28, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  10,                                     !- End Month 3
  28,                                     !- End Day 3
  tpfc_clg_availability Week Rule - Oct29-Nov4, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  29,                                     !- Start Day 4
  11,                                     !- End Month 4
  4,                                      !- End Day 4
  tpfc_clg_availability Week Rule - Nov5-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  5,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  tpfc_htg_availability Week Rule - Jan1-Jun24, !- Name
  tpfc_htg_availability_sch_rule_day,     !- Sunday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Monday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Tuesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Wednesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Thursday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Friday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  tpfc_htg_availability Week Rule - Jun25-Jul1, !- Name
  tpfc_htg_availability_sch_rule_day,     !- Sunday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Monday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Tuesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Wednesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Thursday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day,     !- Friday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  tpfc_htg_availability Week Rule - Jul2-Oct28, !- Name
  tpfc_htg_availability_sch_rule_day 1,   !- Sunday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Monday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Tuesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Wednesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Thursday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Friday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  tpfc_htg_availability Week Rule - Oct29-Nov4, !- Name
  tpfc_htg_availability_sch_rule_day 1,   !- Sunday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Monday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 1,   !- Tuesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Wednesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Thursday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Friday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  tpfc_htg_availability Week Rule - Nov5-Dec31, !- Name
  tpfc_htg_availability_sch_rule_day 2,   !- Sunday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Monday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Tuesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Wednesday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Thursday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Friday Schedule:Day Name
  tpfc_htg_availability_sch_rule_day 2,   !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  tpfc_htg_availability,                  !- Name
  ,                                       !- Schedule Type Limits Name
  tpfc_htg_availability Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  tpfc_htg_availability Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  tpfc_htg_availability Week Rule - Jul2-Oct28, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  10,                                     !- End Month 3
  28,                                     !- End Day 3
  tpfc_htg_availability Week Rule - Oct29-Nov4, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  29,                                     !- Start Day 4
  11,                                     !- End Month 4
  4,                                      !- End Day 4
  tpfc_htg_availability Week Rule - Nov5-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  5,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Sys_2_Make-up air unit,                 !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_2_Make-up air unit Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 61,                                !- Supply Side Inlet Node Name
  Node 64,                                !- Demand Side Outlet Node Name
  Sys_2_Make-up air unit Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_2_Make-up air unit Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_2_Make-up air unit Supply Outlet Nodes, !- Name
  Node 62;                                !- Node Name 1

NodeList,
  Sys_2_Make-up air unit Demand Inlet Nodes, !- Name
  Node 63;                                !- Node Name 1

Sizing:System,
  Sys_2_Make-up air unit,                 !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_2_Make-up air unit Occ Sch,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_2_Make-up air unit Supply Branches, !- Name
  Sys_2_Make-up air unit Main Branch;     !- Branch Name 1

Branch,
  Sys_2_Make-up air unit Main Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 70,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 1 418kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 70,                                !- Component Inlet Node Name 2
  Node 69,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 1,                     !- Component Name 3
  Node 69,                                !- Component Inlet Node Name 3
  Node 68,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 1,                  !- Component Name 4
  Node 68,                                !- Component Inlet Node Name 4
  Node 62;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 383,                               !- Relief Air Outlet Node Name
  Node 61,                                !- Return Air Node Name
  Node 70,                                !- Mixed Air Node Name
  Node 66,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_2_Make-up air unit Occ Sch,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 66;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_2_Make-up air unit ERV,             !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 70,                                !- Mixed Air Node Name
  Node 382,                               !- Outdoor Air Stream Node Name
  Node 383,                               !- Relief Air Stream Node Name
  Node 61;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_2_Make-up air unit ERV,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 66,                                !- Supply Air Inlet Node Name
  Node 382,                               !- Supply Air Outlet Node Name
  Node 383,                               !- Exhaust Air Inlet Node Name
  Node 67,                                !- Exhaust Air Outlet Node Name
  1599.0825,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 70,                                !- Reference Setpoint Node Name
  Node 70,                                !- Mixed Air Stream Node Name
  Node 66,                                !- Outdoor Air Stream Node Name
  Node 61,                                !- Return Air Stream Node Name
  Node 382;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 70 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 62,                                !- Reference Setpoint Node Name
  Node 68,                                !- Fan Inlet Node Name
  Node 62,                                !- Fan Outlet Node Name
  Node 70;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 1 418kBtu/hr 8.21EER CoilSystem, !- Name
  tpfc_clg_availability,                  !- Availability Schedule Name
  Node 70,                                !- DX Cooling Coil System Inlet Node Name
  Node 69,                                !- DX Cooling Coil System Outlet Node Name
  Node 69,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 1 418kBtu/hr 8.21EER; !- Cooling Coil Name

Curve:Biquadratic,
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 69 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 62,                                !- Reference Setpoint Node Name
  Node 68,                                !- Fan Inlet Node Name
  Node 62,                                !- Fan Outlet Node Name
  Node 69;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 1 418kBtu/hr 8.21EER, !- Name
  tpfc_clg_availability,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.04398095568,                          !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 70,                                !- Air Inlet Node Name
  Node 69,                                !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 1,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 69,                                !- Air Inlet Node Name
  Node 68,                                !- Air Outlet Node Name
  Node 68,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 68 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 62,                                !- Reference Setpoint Node Name
  Node 68,                                !- Fan Inlet Node Name
  Node 62,                                !- Fan Outlet Node Name
  Node 68;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 1,                  !- Name
  Sys_2_Make-up air unit Occ Sch,         !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 68,                                !- Air Inlet Node Name
  Node 62;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  13.1,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  Sp-Museum restoration room-Space Function Sys-2 Flr-4 Sch-A HPlcmt-core ZN, !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Node 65,                                !- Zone Inlet Node Name
  Node 62;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_2_Make-up air unit Node 63 Supply Path, !- Name
  Node 63,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 63,                                !- Inlet Node Name
  Node 65;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_2_Make-up air unit Return Path,     !- Name
  Node 64,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 64,                                !- Outlet Node Name
  Node 75;                                !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 115,                               !- Supply Side Inlet Node Name
  Node 118,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Supply Outlet Nodes, !- Name
  Node 116;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Demand Inlet Nodes, !- Name
  Node 117;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5,     !- Component Name 1
  Node 115,                               !- Component Inlet Node Name 1
  Node 124,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 5 402kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 124,                               !- Component Inlet Node Name 2
  Node 123,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 5,                     !- Component Name 3
  Node 123,                               !- Component Inlet Node Name 3
  Node 122,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 6,                  !- Component Name 4
  Node 122,                               !- Component Inlet Node Name 4
  Node 116;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 5,     !- Name
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 5 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 5;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 5,               !- Name
  Node 385,                               !- Relief Air Outlet Node Name
  Node 115,                               !- Return Air Node Name
  Node 124,                               !- Mixed Air Node Name
  Node 120,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 5 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 5 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 5 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 120;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer, !- Name
  Node 124,                               !- Mixed Air Node Name
  Node 384,                               !- Outdoor Air Stream Node Name
  Node 385,                               !- Relief Air Stream Node Name
  Node 115;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 120,                               !- Supply Air Inlet Node Name
  Node 384,                               !- Supply Air Outlet Node Name
  Node 385,                               !- Exhaust Air Inlet Node Name
  Node 121,                               !- Exhaust Air Outlet Node Name
  4560.56375,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 124,                               !- Reference Setpoint Node Name
  Node 124,                               !- Mixed Air Stream Node Name
  Node 120,                               !- Outdoor Air Stream Node Name
  Node 115,                               !- Return Air Stream Node Name
  Node 384;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 124 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 116,                               !- Reference Setpoint Node Name
  Node 122,                               !- Fan Inlet Node Name
  Node 116,                               !- Fan Outlet Node Name
  Node 124;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 5 402kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 124,                               !- DX Cooling Coil System Inlet Node Name
  Node 123,                               !- DX Cooling Coil System Outlet Node Name
  Node 123,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 5 402kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 123 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 116,                               !- Reference Setpoint Node Name
  Node 122,                               !- Fan Inlet Node Name
  Node 116,                               !- Fan Outlet Node Name
  Node 123;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 5 402kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.03361317230175,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 124,                               !- Air Inlet Node Name
  Node 123,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 5,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 123,                               !- Air Inlet Node Name
  Node 122,                               !- Air Outlet Node Name
  Node 122,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 122 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 116,                               !- Reference Setpoint Node Name
  Node 122,                               !- Fan Inlet Node Name
  Node 116,                               !- Fan Outlet Node Name
  Node 122;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 6,                  !- Name
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 122,                               !- Air Inlet Node Name
  Node 116;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN, !- Control Zone Name
  Node 5,                                 !- Zone Node Name
  Node 119,                               !- Zone Inlet Node Name
  Node 116;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Node 117 Supply Path, !- Name
  Node 117,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 117,                               !- Inlet Node Name
  Node 119;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Religious building fellowship hall-Space Function Sys-3 Flr-4 Sch-C HPlcmt-north ZN Return Path, !- Name
  Node 118,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 118,                               !- Outlet Node Name
  Node 125;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 102,                               !- Supply Side Inlet Node Name
  Node 105,                               !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Supply Outlet Nodes, !- Name
  Node 103;                               !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Demand Inlet Nodes, !- Name
  Node 104;                               !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4,     !- Component Name 1
  Node 102,                               !- Component Inlet Node Name 1
  Node 111,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 4 355kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 111,                               !- Component Inlet Node Name 2
  Node 110,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 4,                     !- Component Name 3
  Node 110,                               !- Component Inlet Node Name 3
  Node 109,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 5,                  !- Component Name 4
  Node 109,                               !- Component Inlet Node Name 4
  Node 103;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 4,     !- Name
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 4 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  Node 387,                               !- Relief Air Outlet Node Name
  Node 102,                               !- Return Air Node Name
  Node 111,                               !- Mixed Air Node Name
  Node 107,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 4 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 107;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer, !- Name
  Node 111,                               !- Mixed Air Node Name
  Node 386,                               !- Outdoor Air Stream Node Name
  Node 387,                               !- Relief Air Stream Node Name
  Node 102;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 107,                               !- Supply Air Inlet Node Name
  Node 386,                               !- Supply Air Outlet Node Name
  Node 387,                               !- Exhaust Air Inlet Node Name
  Node 108,                               !- Exhaust Air Outlet Node Name
  4560.56375,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 111,                               !- Reference Setpoint Node Name
  Node 111,                               !- Mixed Air Stream Node Name
  Node 107,                               !- Outdoor Air Stream Node Name
  Node 102,                               !- Return Air Stream Node Name
  Node 386;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 111 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 103,                               !- Reference Setpoint Node Name
  Node 109,                               !- Fan Inlet Node Name
  Node 103,                               !- Fan Outlet Node Name
  Node 111;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 4 355kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 111,                               !- DX Cooling Coil System Inlet Node Name
  Node 110,                               !- DX Cooling Coil System Outlet Node Name
  Node 110,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 4 355kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 110 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 103,                               !- Reference Setpoint Node Name
  Node 109,                               !- Fan Inlet Node Name
  Node 103,                               !- Fan Outlet Node Name
  Node 110;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 4 355kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.00353269873587,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 111,                               !- Air Inlet Node Name
  Node 110,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 110,                               !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  Node 109,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 109 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 103,                               !- Reference Setpoint Node Name
  Node 109,                               !- Fan Inlet Node Name
  Node 103,                               !- Fan Outlet Node Name
  Node 109;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 5,                  !- Name
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 109,                               !- Air Inlet Node Name
  Node 103;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN, !- Control Zone Name
  Node 4,                                 !- Zone Node Name
  Node 106,                               !- Zone Inlet Node Name
  Node 103;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Node 104 Supply Path, !- Name
  Node 104,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 104,                               !- Inlet Node Name
  Node 106;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Religious building worship/pulpit/choir area-Space Function Sys-3 Flr-3 Sch-I HPlcmt-north ZN Return Path, !- Name
  Node 105,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 105,                               !- Outlet Node Name
  Node 112;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 76,                                !- Supply Side Inlet Node Name
  Node 79,                                !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Supply Outlet Nodes, !- Name
  Node 77;                                !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Demand Inlet Nodes, !- Name
  Node 78;                                !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node 76,                                !- Component Inlet Node Name 1
  Node 85,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 2 355kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 85,                                !- Component Inlet Node Name 2
  Node 84,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 2,                     !- Component Name 3
  Node 84,                                !- Component Inlet Node Name 3
  Node 83,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 3,                  !- Component Name 4
  Node 83,                                !- Component Inlet Node Name 4
  Node 77;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 2 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Node 389,                               !- Relief Air Outlet Node Name
  Node 76,                                !- Return Air Node Name
  Node 85,                                !- Mixed Air Node Name
  Node 81,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 81;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node 85,                                !- Mixed Air Node Name
  Node 388,                               !- Outdoor Air Stream Node Name
  Node 389,                               !- Relief Air Stream Node Name
  Node 76;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 81,                                !- Supply Air Inlet Node Name
  Node 388,                               !- Supply Air Outlet Node Name
  Node 389,                               !- Exhaust Air Inlet Node Name
  Node 82,                                !- Exhaust Air Outlet Node Name
  4560.56375,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 85,                                !- Reference Setpoint Node Name
  Node 85,                                !- Mixed Air Stream Node Name
  Node 81,                                !- Outdoor Air Stream Node Name
  Node 76,                                !- Return Air Stream Node Name
  Node 388;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 85 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 77,                                !- Reference Setpoint Node Name
  Node 83,                                !- Fan Inlet Node Name
  Node 77,                                !- Fan Outlet Node Name
  Node 85;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 2 355kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 85,                                !- DX Cooling Coil System Inlet Node Name
  Node 84,                                !- DX Cooling Coil System Outlet Node Name
  Node 84,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 2 355kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 84 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 77,                                !- Reference Setpoint Node Name
  Node 83,                                !- Fan Inlet Node Name
  Node 77,                                !- Fan Outlet Node Name
  Node 84;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 2 355kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.00353269873587,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 85,                                !- Air Inlet Node Name
  Node 84,                                !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 84,                                !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  Node 83,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 83 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 77,                                !- Reference Setpoint Node Name
  Node 83,                                !- Fan Inlet Node Name
  Node 77,                                !- Fan Outlet Node Name
  Node 83;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 3,                  !- Name
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 83,                                !- Air Inlet Node Name
  Node 77;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN, !- Control Zone Name
  Node 2,                                 !- Zone Node Name
  Node 80,                                !- Zone Inlet Node Name
  Node 77;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Node 78 Supply Path, !- Name
  Node 78,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 78,                                !- Inlet Node Name
  Node 80;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 chapel (used primarily by residents)-Space Function Sys-3 Flr-1 Sch-I HPlcmt-west ZN Return Path, !- Name
  Node 79,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 79,                                !- Outlet Node Name
  Node 86;                                !- Inlet Node Name 1

AirLoopHVAC,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 89,                                !- Supply Side Inlet Node Name
  Node 92,                                !- Demand Side Outlet Node Name
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Supply Outlet Nodes, !- Name
  Node 90;                                !- Node Name 1

NodeList,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Demand Inlet Nodes, !- Name
  Node 91;                                !- Node Name 1

Sizing:System,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Supply Branches, !- Name
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Main Branch; !- Branch Name 1

Branch,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node 89,                                !- Component Inlet Node Name 1
  Node 98,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 3 387kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 98,                                !- Component Inlet Node Name 2
  Node 97,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 3,                     !- Component Name 3
  Node 97,                                !- Component Inlet Node Name 3
  Node 96,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 4,                  !- Component Name 4
  Node 96,                                !- Component Inlet Node Name 4
  Node 90;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 3 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Node 391,                               !- Relief Air Outlet Node Name
  Node 89,                                !- Return Air Node Name
  Node 98,                                !- Mixed Air Node Name
  Node 94,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 94;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node 98,                                !- Mixed Air Node Name
  Node 390,                               !- Outdoor Air Stream Node Name
  Node 391,                               !- Relief Air Stream Node Name
  Node 89;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 94,                                !- Supply Air Inlet Node Name
  Node 390,                               !- Supply Air Outlet Node Name
  Node 391,                               !- Exhaust Air Inlet Node Name
  Node 95,                                !- Exhaust Air Outlet Node Name
  4970.615,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 98,                                !- Reference Setpoint Node Name
  Node 98,                                !- Mixed Air Stream Node Name
  Node 94,                                !- Outdoor Air Stream Node Name
  Node 89,                                !- Return Air Stream Node Name
  Node 390;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 98 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 90,                                !- Reference Setpoint Node Name
  Node 96,                                !- Fan Inlet Node Name
  Node 90,                                !- Fan Outlet Node Name
  Node 98;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 3 387kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 98,                                !- DX Cooling Coil System Inlet Node Name
  Node 97,                                !- DX Cooling Coil System Outlet Node Name
  Node 97,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 3 387kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 97 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 90,                                !- Reference Setpoint Node Name
  Node 96,                                !- Fan Inlet Node Name
  Node 90,                                !- Fan Outlet Node Name
  Node 97;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 3 387kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.02431021680276,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 98,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 97,                                !- Air Inlet Node Name
  Node 96,                                !- Air Outlet Node Name
  Node 96,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 96 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 90,                                !- Reference Setpoint Node Name
  Node 96,                                !- Fan Inlet Node Name
  Node 90,                                !- Fan Outlet Node Name
  Node 96;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 4,                  !- Name
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 96,                                !- Air Inlet Node Name
  Node 90;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN, !- Control Zone Name
  Node 3,                                 !- Zone Node Name
  Node 93,                                !- Zone Inlet Node Name
  Node 90;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Node 91 Supply Path, !- Name
  Node 91,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 91,                                !- Inlet Node Name
  Node 93;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_3_PSZ Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN Return Path, !- Name
  Node 92,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 92,                                !- Outlet Node Name
  Node 99;                                !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 141,                               !- Supply Side Inlet Node Name
  Node 144,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Supply Outlet Nodes, !- Name
  Node 142;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Demand Inlet Nodes, !- Name
  Node 143;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7,     !- Component Name 1
  Node 141,                               !- Component Inlet Node Name 1
  Node 150,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 7 143kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 150,                               !- Component Inlet Node Name 2
  Node 149,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 7,                     !- Component Name 3
  Node 149,                               !- Component Inlet Node Name 3
  Node 148,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 8,                  !- Component Name 4
  Node 148,                               !- Component Inlet Node Name 4
  Node 142;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 7,     !- Name
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 7 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 7;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 7,               !- Name
  Node 147,                               !- Relief Air Outlet Node Name
  Node 141,                               !- Return Air Node Name
  Node 150,                               !- Mixed Air Node Name
  Node 146,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 7 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 7 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 7 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 146;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer, !- Name
  Node 150,                               !- Mixed Air Node Name
  Node 146,                               !- Outdoor Air Stream Node Name
  Node 147,                               !- Relief Air Stream Node Name
  Node 141;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 150 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 150;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 7 143kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 150,                               !- DX Cooling Coil System Inlet Node Name
  Node 149,                               !- DX Cooling Coil System Outlet Node Name
  Node 149,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 7 143kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 149 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 149;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 7 143kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.17084985020084,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 150,                               !- Air Inlet Node Name
  Node 149,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 7,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 149,                               !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  Node 148,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 148 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 142,                               !- Reference Setpoint Node Name
  Node 148,                               !- Fan Inlet Node Name
  Node 142,                               !- Fan Outlet Node Name
  Node 148;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 8,                  !- Name
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 148,                               !- Air Inlet Node Name
  Node 142;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN, !- Control Zone Name
  Node 7,                                 !- Zone Node Name
  Node 145,                               !- Zone Inlet Node Name
  Node 142;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Node 143 Supply Path, !- Name
  Node 143,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 143,                               !- Inlet Node Name
  Node 145;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-core ZN Return Path, !- Name
  Node 144,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 144,                               !- Outlet Node Name
  Node 151;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 128,                               !- Supply Side Inlet Node Name
  Node 131,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Supply Outlet Nodes, !- Name
  Node 129;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Demand Inlet Nodes, !- Name
  Node 130;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6,     !- Component Name 1
  Node 128,                               !- Component Inlet Node Name 1
  Node 137,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 6 160kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 137,                               !- Component Inlet Node Name 2
  Node 136,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 6,                     !- Component Name 3
  Node 136,                               !- Component Inlet Node Name 3
  Node 135,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 7,                  !- Component Name 4
  Node 135,                               !- Component Inlet Node Name 4
  Node 129;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 6,     !- Name
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 6 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 6;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 6,               !- Name
  Node 134,                               !- Relief Air Outlet Node Name
  Node 128,                               !- Return Air Node Name
  Node 137,                               !- Mixed Air Node Name
  Node 133,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 6 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 6 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 6 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 133;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer, !- Name
  Node 137,                               !- Mixed Air Node Name
  Node 133,                               !- Outdoor Air Stream Node Name
  Node 134,                               !- Relief Air Stream Node Name
  Node 128;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 137 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 137;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 6 160kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 137,                               !- DX Cooling Coil System Inlet Node Name
  Node 136,                               !- DX Cooling Coil System Outlet Node Name
  Node 136,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 6 160kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 136 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 136;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 6 160kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.18299043802213,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 137,                               !- Air Inlet Node Name
  Node 136,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 6,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 136,                               !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  Node 135,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 135 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 129,                               !- Reference Setpoint Node Name
  Node 135,                               !- Fan Inlet Node Name
  Node 129,                               !- Fan Outlet Node Name
  Node 135;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 7,                  !- Name
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 135,                               !- Air Inlet Node Name
  Node 129;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN, !- Control Zone Name
  Node 6,                                 !- Zone Node Name
  Node 132,                               !- Zone Inlet Node Name
  Node 129;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Node 130 Supply Path, !- Name
  Node 130,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 130,                               !- Inlet Node Name
  Node 132;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-north ZN Return Path, !- Name
  Node 131,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 131,                               !- Outlet Node Name
  Node 138;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 180,                               !- Supply Side Inlet Node Name
  Node 183,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 181;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 182;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 10,    !- Component Name 1
  Node 180,                               !- Component Inlet Node Name 1
  Node 189,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 10 413kBtu/hr 8.21EER CoilSystem, !- Component Name 2
  Node 189,                               !- Component Inlet Node Name 2
  Node 188,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 10,                    !- Component Name 3
  Node 188,                               !- Component Inlet Node Name 3
  Node 187,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 11,                 !- Component Name 4
  Node 187,                               !- Component Inlet Node Name 4
  Node 181;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 10,    !- Name
  Air Loop HVAC Outdoor Air System 10 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 10 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 10 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 10 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 10;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 10,              !- Name
  Node 393,                               !- Relief Air Outlet Node Name
  Node 180,                               !- Return Air Node Name
  Node 189,                               !- Mixed Air Node Name
  Node 185,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 10,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 10 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 10 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 10 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 185;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 10 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer, !- Name
  Node 189,                               !- Mixed Air Node Name
  Node 392,                               !- Outdoor Air Stream Node Name
  Node 393,                               !- Relief Air Stream Node Name
  Node 180;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 185,                               !- Supply Air Inlet Node Name
  Node 392,                               !- Supply Air Outlet Node Name
  Node 393,                               !- Exhaust Air Inlet Node Name
  Node 186,                               !- Exhaust Air Outlet Node Name
  1594.526375,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 189,                               !- Reference Setpoint Node Name
  Node 189,                               !- Mixed Air Stream Node Name
  Node 185,                               !- Outdoor Air Stream Node Name
  Node 180,                               !- Return Air Stream Node Name
  Node 392;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 189 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 181,                               !- Reference Setpoint Node Name
  Node 187,                               !- Fan Inlet Node Name
  Node 181,                               !- Fan Outlet Node Name
  Node 189;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 10 413kBtu/hr 8.21EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 189,                               !- DX Cooling Coil System Inlet Node Name
  Node 188,                               !- DX Cooling Coil System Outlet Node Name
  Node 188,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 10 413kBtu/hr 8.21EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 188 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 181,                               !- Reference Setpoint Node Name
  Node 187,                               !- Fan Inlet Node Name
  Node 181,                               !- Fan Outlet Node Name
  Node 188;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 10 413kBtu/hr 8.21EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.0405678941297,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 189,                               !- Air Inlet Node Name
  Node 188,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 10,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 188,                               !- Air Inlet Node Name
  Node 187,                               !- Air Outlet Node Name
  Node 187,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 187 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 181,                               !- Reference Setpoint Node Name
  Node 187,                               !- Fan Inlet Node Name
  Node 181,                               !- Fan Outlet Node Name
  Node 187;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 11,                 !- Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 187,                               !- Air Inlet Node Name
  Node 181;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 10, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN, !- Control Zone Name
  Node 10,                                !- Zone Node Name
  Node 184,                               !- Zone Inlet Node Name
  Node 181;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Node 182 Supply Path, !- Name
  Node 182,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  Node 182,                               !- Inlet Node Name
  Node 184;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 1 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Return Path, !- Name
  Node 183,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  Node 183,                               !- Outlet Node Name
  Node 190;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 167,                               !- Supply Side Inlet Node Name
  Node 170,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 168;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 169;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 9,     !- Component Name 1
  Node 167,                               !- Component Inlet Node Name 1
  Node 176,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 9 223kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 176,                               !- Component Inlet Node Name 2
  Node 175,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 9,                     !- Component Name 3
  Node 175,                               !- Component Inlet Node Name 3
  Node 174,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 10,                 !- Component Name 4
  Node 174,                               !- Component Inlet Node Name 4
  Node 168;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 9,     !- Name
  Air Loop HVAC Outdoor Air System 9 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 9 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 9 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 9 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 9;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 9,               !- Name
  Node 395,                               !- Relief Air Outlet Node Name
  Node 167,                               !- Return Air Node Name
  Node 176,                               !- Mixed Air Node Name
  Node 172,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 9 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 9 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 9 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 172;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 9 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer, !- Name
  Node 176,                               !- Mixed Air Node Name
  Node 394,                               !- Outdoor Air Stream Node Name
  Node 395,                               !- Relief Air Stream Node Name
  Node 167;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 172,                               !- Supply Air Inlet Node Name
  Node 394,                               !- Supply Air Outlet Node Name
  Node 395,                               !- Exhaust Air Inlet Node Name
  Node 173,                               !- Exhaust Air Outlet Node Name
  1594.526375,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 176,                               !- Reference Setpoint Node Name
  Node 176,                               !- Mixed Air Stream Node Name
  Node 172,                               !- Outdoor Air Stream Node Name
  Node 167,                               !- Return Air Stream Node Name
  Node 394;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 176 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 168,                               !- Reference Setpoint Node Name
  Node 174,                               !- Fan Inlet Node Name
  Node 168,                               !- Fan Outlet Node Name
  Node 176;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 9 223kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 176,                               !- DX Cooling Coil System Inlet Node Name
  Node 175,                               !- DX Cooling Coil System Outlet Node Name
  Node 175,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 9 223kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 175 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 168,                               !- Reference Setpoint Node Name
  Node 174,                               !- Fan Inlet Node Name
  Node 168,                               !- Fan Outlet Node Name
  Node 175;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 9 223kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.2279285802312,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 176,                               !- Air Inlet Node Name
  Node 175,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 9,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 175,                               !- Air Inlet Node Name
  Node 174,                               !- Air Outlet Node Name
  Node 174,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 174 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 168,                               !- Reference Setpoint Node Name
  Node 174,                               !- Fan Inlet Node Name
  Node 168,                               !- Fan Outlet Node Name
  Node 174;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 10,                 !- Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 174,                               !- Air Inlet Node Name
  Node 168;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN, !- Control Zone Name
  Node 9,                                 !- Zone Node Name
  Node 171,                               !- Zone Inlet Node Name
  Node 168;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Node 169 Supply Path, !- Name
  Node 169,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Node 169,                               !- Inlet Node Name
  Node 171;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Return Path, !- Name
  Node 170,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Node 170,                               !- Outlet Node Name
  Node 177;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 154,                               !- Supply Side Inlet Node Name
  Node 157,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Supply Outlet Nodes, !- Name
  Node 155;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Demand Inlet Nodes, !- Name
  Node 156;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 8,     !- Component Name 1
  Node 154,                               !- Component Inlet Node Name 1
  Node 163,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 8 208kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 163,                               !- Component Inlet Node Name 2
  Node 162,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 8,                     !- Component Name 3
  Node 162,                               !- Component Inlet Node Name 3
  Node 161,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 9,                  !- Component Name 4
  Node 161,                               !- Component Inlet Node Name 4
  Node 155;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 8,     !- Name
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 8 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 8;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 8,               !- Name
  Node 397,                               !- Relief Air Outlet Node Name
  Node 154,                               !- Return Air Node Name
  Node 163,                               !- Mixed Air Node Name
  Node 159,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 8 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 8 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 8 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 159;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer, !- Name
  Node 163,                               !- Mixed Air Node Name
  Node 396,                               !- Outdoor Air Stream Node Name
  Node 397,                               !- Relief Air Stream Node Name
  Node 154;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 159,                               !- Supply Air Inlet Node Name
  Node 396,                               !- Supply Air Outlet Node Name
  Node 397,                               !- Exhaust Air Inlet Node Name
  Node 160,                               !- Exhaust Air Outlet Node Name
  1594.526375,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 163,                               !- Reference Setpoint Node Name
  Node 163,                               !- Mixed Air Stream Node Name
  Node 159,                               !- Outdoor Air Stream Node Name
  Node 154,                               !- Return Air Stream Node Name
  Node 396;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 163 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 163;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 8 208kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 163,                               !- DX Cooling Coil System Inlet Node Name
  Node 162,                               !- DX Cooling Coil System Outlet Node Name
  Node 162,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 8 208kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 162 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 162;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 8 208kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.21737021046821,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 163,                               !- Air Inlet Node Name
  Node 162,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 8,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 162,                               !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  Node 161,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 161 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 155,                               !- Reference Setpoint Node Name
  Node 161,                               !- Fan Inlet Node Name
  Node 155,                               !- Fan Outlet Node Name
  Node 161;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 9,                  !- Name
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 161,                               !- Air Inlet Node Name
  Node 155;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN, !- Control Zone Name
  Node 8,                                 !- Zone Node Name
  Node 158,                               !- Zone Inlet Node Name
  Node 155;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Node 156 Supply Path, !- Name
  Node 156,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 156,                               !- Inlet Node Name
  Node 158;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-2 Sch-E HPlcmt-east ZN Return Path, !- Name
  Node 157,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 157,                               !- Outlet Node Name
  Node 164;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_6_VAV with Reheat,                  !- Name
  Sys_6_VAV with Reheat Controllers,      !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_6_VAV with Reheat Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Node 220,                               !- Supply Side Inlet Node Name
  Node 223,                               !- Demand Side Outlet Node Name
  Sys_6_VAV with Reheat Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_6_VAV with Reheat Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_6_VAV with Reheat Supply Outlet Nodes, !- Name
  Node 221;                               !- Node Name 1

NodeList,
  Sys_6_VAV with Reheat Demand Inlet Nodes, !- Name
  Node 222;                               !- Node Name 1

Sizing:System,
  Sys_6_VAV with Reheat,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Sys_6_VAV with Reheat Controllers,      !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 4,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 3;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 4,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 231,                               !- Sensor Node Name
  Node 198,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 230,                               !- Sensor Node Name
  Node 225,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_6_VAV with Reheat Occ Sch,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_6_VAV with Reheat Supply Branches,  !- Name
  Sys_6_VAV with Reheat Main Branch;      !- Branch Name 1

Branch,
  Sys_6_VAV with Reheat Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Sys6 Return Fan,                        !- Component Name 1
  Node 220,                               !- Component Inlet Node Name 1
  Node 233,                               !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 11,    !- Component Name 2
  Node 233,                               !- Component Inlet Node Name 2
  Node 232,                               !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  Coil Cooling Water 2,                   !- Component Name 3
  Node 232,                               !- Component Inlet Node Name 3
  Node 231,                               !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  Coil Heating Water 2,                   !- Component Name 4
  Node 231,                               !- Component Inlet Node Name 4
  Node 230,                               !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  Sys6 Supply Fan,                        !- Component Name 5
  Node 230,                               !- Component Inlet Node Name 5
  Node 221;                               !- Component Outlet Node Name 5

Fan:VariableVolume,
  Sys6 Return Fan,                        !- Name
  Sys_6_VAV with Reheat Occ Sch,          !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 220,                               !- Air Inlet Node Name
  Node 233;                               !- Air Outlet Node Name

SetpointManager:MixedAir,
  Node 233 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 221,                               !- Reference Setpoint Node Name
  Node 230,                               !- Fan Inlet Node Name
  Node 221,                               !- Fan Outlet Node Name
  Node 233;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 11,    !- Name
  Air Loop HVAC Outdoor Air System 11 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 11 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 11 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 11 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 11;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 11,              !- Name
  Node 399,                               !- Relief Air Outlet Node Name
  Node 233,                               !- Return Air Node Name
  Node 232,                               !- Mixed Air Node Name
  Node 228,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_6_VAV with Reheat Occ Sch,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 11,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 11 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 11 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 11 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 228;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 11 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_6_VAV with Reheat ERV,              !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer, !- Name
  Node 232,                               !- Mixed Air Node Name
  Node 398,                               !- Outdoor Air Stream Node Name
  Node 399,                               !- Relief Air Stream Node Name
  Node 233;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_6_VAV with Reheat ERV,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 228,                               !- Supply Air Inlet Node Name
  Node 398,                               !- Supply Air Outlet Node Name
  Node 399,                               !- Exhaust Air Inlet Node Name
  Node 229,                               !- Exhaust Air Outlet Node Name
  7777.188,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 232,                               !- Reference Setpoint Node Name
  Node 232,                               !- Mixed Air Stream Node Name
  Node 228,                               !- Outdoor Air Stream Node Name
  Node 233,                               !- Return Air Stream Node Name
  Node 398;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 232 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 221,                               !- Reference Setpoint Node Name
  Node 230,                               !- Fan Inlet Node Name
  Node 221,                               !- Fan Outlet Node Name
  Node 232;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 198,                               !- Water Inlet Node Name
  Node 227,                               !- Water Outlet Node Name
  Node 232,                               !- Air Inlet Node Name
  Node 231,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 231 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 221,                               !- Reference Setpoint Node Name
  Node 230,                               !- Fan Inlet Node Name
  Node 221,                               !- Fan Outlet Node Name
  Node 231;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 225,                               !- Water Inlet Node Name
  Node 226,                               !- Water Outlet Node Name
  Node 231,                               !- Air Inlet Node Name
  Node 230,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 230 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 221,                               !- Reference Setpoint Node Name
  Node 230,                               !- Fan Inlet Node Name
  Node 221,                               !- Fan Outlet Node Name
  Node 230;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Sys6 Supply Fan,                        !- Name
  Sys_6_VAV with Reheat Occ Sch,          !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 230,                               !- Air Inlet Node Name
  Node 221;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp,                        !- Schedule Name
  Node 221;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_6_VAV with Reheat Node 222 Supply Path, !- Name
  Node 222,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  Node 222,                               !- Inlet Node Name
  Node 237,                               !- Outlet Node Name 1
  Node 244,                               !- Outlet Node Name 2
  Node 251,                               !- Outlet Node Name 3
  Node 258;                               !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  Sys_6_VAV with Reheat Return Path,      !- Name
  Node 223,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  Node 223,                               !- Outlet Node Name
  Node 236,                               !- Inlet Node Name 1
  Node 243,                               !- Inlet Node Name 2
  Node 250,                               !- Inlet Node Name 3
  Node 257;                               !- Inlet Node Name 4

AirLoopHVAC,
  Sys_6_VAV with Reheat 1,                !- Name
  Sys_6_VAV with Reheat 1 Controllers,    !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_6_VAV with Reheat 1 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 261,                               !- Supply Side Inlet Node Name
  Node 264,                               !- Demand Side Outlet Node Name
  Sys_6_VAV with Reheat 1 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_6_VAV with Reheat 1 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_6_VAV with Reheat 1 Supply Outlet Nodes, !- Name
  Node 262;                               !- Node Name 1

NodeList,
  Sys_6_VAV with Reheat 1 Demand Inlet Nodes, !- Name
  Node 263;                               !- Node Name 1

Sizing:System,
  Sys_6_VAV with Reheat 1,                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Sys_6_VAV with Reheat 1 Controllers,    !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 10,               !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 9;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 10,               !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 273,                               !- Sensor Node Name
  Node 268,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 9,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 272,                               !- Sensor Node Name
  Node 266,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_6_VAV with Reheat 1 Supply Branches, !- Name
  Sys_6_VAV with Reheat 1 Main Branch;    !- Branch Name 1

Branch,
  Sys_6_VAV with Reheat 1 Main Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Sys6 Return Fan 1,                      !- Component Name 1
  Node 261,                               !- Component Inlet Node Name 1
  Node 275,                               !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 12,    !- Component Name 2
  Node 275,                               !- Component Inlet Node Name 2
  Node 274,                               !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  Coil Cooling Water 3,                   !- Component Name 3
  Node 274,                               !- Component Inlet Node Name 3
  Node 273,                               !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  Coil Heating Water 7,                   !- Component Name 4
  Node 273,                               !- Component Inlet Node Name 4
  Node 272,                               !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  Sys6 Supply Fan 1,                      !- Component Name 5
  Node 272,                               !- Component Inlet Node Name 5
  Node 262;                               !- Component Outlet Node Name 5

Fan:VariableVolume,
  Sys6 Return Fan 1,                      !- Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 261,                               !- Air Inlet Node Name
  Node 275;                               !- Air Outlet Node Name

SetpointManager:MixedAir,
  Node 275 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 262,                               !- Reference Setpoint Node Name
  Node 272,                               !- Fan Inlet Node Name
  Node 262,                               !- Fan Outlet Node Name
  Node 275;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 12,    !- Name
  Air Loop HVAC Outdoor Air System 12 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 12 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 12 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 12 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 12;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 12,              !- Name
  Node 401,                               !- Relief Air Outlet Node Name
  Node 275,                               !- Return Air Node Name
  Node 274,                               !- Mixed Air Node Name
  Node 270,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 12,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 12 Availability Manager List, !- Name
