  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {2f6f0699-409c-415c-a525-7b552eee7b01}, !- Handle
  Schedule Rule 79,                       !- Name
  {c78998d1-73c6-44f5-9b11-eb5a8efac713}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {bab69d64-7a63-47a7-9625-bb94c31e504d}, !- Handle
  NECB-B-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {952ff16c-536a-4053-913a-560778a6eeeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {952ff16c-536a-4053-913a-560778a6eeeb}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {074ca320-2ed4-4cf7-890e-ad1f9e6da5bc}, !- Handle
  Schedule Rule 80,                       !- Name
  {bab69d64-7a63-47a7-9625-bb94c31e504d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f82f09f-428d-4050-97c0-c02a0adfe57c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f82f09f-428d-4050-97c0-c02a0adfe57c}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9b4e20da-4869-4511-92eb-5ce13723676a}, !- Handle
  Schedule Rule 81,                       !- Name
  {bab69d64-7a63-47a7-9625-bb94c31e504d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52f58050-121d-42b5-bbf8-f203f33ccd7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52f58050-121d-42b5-bbf8-f203f33ccd7f}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}, !- Handle
  Schedule Rule 82,                       !- Name
  {bab69d64-7a63-47a7-9625-bb94c31e504d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d52706c2-4ac2-4411-b908-99895595fa7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d52706c2-4ac2-4411-b908-99895595fa7c}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {21346941-2e20-480d-93ad-0967baa0c899}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {66753dbf-1606-4f8f-9d8f-ecf997c6c61e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66753dbf-1606-4f8f-9d8f-ecf997c6c61e}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5b0fa1da-5877-437d-8861-b1d74ae37cc4}, !- Handle
  Schedule Rule 83,                       !- Name
  {21346941-2e20-480d-93ad-0967baa0c899}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {41625d91-a0a3-41c3-bf83-73b2aacd2d35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41625d91-a0a3-41c3-bf83-73b2aacd2d35}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {c24ade04-3b87-4092-9c72-c7b932ba02ff}, !- Handle
  Schedule Rule 84,                       !- Name
  {21346941-2e20-480d-93ad-0967baa0c899}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e29e75eb-bb1e-41a9-9507-583153a7c45b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e29e75eb-bb1e-41a9-9507-583153a7c45b}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {a9309a04-42b1-4e16-8c9d-59d130b8555a}, !- Handle
  Schedule Rule 85,                       !- Name
  {21346941-2e20-480d-93ad-0967baa0c899}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fd147fc-d43b-4723-adcd-ff5c55613035}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fd147fc-d43b-4723-adcd-ff5c55613035}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {922fb9a6-2c3a-4e30-8cb2-800b648aecf2}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-B Thermostat, !- Name
  {3dc491f1-1ce3-4cd6-afcb-8b3adcd10d61}, !- Heating Setpoint Temperature Schedule Name
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3dc491f1-1ce3-4cd6-afcb-8b3adcd10d61}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {1fa782b6-78ba-4128-9a88-9af317240d94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fa782b6-78ba-4128-9a88-9af317240d94}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1013ddda-df12-4b1d-9434-0078df5f6073}, !- Handle
  Schedule Rule 86,                       !- Name
  {3dc491f1-1ce3-4cd6-afcb-8b3adcd10d61}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {488bfbf0-be5b-4481-8eae-840609876419}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {488bfbf0-be5b-4481-8eae-840609876419}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a87b3817-f869-4154-9f5d-0f30fa6af509}, !- Handle
  Schedule Rule 87,                       !- Name
  {3dc491f1-1ce3-4cd6-afcb-8b3adcd10d61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22943b41-8d5e-41b8-b1da-790a108a123d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22943b41-8d5e-41b8-b1da-790a108a123d}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9d484225-1249-4045-a16c-3ba3180af2f3}, !- Handle
  Schedule Rule 88,                       !- Name
  {3dc491f1-1ce3-4cd6-afcb-8b3adcd10d61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d067cd96-da04-4bf4-9b7a-5513326ec26c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d067cd96-da04-4bf4-9b7a-5513326ec26c}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {886f6b6a-3c62-4237-be8f-5518e48b3a2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {886f6b6a-3c62-4237-be8f-5518e48b3a2c}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {524cafca-93ec-443e-bbea-0dd716d78f41}, !- Handle
  Schedule Rule 89,                       !- Name
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1d6273a0-5ec5-43c4-808f-183003550ff5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d6273a0-5ec5-43c4-808f-183003550ff5}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e4e40be4-bd19-4665-93ba-9a70345559c1}, !- Handle
  Schedule Rule 90,                       !- Name
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8b62fb7-465d-4a6b-97b3-e71bc88eb2a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8b62fb7-465d-4a6b-97b3-e71bc88eb2a0}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {899058c4-1917-4cf4-a3ec-a0df73743b9f}, !- Handle
  Schedule Rule 91,                       !- Name
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71d8b316-ad19-4e19-aca0-e443183a73b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71d8b316-ad19-4e19-aca0-e443183a73b9}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {33920a38-5b1d-47b5-9ab2-33ad0c352aa5}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b9305f69-8112-49ef-921e-d30648b22677}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {edcb6f5e-533b-4e15-99a7-83fb15e8bde5}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C People, !- Name
  {b9305f69-8112-49ef-921e-d30648b22677}, !- People Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8cadfa89-0ce8-4e9d-8c10-f7af346ae0a3}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.06038522692494,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ebde2b01-8e0e-4428-8ffc-ff18d2ffc635}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C Lights, !- Name
  {8cadfa89-0ce8-4e9d-8c10-f7af346ae0a3}, !- Lights Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5f9a69b4-192b-43b2-9b29-507a8b15b9ab}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {df6bbf23-3d31-45a9-a5cf-a4df5a39fe8f}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C Elec Equip, !- Name
  {5f9a69b4-192b-43b2-9b29-507a8b15b9ab}, !- Electric Equipment Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b5ee0a4e-d885-4a1d-a68c-668d5d7f57ea}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {12e98777-6cc0-4561-b58a-9d937e27f115}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {50d01fbc-c7b9-40f9-8526-9b3731021953}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {e3d87e44-0e72-43a5-b98c-8d1cd602d1ed}, !- Lighting Schedule Name
  {e8346dfe-222b-4dde-a28f-3809e9635184}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e3d87e44-0e72-43a5-b98c-8d1cd602d1ed}, !- Handle
  NECB-C-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {dd236025-14a0-4ce4-b80c-2a8b7bec8fe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd236025-14a0-4ce4-b80c-2a8b7bec8fe2}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2b41c766-43a6-42e6-8511-fb4e189360bd}, !- Handle
  Schedule Rule 92,                       !- Name
  {e3d87e44-0e72-43a5-b98c-8d1cd602d1ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {92957f4a-20ed-4a95-8ad5-fdfba1a651f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92957f4a-20ed-4a95-8ad5-fdfba1a651f3}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {945063f0-095d-4998-b500-19920d657d33}, !- Handle
  Schedule Rule 93,                       !- Name
  {e3d87e44-0e72-43a5-b98c-8d1cd602d1ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {130e615e-5aa6-48b5-9ae4-bd91ede8cee3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {130e615e-5aa6-48b5-9ae4-bd91ede8cee3}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5436188e-b982-4f2f-bf92-9b7c22ecfafa}, !- Handle
  Schedule Rule 94,                       !- Name
  {e3d87e44-0e72-43a5-b98c-8d1cd602d1ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6429a30d-a59e-4ff0-a28b-c2fccbca4026}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6429a30d-a59e-4ff0-a28b-c2fccbca4026}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {375e61ac-2365-4e65-872f-461222136d4b}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C Thermostat, !- Name
  {ec684fff-c655-4c4e-ad4c-bb49d8f1baf9}, !- Heating Setpoint Temperature Schedule Name
  {40d90518-d5ff-4a14-b1ed-0c1446170afa}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {37163925-a799-443e-afd3-43c36aa5d8ba}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {143bdb3e-d2fa-44a3-875a-0361ba0d5f69}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cc3af41d-5b87-43d2-8045-ac63f3aca1a4}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D People, !- Name
  {143bdb3e-d2fa-44a3-875a-0361ba0d5f69}, !- People Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {32bb9d81-79ff-4b2a-8efb-dde918282a40}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.06038522692494,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c6d4a882-94cb-4add-b3fd-fe9fce14de3e}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D Lights, !- Name
  {32bb9d81-79ff-4b2a-8efb-dde918282a40}, !- Lights Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {55c00dfe-363f-45be-8284-adffaf83d7fd}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {70abbb85-71d8-4fa0-9b35-6c553b1eb8d1}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D Elec Equip, !- Name
  {55c00dfe-363f-45be-8284-adffaf83d7fd}, !- Electric Equipment Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4a87d411-0aa5-4518-a102-cdb3172532b4}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {323a8f60-78eb-4a2e-adc9-962dd81fb4a7}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e5ecc3d7-be39-446f-938d-285878c476e5}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Lighting Schedule Name
  {c4c46741-0dfd-413f-93b4-07ba3e0e7dbd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Handle
  NECB-D-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {26f41dc3-7f98-4a1d-81aa-5299cba983d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26f41dc3-7f98-4a1d-81aa-5299cba983d7}, !- Handle
  NECB-D-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {63479b09-5777-4f8e-b04f-1202e1447d5c}, !- Handle
  Schedule Rule 95,                       !- Name
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {03f24c18-1e5e-4858-8a50-2e1506d24131}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03f24c18-1e5e-4858-8a50-2e1506d24131}, !- Handle
  NECB-D-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {890bb64d-cf00-4e9f-997f-3cca57209495}, !- Handle
  Schedule Rule 96,                       !- Name
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e54c37de-5c1d-42a6-97c4-381027bcef4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e54c37de-5c1d-42a6-97c4-381027bcef4a}, !- Handle
  NECB-D-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9ccfabfc-7087-4ab5-97d3-5d9e723d66e4}, !- Handle
  Schedule Rule 97,                       !- Name
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b4ee2f5-0680-47f3-ba73-5fd00e9f7862}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b4ee2f5-0680-47f3-ba73-5fd00e9f7862}, !- Handle
  NECB-D-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7eda717-a751-480f-85e4-d7131743e864}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D Thermostat, !- Name
  {24561095-b3a7-4c63-a864-e1778591700e}, !- Heating Setpoint Temperature Schedule Name
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {df2912f0-af7f-4f5a-9519-fcd210cf0e3f}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6969156f-40fd-40cc-b268-5d8bfcd3de8f}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {45fa7d83-4738-4b3b-9ca4-001003da6f05}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E People, !- Name
  {6969156f-40fd-40cc-b268-5d8bfcd3de8f}, !- People Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5166de0d-c1d2-4bca-8697-2091514cb600}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.06038522692494,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a1047472-fd83-4501-bf38-0db464eed455}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E Lights, !- Name
  {5166de0d-c1d2-4bca-8697-2091514cb600}, !- Lights Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6b7aa4f0-b060-436f-8d2f-cf82827cc3ac}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dc5de003-f07f-436a-a5ef-275b6e52b657}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E Elec Equip, !- Name
  {6b7aa4f0-b060-436f-8d2f-cf82827cc3ac}, !- Electric Equipment Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d9076e5c-ee2e-4085-8d84-2c852d4b2e18}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e6221fc5-6bc6-4db5-8819-9ca03f94b877}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2c3d1354-26c4-4079-90f4-095f81932af3}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {a07977bd-dcbd-4faf-806d-8739b21603c9}, !- Lighting Schedule Name
  {a6c9e7f1-2581-4b0d-af98-8c661cd99bac}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2c3d1354-26c4-4079-90f4-095f81932af3}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a7eb382a-06f9-40c5-b189-2154b0950349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7eb382a-06f9-40c5-b189-2154b0950349}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {30026f40-f9a0-43a6-86f3-433e145c674a}, !- Handle
  Schedule Rule 98,                       !- Name
  {2c3d1354-26c4-4079-90f4-095f81932af3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e211d51e-c4fe-4c13-ae59-83590f4add0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e211d51e-c4fe-4c13-ae59-83590f4add0b}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {2c0622d4-7958-4503-8b90-ab336fcdc24a}, !- Handle
  Schedule Rule 99,                       !- Name
  {2c3d1354-26c4-4079-90f4-095f81932af3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {934bb19f-b868-4bc7-b08f-85afa8e26961}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {934bb19f-b868-4bc7-b08f-85afa8e26961}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {1f76121e-cd8e-42c8-9331-251c9e768a9e}, !- Handle
  Schedule Rule 100,                      !- Name
  {2c3d1354-26c4-4079-90f4-095f81932af3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80fe43c1-9fb0-4abb-a128-be09bbff6f7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80fe43c1-9fb0-4abb-a128-be09bbff6f7e}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a07977bd-dcbd-4faf-806d-8739b21603c9}, !- Handle
  NECB-E-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {de14711d-1166-4f6e-a730-38ccc4af038f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de14711d-1166-4f6e-a730-38ccc4af038f}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {4ca4c5d4-70a3-4eda-8ee0-a91f176995c0}, !- Handle
  Schedule Rule 101,                      !- Name
  {a07977bd-dcbd-4faf-806d-8739b21603c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3daf3d92-e924-44dc-965f-ef401bae47f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3daf3d92-e924-44dc-965f-ef401bae47f4}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {3b52d574-764b-48d0-a900-8eff1e701177}, !- Handle
  Schedule Rule 102,                      !- Name
  {a07977bd-dcbd-4faf-806d-8739b21603c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66327e44-7905-4f65-82f5-b08ac24163da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66327e44-7905-4f65-82f5-b08ac24163da}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b9f9aeeb-b06b-4707-adfa-6fd3b1293d85}, !- Handle
  Schedule Rule 103,                      !- Name
  {a07977bd-dcbd-4faf-806d-8739b21603c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {925d81ae-646b-4bcf-9032-b4084fae373f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {925d81ae-646b-4bcf-9032-b4084fae373f}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6c9e7f1-2581-4b0d-af98-8c661cd99bac}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {e6f15ef2-06c0-4919-b53f-bdfbfc3af053}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6f15ef2-06c0-4919-b53f-bdfbfc3af053}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9dd94266-8a64-41ea-ba46-b9773ee4d90a}, !- Handle
  Schedule Rule 104,                      !- Name
  {a6c9e7f1-2581-4b0d-af98-8c661cd99bac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {34627d46-c109-4421-9207-df83a092a18b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34627d46-c109-4421-9207-df83a092a18b}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2f6d918b-8658-4017-873a-f8e0901868c0}, !- Handle
  Schedule Rule 105,                      !- Name
  {a6c9e7f1-2581-4b0d-af98-8c661cd99bac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {892484aa-a42e-4e3c-a53c-92f49ef09fc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {892484aa-a42e-4e3c-a53c-92f49ef09fc4}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5853b22d-f2c6-437d-af57-cc7ac79a0df3}, !- Handle
  Schedule Rule 106,                      !- Name
  {a6c9e7f1-2581-4b0d-af98-8c661cd99bac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0346208d-1384-4299-a1d1-7a8de69c8045}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0346208d-1384-4299-a1d1-7a8de69c8045}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {31e66577-1bf7-4dd4-ad94-58348c875163}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E Thermostat, !- Name
  {e69d1b18-4380-466a-b8fb-9f011f7bc9b6}, !- Heating Setpoint Temperature Schedule Name
  {ee27735c-0a41-4975-9d41-033510aefdd6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e69d1b18-4380-466a-b8fb-9f011f7bc9b6}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {4263c529-134b-403f-8c1f-f8d9d8200355}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4263c529-134b-403f-8c1f-f8d9d8200355}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c6b22f90-c845-4780-bf04-6bf04b8991e0}, !- Handle
  Schedule Rule 107,                      !- Name
  {e69d1b18-4380-466a-b8fb-9f011f7bc9b6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e48ffc8e-5064-4c1a-ab13-a939c002e6fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e48ffc8e-5064-4c1a-ab13-a939c002e6fe}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {fa70e5d9-1a8d-4149-8d9c-f9c5b340fda0}, !- Handle
  Schedule Rule 108,                      !- Name
  {e69d1b18-4380-466a-b8fb-9f011f7bc9b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3df8af1d-ffa4-413e-b383-70f052adb880}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3df8af1d-ffa4-413e-b383-70f052adb880}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {db2ff33f-2738-4407-aeac-85e48a3a4a7d}, !- Handle
  Schedule Rule 109,                      !- Name
  {e69d1b18-4380-466a-b8fb-9f011f7bc9b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e135b68b-d5e8-4f1c-bce5-6332b4c7768b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e135b68b-d5e8-4f1c-bce5-6332b4c7768b}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee27735c-0a41-4975-9d41-033510aefdd6}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {527cab8a-e54c-4724-8903-58cc428657d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {527cab8a-e54c-4724-8903-58cc428657d6}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {868fbe2d-ceaa-4b2f-b14e-3b906f67f64f}, !- Handle
  Schedule Rule 110,                      !- Name
  {ee27735c-0a41-4975-9d41-033510aefdd6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6ddeb188-4326-430b-bd8f-a6938b658da9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ddeb188-4326-430b-bd8f-a6938b658da9}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {37f9f38b-e91e-4fa4-90c7-0d55efccbf44}, !- Handle
  Schedule Rule 111,                      !- Name
  {ee27735c-0a41-4975-9d41-033510aefdd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2957b243-eb00-4c6e-b8ea-786e5527d371}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2957b243-eb00-4c6e-b8ea-786e5527d371}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d8ff32b4-a87e-4055-8c45-a60f761a2d24}, !- Handle
  Schedule Rule 112,                      !- Name
  {ee27735c-0a41-4975-9d41-033510aefdd6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0637722-d772-4923-9b38-6a74b9c64ac4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0637722-d772-4923-9b38-6a74b9c64ac4}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {4ce4bec2-cde1-4b41-8125-d8963aac85cf}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c6227b58-cb92-4034-9c4b-732dff9ab20f}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {497cfb0b-0b05-4709-82e5-2a250ea7a640}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F People, !- Name
  {c6227b58-cb92-4034-9c4b-732dff9ab20f}, !- People Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c2c23728-d063-4d3c-bf47-ab846d7eff16}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.06038522692494,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6d43da98-f6dd-49f0-be53-e472683383ea}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F Lights, !- Name
  {c2c23728-d063-4d3c-bf47-ab846d7eff16}, !- Lights Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {25a03a04-9cc4-444e-96cf-863e08c8a512}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2f3436cc-85c7-498a-8730-5916ea975ebe}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F Elec Equip, !- Name
  {25a03a04-9cc4-444e-96cf-863e08c8a512}, !- Electric Equipment Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cd283f2a-1a73-40e6-be9e-67503c01e294}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {422a6ca2-75cd-43ca-9213-65460ab70d16}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a57d8134-9d66-42b2-a937-42686f6ea482}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {f70d7bf4-9d29-4a3b-af79-0c45151e844b}, !- Lighting Schedule Name
  {9bab216e-e96d-45b2-9b62-1b951c3ceefe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a57d8134-9d66-42b2-a937-42686f6ea482}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {22d14d48-4feb-4df2-9bbe-e832ddfa0a49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22d14d48-4feb-4df2-9bbe-e832ddfa0a49}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {0b06257f-accf-4c45-876d-85a8953ed61f}, !- Handle
  Schedule Rule 113,                      !- Name
  {a57d8134-9d66-42b2-a937-42686f6ea482}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05bd889a-e505-4f71-98ae-826efcfc7b28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05bd889a-e505-4f71-98ae-826efcfc7b28}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {69d7e33e-60cc-4e2d-97f4-713104ded930}, !- Handle
  Schedule Rule 114,                      !- Name
  {a57d8134-9d66-42b2-a937-42686f6ea482}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {feca8317-506e-4a70-b159-0f0ca94d9fc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {feca8317-506e-4a70-b159-0f0ca94d9fc9}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {44f7d2a7-83b4-4cd1-88d1-1a46ee05ca64}, !- Handle
  Schedule Rule 115,                      !- Name
  {a57d8134-9d66-42b2-a937-42686f6ea482}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20009ecd-91e0-405e-91d4-aadbd2608865}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20009ecd-91e0-405e-91d4-aadbd2608865}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {f70d7bf4-9d29-4a3b-af79-0c45151e844b}, !- Handle
  NECB-F-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {471128eb-b776-4064-a252-5426229ddb52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {471128eb-b776-4064-a252-5426229ddb52}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {7fca7e01-4561-41e4-a2b5-7034ba702277}, !- Handle
  Schedule Rule 116,                      !- Name
  {f70d7bf4-9d29-4a3b-af79-0c45151e844b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e97fb6cf-0e64-447f-a3f4-bc4b45ea0c23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e97fb6cf-0e64-447f-a3f4-bc4b45ea0c23}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {a9566ecd-29e0-4bcf-9e58-c472019dc738}, !- Handle
  Schedule Rule 117,                      !- Name
  {f70d7bf4-9d29-4a3b-af79-0c45151e844b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {935662ae-06f8-4e1f-ab8f-1669b7580c93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {935662ae-06f8-4e1f-ab8f-1669b7580c93}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {eda60fb2-1c2c-481e-af0b-9d94972452df}, !- Handle
  Schedule Rule 118,                      !- Name
  {f70d7bf4-9d29-4a3b-af79-0c45151e844b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcadf4b5-a45f-45ea-a022-7f36379d8061}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcadf4b5-a45f-45ea-a022-7f36379d8061}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {9bab216e-e96d-45b2-9b62-1b951c3ceefe}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {02d48301-1de0-4ae1-8fe0-c8dcc25f13bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02d48301-1de0-4ae1-8fe0-c8dcc25f13bd}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {368ce36f-a588-4639-85af-4f3764877a0e}, !- Handle
  Schedule Rule 119,                      !- Name
  {9bab216e-e96d-45b2-9b62-1b951c3ceefe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae023eaa-3968-499a-a46b-b4a4d74781ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae023eaa-3968-499a-a46b-b4a4d74781ae}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {f018ca8d-b9a4-4b44-a9a4-e5fd4ab2342c}, !- Handle
  Schedule Rule 120,                      !- Name
  {9bab216e-e96d-45b2-9b62-1b951c3ceefe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae211bce-337d-49b5-8b52-44f856c1a7cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae211bce-337d-49b5-8b52-44f856c1a7cf}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {235763d4-659d-446e-879d-0a1df090cc8a}, !- Handle
  Schedule Rule 121,                      !- Name
  {9bab216e-e96d-45b2-9b62-1b951c3ceefe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4c3d58b-48c4-48b7-9fb6-14067f91d62e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4c3d58b-48c4-48b7-9fb6-14067f91d62e}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {1c36066c-baf2-400d-be94-57bf37eb624e}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F Thermostat, !- Name
  {c02788a8-1053-48ad-bccb-ed8093ae4979}, !- Heating Setpoint Temperature Schedule Name
  {64bfb247-915d-457c-80d8-e838a8d6e126}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c02788a8-1053-48ad-bccb-ed8093ae4979}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {64338aac-9a11-4649-b67e-1bb866473185}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64338aac-9a11-4649-b67e-1bb866473185}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f872c03f-c2ba-43db-af86-58b54017c409}, !- Handle
  Schedule Rule 122,                      !- Name
  {c02788a8-1053-48ad-bccb-ed8093ae4979}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {599bd68f-e92b-454a-bec0-29759b56a279}, !- Handle
  Schedule Rule 123,                      !- Name
  {c02788a8-1053-48ad-bccb-ed8093ae4979}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f95e630d-7a6d-440a-9346-d1168afb68b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f95e630d-7a6d-440a-9346-d1168afb68b8}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {032ed4ad-28e5-44d9-b676-ca78efa781fa}, !- Handle
  Schedule Rule 124,                      !- Name
  {c02788a8-1053-48ad-bccb-ed8093ae4979}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43897420-8c96-4ba3-b672-e7fa5bb818e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43897420-8c96-4ba3-b672-e7fa5bb818e1}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {64bfb247-915d-457c-80d8-e838a8d6e126}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {b61a5fb9-86fb-4f96-96b0-0a72e389dec2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b61a5fb9-86fb-4f96-96b0-0a72e389dec2}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b93cd4c2-92d8-4231-8c29-2db336f4b868}, !- Handle
  Schedule Rule 125,                      !- Name
  {64bfb247-915d-457c-80d8-e838a8d6e126}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {bb21b8c5-833e-4ab9-920d-deff79838a42}, !- Handle
  Schedule Rule 126,                      !- Name
  {64bfb247-915d-457c-80d8-e838a8d6e126}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a1ad71f-9291-4cce-a6c1-1cf0cbf5529c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a1ad71f-9291-4cce-a6c1-1cf0cbf5529c}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cf2c5928-a302-48b8-94f5-12d41d7864ce}, !- Handle
  Schedule Rule 127,                      !- Name
  {64bfb247-915d-457c-80d8-e838a8d6e126}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68207deb-2db4-428b-bfce-ea65410052e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68207deb-2db4-428b-bfce-ea65410052e2}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {6bdceb30-6f8b-404d-8146-b071f60f031d}, !- Handle
  Sports arena WholeBuilding,             !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dfa44328-df7f-4b79-9304-d95b76f4e8d8}, !- Handle
  Sports arena WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {82061b8e-50e7-41d0-b26f-0ceac58297a3}, !- Handle
  Sports arena WholeBuilding People,      !- Name
  {dfa44328-df7f-4b79-9304-d95b76f4e8d8}, !- People Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0f58b724-9590-42b0-88c7-3eb493abeb43}, !- Handle
  Sports arena WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.39991845261468,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fd34d6b9-906e-4418-9a99-111e4bddc3dd}, !- Handle
  Sports arena WholeBuilding Lights,      !- Name
  {0f58b724-9590-42b0-88c7-3eb493abeb43}, !- Lights Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0b2e6b82-a983-4854-8c8b-a08494d94e54}, !- Handle
  Sports arena WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3a97ed83-361b-4f1f-9385-b90ee29ab526}, !- Handle
  Sports arena WholeBuilding Elec Equip,  !- Name
  {0b2e6b82-a983-4854-8c8b-a08494d94e54}, !- Electric Equipment Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0260f756-a511-4b00-b41c-6a58c8de1faa}, !- Handle
  Sports arena WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006604,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1641d1b-487b-4643-a0fb-ecb5e90c4bc5}, !- Handle
  Sports arena WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c78998d1-73c6-44f5-9b11-eb5a8efac713}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Lighting Schedule Name
  {21346941-2e20-480d-93ad-0967baa0c899}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {c6f39140-a143-4f0b-b9f7-b31d56637111}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6f39140-a143-4f0b-b9f7-b31d56637111}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {6ee55ccf-c083-4f42-9199-356df9d2e44d}, !- Handle
  Schedule Rule 128,                      !- Name
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {13af1c09-fed1-475e-a770-8724b97cce39}, !- Handle
  Schedule Rule 129,                      !- Name
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2e31213-1f72-476b-ba94-9e069a7608a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2e31213-1f72-476b-ba94-9e069a7608a3}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {45c80f0a-0b0c-44dc-b1f1-fdd4b07db9ab}, !- Handle
  Schedule Rule 130,                      !- Name
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c8d947a-3750-4fb5-8dd6-e0690aad94a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c8d947a-3750-4fb5-8dd6-e0690aad94a0}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {247ac6e2-b633-435d-b611-016f2a651130}, !- Handle
  Sports arena WholeBuilding Thermostat,  !- Name
  {3dc491f1-1ce3-4cd6-afcb-8b3adcd10d61}, !- Heating Setpoint Temperature Schedule Name
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b0e22e5f-b8ea-408a-8534-03afc5ca3cc3}, !- Handle
  Storage garage WholeBuilding,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3e487d14-4585-491e-a152-be942d24fa4e}, !- Handle
  Storage garage WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0010003634216273,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28433d80-85ed-4b58-96ce-42e193f9cc1c}, !- Handle
  Storage garage WholeBuilding People,    !- Name
  {3e487d14-4585-491e-a152-be942d24fa4e}, !- People Definition Name
  {b9c2628d-a288-4b56-8e26-7d9a4eb882a3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {55557ecd-2c37-415e-84a8-eaaa511d94b6}, !- Handle
  Storage garage WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.5999906999814,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {971c7e3b-ddaf-4ad1-a3d4-fc56eca5cbb4}, !- Handle
  Storage garage WholeBuilding Lights,    !- Name
  {55557ecd-2c37-415e-84a8-eaaa511d94b6}, !- Lights Definition Name
  {b9c2628d-a288-4b56-8e26-7d9a4eb882a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {15f0ae8d-55ca-4072-abbc-fed01a2c2aa4}, !- Handle
  Storage garage WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {02b5f238-488b-42f1-a7ce-4990b9cb4376}, !- Handle
  Storage garage WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {325c9900-3a36-4466-a160-646b8bde69f5}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {4fe4567d-a5d3-453a-89ff-d6abdd4aed80}, !- Lighting Schedule Name
  {44592426-bb8d-49ca-a6af-52e7f25552f5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {325c9900-3a36-4466-a160-646b8bde69f5}, !- Handle
  NECB-K-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {8dbc06e9-47f7-44c1-aece-f75276964cb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dbc06e9-47f7-44c1-aece-f75276964cb0}, !- Handle
  NECB-K-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {449788bd-f430-4fdc-9a12-837db5cf914d}, !- Handle
  Schedule Rule 131,                      !- Name
  {325c9900-3a36-4466-a160-646b8bde69f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd6d79c1-20db-4260-ad64-8e613a89fc86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd6d79c1-20db-4260-ad64-8e613a89fc86}, !- Handle
  NECB-K-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {36e59949-a01f-4b1f-883c-66ae880ed545}, !- Handle
  Schedule Rule 132,                      !- Name
  {325c9900-3a36-4466-a160-646b8bde69f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22b1ad2b-b904-4434-ba9f-53b142a7643c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22b1ad2b-b904-4434-ba9f-53b142a7643c}, !- Handle
  NECB-K-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {6a44a60d-73d6-409b-8e25-6cef41f62855}, !- Handle
  Schedule Rule 133,                      !- Name
  {325c9900-3a36-4466-a160-646b8bde69f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2175af86-566a-49fc-86da-7547acbad16a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2175af86-566a-49fc-86da-7547acbad16a}, !- Handle
  NECB-K-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {4fe4567d-a5d3-453a-89ff-d6abdd4aed80}, !- Handle
  NECB-K-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {75217743-b38e-400a-8954-901cd9fbc608}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75217743-b38e-400a-8954-901cd9fbc608}, !- Handle
  NECB-K-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {627e21d7-95fb-45e1-8d51-78657dde0d20}, !- Handle
  Schedule Rule 134,                      !- Name
  {4fe4567d-a5d3-453a-89ff-d6abdd4aed80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed87e1ea-9e07-47b9-a53d-d3912a452031}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed87e1ea-9e07-47b9-a53d-d3912a452031}, !- Handle
  NECB-K-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c269f166-c0cf-4513-bf5a-79a4c46aeaaf}, !- Handle
  Schedule Rule 135,                      !- Name
  {4fe4567d-a5d3-453a-89ff-d6abdd4aed80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d093794-df8b-4070-b701-06e45e2e3f13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d093794-df8b-4070-b701-06e45e2e3f13}, !- Handle
  NECB-K-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5d561690-db56-4dd1-84e8-587aaab7cbfd}, !- Handle
  Schedule Rule 136,                      !- Name
  {4fe4567d-a5d3-453a-89ff-d6abdd4aed80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27b9c977-e6ac-4846-a404-05af22168604}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27b9c977-e6ac-4846-a404-05af22168604}, !- Handle
  NECB-K-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {44592426-bb8d-49ca-a6af-52e7f25552f5}, !- Handle
  NECB-K-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {59171ea9-0312-47b4-9300-af7e1097241d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59171ea9-0312-47b4-9300-af7e1097241d}, !- Handle
  NECB-K-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcb57a39-c683-4fd3-92c6-6be290d379c5}, !- Handle
  Schedule Rule 137,                      !- Name
  {44592426-bb8d-49ca-a6af-52e7f25552f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aebb0db3-fe82-4f89-add4-a78603e0b440}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aebb0db3-fe82-4f89-add4-a78603e0b440}, !- Handle
  NECB-K-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8362cc9-b7ab-4cdc-acdc-1c28a616322f}, !- Handle
  Schedule Rule 138,                      !- Name
  {44592426-bb8d-49ca-a6af-52e7f25552f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8372db30-ed00-4100-a2a4-8f9943a0b2d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8372db30-ed00-4100-a2a4-8f9943a0b2d4}, !- Handle
  NECB-K-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a29ed0e8-2e9f-433b-a731-4be81c294806}, !- Handle
  Schedule Rule 139,                      !- Name
  {44592426-bb8d-49ca-a6af-52e7f25552f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8c3d925-c20d-403e-9478-5ca33694ca8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8c3d925-c20d-403e-9478-5ca33694ca8f}, !- Handle
  NECB-K-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ef789925-f5ba-4eac-be0c-01f84642d26e}, !- Handle
  Storage garage WholeBuilding Thermostat, !- Name
  {0b4072d8-7c0b-4ae5-a814-6ecd1e86be6c}, !- Heating Setpoint Temperature Schedule Name
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0b4072d8-7c0b-4ae5-a814-6ecd1e86be6c}, !- Handle
  NECB-K-Thermostat Setpoint-Heating,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {bfdba2b4-106e-48c1-9ba2-4af9e7f8e23f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfdba2b4-106e-48c1-9ba2-4af9e7f8e23f}, !- Handle
  NECB-K-Thermostat Setpoint-Heating Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e7dd2f4-cda8-4dc3-bec1-3896b0f13b8e}, !- Handle
  Schedule Rule 140,                      !- Name
  {0b4072d8-7c0b-4ae5-a814-6ecd1e86be6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {809c97d1-614a-4dc8-b44a-09c07e1efbda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {809c97d1-614a-4dc8-b44a-09c07e1efbda}, !- Handle
  NECB-K-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61ab79e9-33e8-4fca-890d-f78d9e439134}, !- Handle
  Schedule Rule 141,                      !- Name
  {0b4072d8-7c0b-4ae5-a814-6ecd1e86be6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbbe86e9-14a1-4f6d-b05d-eb39e3c2ab94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbbe86e9-14a1-4f6d-b05d-eb39e3c2ab94}, !- Handle
  NECB-K-Thermostat Setpoint-Heating Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {734fa4f4-8a65-4d81-98ae-5035f6f2721a}, !- Handle
  Schedule Rule 142,                      !- Name
  {0b4072d8-7c0b-4ae5-a814-6ecd1e86be6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71e12d7d-f822-45ec-b621-80011f8909d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71e12d7d-f822-45ec-b621-80011f8909d0}, !- Handle
  NECB-K-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}, !- Handle
  NECB-K-Thermostat Setpoint-Cooling,     !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  {ae6497bb-2ffd-427b-b350-cdc8d171c157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae6497bb-2ffd-427b-b350-cdc8d171c157}, !- Handle
  NECB-K-Thermostat Setpoint-Cooling Default, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b77bf487-fcf8-4972-946d-83c646021b9c}, !- Handle
  Schedule Rule 143,                      !- Name
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60c3bcf2-ccdd-45d0-b143-63f8ad3be7e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60c3bcf2-ccdd-45d0-b143-63f8ad3be7e6}, !- Handle
  NECB-K-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Handle
  Schedule Rule 144,                      !- Name
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f88cbd1-1d64-454f-9b3e-6d896de44b92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f88cbd1-1d64-454f-9b3e-6d896de44b92}, !- Handle
  NECB-K-Thermostat Setpoint-Cooling Sat Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4b5027cc-8077-435c-8a81-4037b7351ac0}, !- Handle
  Schedule Rule 145,                      !- Name
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de85fc9f-6c1e-4e91-8daf-2410a3ede4db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de85fc9f-6c1e-4e91-8daf-2410a3ede4db}, !- Handle
  NECB-K-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {c320d68a-b677-444e-96e0-75ed180f553a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {4d30b51f-8064-443e-9eb0-798a39da30f6}, !- Handle
  Town hall WholeBuilding,                !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {335ad1cd-5755-4be2-b102-782301410e3e}, !- Handle
  Town hall WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c7110a6-ca57-443a-abc9-1cd602a2c8de}, !- Handle
  Town hall WholeBuilding People,         !- Name
  {335ad1cd-5755-4be2-b102-782301410e3e}, !- People Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {96e19312-c5d5-4d05-b33d-ef5c9d4d5d17}, !- Handle
  Town hall WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.59992310262398,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c9829566-a45c-409f-8809-fc117a7cc5d9}, !- Handle
  Town hall WholeBuilding Lights,         !- Name
  {96e19312-c5d5-4d05-b33d-ef5c9d4d5d17}, !- Lights Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3c3da7da-d3b1-4a6b-8072-029e038ed834}, !- Handle
  Town hall WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ff42d3e0-9001-41f0-b8e5-e09527714e21}, !- Handle
  Town hall WholeBuilding Elec Equip,     !- Name
  {3c3da7da-d3b1-4a6b-8072-029e038ed834}, !- Electric Equipment Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6e5e8093-4c7b-4c2b-afa0-aebb6c2f023a}, !- Handle
  Town hall WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9033fcb8-851c-4ce4-add8-2e6b51ed9bd1}, !- Handle
  Town hall WholeBuilding Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e5ecc3d7-be39-446f-938d-285878c476e5}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Lighting Schedule Name
  {c4c46741-0dfd-413f-93b4-07ba3e0e7dbd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11dada04-5658-4ec8-b54c-feb538c1cd6a}, !- Handle
  Town hall WholeBuilding Thermostat,     !- Name
  {24561095-b3a7-4c63-a864-e1778591700e}, !- Heating Setpoint Temperature Schedule Name
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1cb9b431-2b7c-468b-a6c0-f16aff5948d5}, !- Handle
  Transportation facility WholeBuilding,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7d731cf2-d436-41cc-935d-324d53b7e5e1}, !- Handle
  Transportation facility WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0666908947751532,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {018d0da4-f89c-4d3b-9e76-e6be778cac79}, !- Handle
  Transportation facility WholeBuilding People, !- Name
  {7d731cf2-d436-41cc-935d-324d53b7e5e1}, !- People Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ea5768e1-f3ea-4f7e-a7f0-bd8c1f410dfe}, !- Handle
  Transportation facility WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.59994549155765,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {66ab68e5-a6aa-4e56-a2bf-866e22dc7374}, !- Handle
  Transportation facility WholeBuilding Lights, !- Name
  {ea5768e1-f3ea-4f7e-a7f0-bd8c1f410dfe}, !- Lights Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d9f2d71c-bb55-436e-80cc-e3022ae301d9}, !- Handle
  Transportation facility WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8e0ecb91-c33d-4c36-951b-ff75387041f3}, !- Handle
  Transportation facility WholeBuilding Elec Equip, !- Name
  {d9f2d71c-bb55-436e-80cc-e3022ae301d9}, !- Electric Equipment Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {72da9bb6-1d96-46fd-b657-e7c814ff65f9}, !- Handle
  Transportation facility WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00053848,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a14e27a-d666-4efc-a762-d2d47c2bd711}, !- Handle
  Transportation facility WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b01dbc82-33a5-4d47-b174-3e40eff73d74}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {758c9c72-554d-4f9b-a5cc-93a2f4bf2acb}, !- Lighting Schedule Name
  {5cc533d3-8bb6-440e-ae09-9f0578519674}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f351084f-24a4-4f10-b9a9-14aca9448527}, !- Handle
  Transportation facility WholeBuilding Thermostat, !- Name
  {782536ba-3f15-4310-9ebb-393d3d627438}, !- Heating Setpoint Temperature Schedule Name
  {ad676ce7-6b77-44bb-9bb8-47fa83fa8744}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {be486b35-1c01-4906-8e91-d798bb0f435e}, !- Handle
  Warehouse WholeBuilding,                !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e33143be-5a11-42ba-b8e2-8fd5e453b68a}, !- Handle
  Warehouse WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.000666908947751532,                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0540700b-a125-4a07-9813-b32b3995d59d}, !- Handle
  Warehouse WholeBuilding People,         !- Name
  {e33143be-5a11-42ba-b8e2-8fd5e453b68a}, !- People Definition Name
  {e8f01092-9438-484f-a227-b65df9431a7a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bea5992f-1581-411d-b81f-9f287e563954}, !- Handle
  Warehouse WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.19995901102913,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4fbd0335-80ff-4b59-8742-0a6ec2a9f5ce}, !- Handle
  Warehouse WholeBuilding Lights,         !- Name
  {bea5992f-1581-411d-b81f-9f287e563954}, !- Lights Definition Name
  {e8f01092-9438-484f-a227-b65df9431a7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {73801218-32ad-4ae2-bf9b-b45fa6b2dbc8}, !- Handle
  Warehouse WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {59f3719f-17f8-454f-9989-62ae3badb40c}, !- Handle
  Warehouse WholeBuilding Elec Equip,     !- Name
  {73801218-32ad-4ae2-bf9b-b45fa6b2dbc8}, !- Electric Equipment Definition Name
  {e8f01092-9438-484f-a227-b65df9431a7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c2e371dd-e484-41df-8a39-f0d893dd1373}, !- Handle
  Warehouse WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00030988,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {56df9ca9-80e3-4abb-a447-656145a1c91f}, !- Handle
  Warehouse WholeBuilding Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eafbc6ca-c0db-412e-a8e1-57aec5753981}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {db8bf226-12d0-42cd-b93f-186cd3d382fa}, !- Lighting Schedule Name
  {5b5344f7-69fc-4b7b-8c4b-549fb0e61340}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {414ec016-1ae0-401f-ba20-87266ac2795b}, !- Handle
  Warehouse WholeBuilding Thermostat,     !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9dc1e7d3-73b2-4d46-b4a5-61a20950e0a1}, !- Handle
  Workshop WholeBuilding,                 !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0307005d-294a-4a98-8656-9420918680c0}, !- Handle
  Workshop WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {30815149-3ea6-49e6-a577-baf3656e45d5}, !- Handle
  Workshop WholeBuilding People,          !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- People Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2f0b1b1c-7555-4f57-9fc6-a368585d18d0}, !- Handle
  Workshop WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.6999193998388,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5401ffcf-38b5-4821-be06-4c84ea309015}, !- Handle
  Workshop WholeBuilding Lights,          !- Name
  {2f0b1b1c-7555-4f57-9fc6-a368585d18d0}, !- Lights Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8ba2717-2619-4d04-936c-f6f6c0c9ddcc}, !- Handle
  Workshop WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e7ce3d50-99d6-4529-8da0-5269e9abaa3e}, !- Handle
  Workshop WholeBuilding Elec Equip,      !- Name
  {c8ba2717-2619-4d04-936c-f6f6c0c9ddcc}, !- Electric Equipment Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {36884227-5690-4c9d-9fdf-d7f63ae7f454}, !- Handle
  Workshop WholeBuilding Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00107188,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {84030743-f8aa-4919-a81a-9dc11ea3b0e6}, !- Handle
  Workshop WholeBuilding Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eafbc6ca-c0db-412e-a8e1-57aec5753981}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {2ee85105-4425-47ca-98d7-cab42fded517}, !- Lighting Schedule Name
  {5b5344f7-69fc-4b7b-8c4b-549fb0e61340}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {034ccaa5-1151-489f-bc6a-aeea9b41a305}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2ee85105-4425-47ca-98d7-cab42fded517}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a35aed7e-dfb4-42f5-adbd-e59c10b22af1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a35aed7e-dfb4-42f5-adbd-e59c10b22af1}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {64afc022-8b8b-4d69-ae1f-599240d7b343}, !- Handle
  Schedule Rule 146,                      !- Name
  {2ee85105-4425-47ca-98d7-cab42fded517}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ead1211-64cd-4927-956e-8b54ecbe2a36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ead1211-64cd-4927-956e-8b54ecbe2a36}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {dfb7d3a8-dd02-49ac-8861-d042ee3ec090}, !- Handle
  Schedule Rule 147,                      !- Name
  {2ee85105-4425-47ca-98d7-cab42fded517}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0483c188-d31e-4dbf-b6c3-a25e88e533bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0483c188-d31e-4dbf-b6c3-a25e88e533bb}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2e429bea-df35-4e75-8cde-a976285776df}, !- Handle
  Schedule Rule 148,                      !- Name
  {2ee85105-4425-47ca-98d7-cab42fded517}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97b73e76-6f21-42ba-bb35-a8358f259696}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97b73e76-6f21-42ba-bb35-a8358f259696}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7da98df9-0ba6-497a-8d5a-d05429a5ef3a}, !- Handle
  Workshop WholeBuilding Thermostat,      !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Handle
  Always On Discrete,                     !- Name
  {8f3a114b-bd33-4d8e-a1fd-40409463acbb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8f3a114b-bd33-4d8e-a1fd-40409463acbb}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {c9c47079-6a13-4d86-b617-f0a30b7da1b2}, !- Handle
  Atrium (6 =< height <= 12m)-sch-B-Space Function Infiltration, !- Name
  {aec49475-e9a0-4777-9970-a026227cca61}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6598a3b-3c68-48da-9b56-5c43bccde71a}, !- Handle
  Atrium (6 =< height <= 12m)-sch-C-Space Function Infiltration, !- Name
  {ff227713-3ae7-4b7e-973d-47c623ace106}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae43c8a2-6367-4065-835e-e67de9e245be}, !- Handle
  Atrium (6 =< height <= 12m)-sch-E-Space Function Infiltration, !- Name
  {39f6fb20-20b2-4a02-afbf-6dcd77748d4b}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {428eadcd-7760-4fa4-b274-340986c19b6c}, !- Handle
  Atrium (6 =< height <= 12m)-sch-F-Space Function Infiltration, !- Name
  {bd920b66-5c23-42fc-8ac2-94c6f104fc42}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94a73f64-9a69-46dc-b89c-62e84d5e39eb}, !- Handle
  WholeBuilding-Office Infiltration,      !- Name
  {a5f77947-1c25-493c-a654-ba66f6ed445a}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fcde469-18ca-4b4d-ad35-32e28d6c560f}, !- Handle
  WholeBuilding-Performing arts theatre Infiltration, !- Name
  {88edb545-d82d-4ff7-8511-eb1f3730d92c}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1cf2e323-ff0f-4a17-9f86-74269b6781cf}, !- Handle
  WholeBuilding-Police station Infiltration, !- Name
  {451c29d0-dc80-4378-be91-04522328f3d4}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42d0810a-7ba9-467e-838e-163fb7dc80b9}, !- Handle
  WholeBuilding-Religious building Infiltration, !- Name
  {f14009dd-83a4-4ceb-b5e0-ceeb6f892f60}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {697b65c3-9b0c-464c-a1b7-b39aa00b6dd6}, !- Handle
  WholeBuilding-Retail area Infiltration, !- Name
  {64f4c8a5-83f9-4412-8284-a05de34d016b}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52471282-e66f-4b40-ab34-c84326811c57}, !- Handle
  WholeBuilding-School/university Infiltration, !- Name
  {f22bf8fa-8104-4a1b-8714-98197d6f3d7d}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23133b70-0e25-4165-aa0a-4494072d53c6}, !- Handle
  WholeBuilding-Storage garage Infiltration, !- Name
  {eda1cfbb-0410-4c4e-8d68-8682117db5b2}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9435938-9820-4b5d-bce2-65f83bccf684}, !- Handle
  WholeBuilding-Transportation facility Infiltration, !- Name
  {cc3af708-653b-427c-9780-c1db57d54631}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef047ed0-fe18-417e-96d4-c0ecad8f705d}, !- Handle
  WholeBuilding-Warehouse Infiltration,   !- Name
  {b6be0e59-12e8-4fe5-ad7b-887b3fcd6f9d}, !- Space or SpaceType Name
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {ef9d138d-4021-46ae-86ea-93a31a606eff}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1b8c5839-c4cb-482a-abf6-c413979a7918}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {96a725e3-e640-4622-ba48-d4e3c774f946}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5dad21a3-edfb-43f1-8865-a9c6f39b2d92}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {2d8a184a-3016-466e-b2c7-cd59e82b79fe}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1b8a0787-d20b-4986-ada1-ff1c68b68183}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {96a725e3-e640-4622-ba48-d4e3c774f946}, !- Layer 1
  {5dad21a3-edfb-43f1-8865-a9c6f39b2d92}, !- Layer 2
  {2d8a184a-3016-466e-b2c7-cd59e82b79fe}; !- Layer 3

OS:Material,
  {7088d207-b003-4eb9-b129-b4c8c9e8742f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {3c30e875-1aaa-4cb5-9d4a-d117e0c6450a}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7088d207-b003-4eb9-b129-b4c8c9e8742f}, !- Layer 1
  {7088d207-b003-4eb9-b129-b4c8c9e8742f}; !- Layer 2

OS:Material,
  {285056dc-d7c5-44d5-aa70-15f6ef793717}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {418146f5-5c29-4ae4-b43c-4c3dd95003e8}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {285056dc-d7c5-44d5-aa70-15f6ef793717}; !- Layer 1

OS:Construction,
  {d6404da9-5dbb-4e6d-b07b-a1ce0716cc81}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {285056dc-d7c5-44d5-aa70-15f6ef793717}, !- Layer 1
  {96a725e3-e640-4622-ba48-d4e3c774f946}; !- Layer 2

OS:DefaultConstructionSet,
  {93a6b3ce-66e6-4066-b2e1-a7147a781198}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {f208ea08-4a28-4531-91c3-254d82f03be6}, !- Default Exterior Surface Constructions Name
  {33419d7a-1dbc-4b04-8ac0-08710b691362}, !- Default Interior Surface Constructions Name
  {54ebaab5-6f0a-46ad-9f24-72ea67e6e943}, !- Default Ground Contact Surface Constructions Name
  {21791018-2334-4d5d-92a2-d89556a99388}, !- Default Exterior SubSurface Constructions Name
  {5005c8be-05f0-47a8-a24a-0a5a513d751a}, !- Default Interior SubSurface Constructions Name
  {cee332b4-34b3-4372-be7c-4ff2fa329428}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1e3c8b6c-b2ad-4208-bcdf-b16887bc9564}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {866c2727-f681-4ce0-a3d6-4803259daac0}, !- Floor Construction Name
  {e4863f22-de02-401e-9aa0-1b35b95707b7}, !- Wall Construction Name
  {e2ef817a-3209-4f46-8c07-cec654110785}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33419d7a-1dbc-4b04-8ac0-08710b691362}, !- Handle
  Default Surface Constructions 2,        !- Name
  {dbcd71a8-c0c4-4833-b938-586c2afca706}, !- Floor Construction Name
  {c7233cf0-9020-4c39-9518-dec574f7fc81}, !- Wall Construction Name
  {ee8da573-c05a-4860-83ae-e1c1f52ee1cf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cedd15f9-3be6-459b-b835-8f64ac1bcd1c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {7656c40c-7a80-4d48-855f-44dd24a15f86}, !- Floor Construction Name
  {1579a304-22f9-42f4-bd96-f1d25f830255}, !- Wall Construction Name
  {3e9eaa47-1fba-4572-9587-1851bdf2ded8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {06d8598b-aaa7-4f18-90e1-1126cd6814d4}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {08735773-d1a6-4432-8176-2af172a603e5}, !- Fixed Window Construction Name
  {08735773-d1a6-4432-8176-2af172a603e5}, !- Operable Window Construction Name
  {db427190-3295-4e87-afad-dcecd8022adf}, !- Door Construction Name
  {47f55b99-4e45-4867-a400-986b75f8cc53}, !- Glass Door Construction Name
  {5df40d32-b9b8-42e3-84a8-772850cf8240}, !- Overhead Door Construction Name
  {952406a2-c4e6-4316-bc3f-8f5651b256b3}, !- Skylight Construction Name
  {5881fccf-9445-4e00-95e6-5ee4f7379263}, !- Tubular Daylight Dome Construction Name
  {eb5f9f56-cb16-4e33-9ed1-c727fd3e1443}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5005c8be-05f0-47a8-a24a-0a5a513d751a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {8ad58c03-b1c1-49a3-8d52-e51a56eda16e}, !- Fixed Window Construction Name
  {8ad58c03-b1c1-49a3-8d52-e51a56eda16e}, !- Operable Window Construction Name
  {420321e8-0d35-4366-b702-a0e91ace275a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cee332b4-34b3-4372-be7c-4ff2fa329428}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {e1440a6f-bfd3-488f-a583-4a1c8f1f68fa}; !- Layer 1

OS:StandardsInformation:Construction,
  {94ffd662-d159-42a0-9b86-565d039241b2}, !- Handle
  {cee332b4-34b3-4372-be7c-4ff2fa329428}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {866c2727-f681-4ce0-a3d6-4803259daac0}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {4d681842-e1ba-45f9-ba03-88a9dc8e2bdb}, !- Layer 1
  {56ea4a78-c9e8-4c93-b7cf-0a80e574665e}, !- Layer 2
  {65ef2645-01d7-425c-8c3e-db42911e26df}; !- Layer 3

OS:StandardsInformation:Construction,
  {fc8b2762-081c-40bd-9f14-b5008d45a88a}, !- Handle
  {866c2727-f681-4ce0-a3d6-4803259daac0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e4863f22-de02-401e-9aa0-1b35b95707b7}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {eb0b18ae-efd4-41d5-92d3-de7fa42f9da6}, !- Layer 1
  {06fd106c-948c-400c-b006-95056cb77347}, !- Layer 2
  {4d681842-e1ba-45f9-ba03-88a9dc8e2bdb}, !- Layer 3
  {56c5f6e0-0156-466c-ba94-4050e1ce069b}; !- Layer 4

OS:StandardsInformation:Construction,
  {648b6cf5-d579-44da-9a20-8827a2e76c6b}, !- Handle
  {e4863f22-de02-401e-9aa0-1b35b95707b7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e2ef817a-3209-4f46-8c07-cec654110785}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {6d2c1870-ef47-4f69-8cf8-737de626d595}, !- Layer 1
  {4d681842-e1ba-45f9-ba03-88a9dc8e2bdb}; !- Layer 2

OS:StandardsInformation:Construction,
  {ea510292-c8bb-49e3-b2aa-745c16cbdf66}, !- Handle
  {e2ef817a-3209-4f46-8c07-cec654110785}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {dbcd71a8-c0c4-4833-b938-586c2afca706}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {904e7b0d-d91f-4b85-b21f-82f40d7d49f1}, !- Layer 1
  {65ef2645-01d7-425c-8c3e-db42911e26df}; !- Layer 2

OS:StandardsInformation:Construction,
  {8dbb39a0-e22b-4991-80ea-eacdfb3541b2}, !- Handle
  {dbcd71a8-c0c4-4833-b938-586c2afca706}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c7233cf0-9020-4c39-9518-dec574f7fc81}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {4a4aa93c-77cb-4069-96fc-659815073384}, !- Layer 1
  {4a4aa93c-77cb-4069-96fc-659815073384}; !- Layer 2

OS:StandardsInformation:Construction,
  {dcee3f25-0f4d-40bc-a78c-daa83efeaf48}, !- Handle
  {c7233cf0-9020-4c39-9518-dec574f7fc81}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ee8da573-c05a-4860-83ae-e1c1f52ee1cf}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {65ef2645-01d7-425c-8c3e-db42911e26df}, !- Layer 1
  {904e7b0d-d91f-4b85-b21f-82f40d7d49f1}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a655032-e2cc-4d5c-bee9-ef411ad77a1c}, !- Handle
  {ee8da573-c05a-4860-83ae-e1c1f52ee1cf}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7656c40c-7a80-4d48-855f-44dd24a15f86}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {7fa93fe8-59a8-4b8e-ba4e-47ba6c5c37e3}, !- Layer 1
  {65ef2645-01d7-425c-8c3e-db42911e26df}; !- Layer 2

OS:StandardsInformation:Construction,
  {89b6817d-5871-4e03-9362-1c87b8e2f833}, !- Handle
  {7656c40c-7a80-4d48-855f-44dd24a15f86}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {1579a304-22f9-42f4-bd96-f1d25f830255}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {7fa93fe8-59a8-4b8e-ba4e-47ba6c5c37e3}, !- Layer 1
  {65ef2645-01d7-425c-8c3e-db42911e26df}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f9d6a0c-41ae-4917-a1a4-f7d20cbc7b5d}, !- Handle
  {1579a304-22f9-42f4-bd96-f1d25f830255}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3e9eaa47-1fba-4572-9587-1851bdf2ded8}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {7fa93fe8-59a8-4b8e-ba4e-47ba6c5c37e3}, !- Layer 1
  {65ef2645-01d7-425c-8c3e-db42911e26df}; !- Layer 2

OS:StandardsInformation:Construction,
  {0499b222-1f0b-41db-b93f-cbea604af4c2}, !- Handle
  {3e9eaa47-1fba-4572-9587-1851bdf2ded8}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {08735773-d1a6-4432-8176-2af172a603e5}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {b148828c-9835-432e-a03c-7ee3aaed86ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {73265d28-705c-484e-8b94-446b9472350e}, !- Handle
  {08735773-d1a6-4432-8176-2af172a603e5}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {db427190-3295-4e87-afad-dcecd8022adf}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {0a7aa4a3-16a6-4028-8f80-4c2772f5e367}, !- Layer 1
  {4d681842-e1ba-45f9-ba03-88a9dc8e2bdb}; !- Layer 2

OS:StandardsInformation:Construction,
  {0239da10-3ef5-4af1-9548-00060935ad46}, !- Handle
  {db427190-3295-4e87-afad-dcecd8022adf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {47f55b99-4e45-4867-a400-986b75f8cc53}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {b148828c-9835-432e-a03c-7ee3aaed86ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {24a569e5-938e-4090-a2c7-911602d321d2}, !- Handle
  {47f55b99-4e45-4867-a400-986b75f8cc53}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {5df40d32-b9b8-42e3-84a8-772850cf8240}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {4d681842-e1ba-45f9-ba03-88a9dc8e2bdb}; !- Layer 1

OS:StandardsInformation:Construction,
  {d74ec0ee-1230-4e6c-ac1a-655ef1dcfb26}, !- Handle
  {5df40d32-b9b8-42e3-84a8-772850cf8240}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {952406a2-c4e6-4316-bc3f-8f5651b256b3}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {b148828c-9835-432e-a03c-7ee3aaed86ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {a847b5b7-bbca-4818-894c-20e19afab7ac}, !- Handle
  {952406a2-c4e6-4316-bc3f-8f5651b256b3}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {5881fccf-9445-4e00-95e6-5ee4f7379263}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {b148828c-9835-432e-a03c-7ee3aaed86ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a1a0dbd-0603-46fc-83f2-a7d26fd8857e}, !- Handle
  {5881fccf-9445-4e00-95e6-5ee4f7379263}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {eb5f9f56-cb16-4e33-9ed1-c727fd3e1443}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {b148828c-9835-432e-a03c-7ee3aaed86ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {1837f287-ca4f-42de-b838-78313160ad24}, !- Handle
  {eb5f9f56-cb16-4e33-9ed1-c727fd3e1443}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {8ad58c03-b1c1-49a3-8d52-e51a56eda16e}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {b148828c-9835-432e-a03c-7ee3aaed86ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {7acfd32d-ecb6-4cae-856b-5e91f6c83a49}, !- Handle
  {8ad58c03-b1c1-49a3-8d52-e51a56eda16e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {420321e8-0d35-4366-b702-a0e91ace275a}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e1440a6f-bfd3-488f-a583-4a1c8f1f68fa}; !- Layer 1

OS:StandardsInformation:Construction,
  {e3d02811-147e-44e5-be2c-72b0336d22e9}, !- Handle
  {420321e8-0d35-4366-b702-a0e91ace275a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e1440a6f-bfd3-488f-a583-4a1c8f1f68fa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf154aa1-4ce0-4eae-a5aa-00ab70b1074c}, !- Handle
  {e1440a6f-bfd3-488f-a583-4a1c8f1f68fa}; !- Material Name

OS:Material:NoMass,
  {4d681842-e1ba-45f9-ba03-88a9dc8e2bdb}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {595bf295-b9f5-4d8c-9d2a-bc70945be177}, !- Handle
  {4d681842-e1ba-45f9-ba03-88a9dc8e2bdb}; !- Material Name

OS:Material,
  {56ea4a78-c9e8-4c93-b7cf-0a80e574665e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7fb13b4-2c0c-4a16-97eb-21937798d83f}, !- Handle
  {56ea4a78-c9e8-4c93-b7cf-0a80e574665e}; !- Material Name

OS:Material:NoMass,
  {65ef2645-01d7-425c-8c3e-db42911e26df}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d99941cb-a1dc-4eaa-8522-7d810270cb58}, !- Handle
  {65ef2645-01d7-425c-8c3e-db42911e26df}; !- Material Name

OS:Material,
  {eb0b18ae-efd4-41d5-92d3-de7fa42f9da6}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {c0de0e0b-5ca8-45fb-a720-a9f38206e6e9}, !- Handle
  {eb0b18ae-efd4-41d5-92d3-de7fa42f9da6}; !- Material Name

OS:Material,
  {06fd106c-948c-400c-b006-95056cb77347}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5824eb5c-cf77-4f77-84ac-2658041838e2}, !- Handle
  {06fd106c-948c-400c-b006-95056cb77347}; !- Material Name

OS:Material,
  {56c5f6e0-0156-466c-ba94-4050e1ce069b}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c36e746-0770-4c1e-8273-231db6af5a65}, !- Handle
  {56c5f6e0-0156-466c-ba94-4050e1ce069b}; !- Material Name

OS:Material,
  {6d2c1870-ef47-4f69-8cf8-737de626d595}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f4ed09e-180c-4f11-8dc1-9f29b47048c9}, !- Handle
  {6d2c1870-ef47-4f69-8cf8-737de626d595}; !- Material Name

OS:Material,
  {904e7b0d-d91f-4b85-b21f-82f40d7d49f1}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {2ef92ebd-737e-4763-ad69-b555e2e32de6}, !- Handle
  {904e7b0d-d91f-4b85-b21f-82f40d7d49f1}; !- Material Name

OS:Material,
  {4a4aa93c-77cb-4069-96fc-659815073384}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e7492b0-37cf-442f-b857-2eb2daab612f}, !- Handle
  {4a4aa93c-77cb-4069-96fc-659815073384}; !- Material Name

OS:Material,
  {7fa93fe8-59a8-4b8e-ba4e-47ba6c5c37e3}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed394311-2e5a-462f-b2d7-c07d8bf581e0}, !- Handle
  {7fa93fe8-59a8-4b8e-ba4e-47ba6c5c37e3}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b148828c-9835-432e-a03c-7ee3aaed86ff}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {7b79d7b1-7d55-4629-bb25-43beedd869d3}, !- Handle
  {b148828c-9835-432e-a03c-7ee3aaed86ff}; !- Material Name

OS:Material,
  {0a7aa4a3-16a6-4028-8f80-4c2772f5e367}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7526201-605c-4444-b616-3ef34dd79758}, !- Handle
  {0a7aa4a3-16a6-4028-8f80-4c2772f5e367}; !- Material Name

OS:DefaultSurfaceConstructions,
  {f208ea08-4a28-4531-91c3-254d82f03be6}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {d6093dc5-6e1d-4f4d-9f0f-1bcbb5dc65ec}, !- Floor Construction Name
  {61742847-2de2-40e7-9ea2-7143db6563b7}, !- Wall Construction Name
  {5d7e6ac0-3d53-4b2d-94a4-233a040db5c4}; !- Roof Ceiling Construction Name

OS:Construction,
  {d6093dc5-6e1d-4f4d-9f0f-1bcbb5dc65ec}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {402285a5-0990-45d7-9227-49df6cfbbacc}, !- Layer 1
  {342635a6-424f-457c-9192-ac6f50b6c2f9}, !- Layer 2
  {bacc5a6f-451d-49b3-a74a-543ea85fe4cd}; !- Layer 3

OS:StandardsInformation:Construction,
  {36a1d4e4-6a9c-4745-810e-608d1dfcfddd}, !- Handle
  {d6093dc5-6e1d-4f4d-9f0f-1bcbb5dc65ec}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {402285a5-0990-45d7-9227-49df6cfbbacc}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c8e921a-2d50-43e6-8663-33b7a3f3489e}, !- Handle
  {402285a5-0990-45d7-9227-49df6cfbbacc}; !- Material Name

OS:Material,
  {342635a6-424f-457c-9192-ac6f50b6c2f9}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dae4b65c-cb1e-4644-9ccf-0cbb4a2243f9}, !- Handle
  {342635a6-424f-457c-9192-ac6f50b6c2f9}; !- Material Name

OS:Material:NoMass,
  {bacc5a6f-451d-49b3-a74a-543ea85fe4cd}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {acb1cb8a-1f8b-49df-ad38-e10c91ee9800}, !- Handle
  {bacc5a6f-451d-49b3-a74a-543ea85fe4cd}; !- Material Name

OS:Construction,
  {61742847-2de2-40e7-9ea2-7143db6563b7}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {cede4329-d738-442c-9923-b55860e631e0}, !- Layer 1
  {3f703d93-1990-4ea5-8e1b-8775f422a18a}, !- Layer 2
  {e32d9004-a4fd-4435-b181-004ff224c766}, !- Layer 3
  {7c7c9059-9462-4920-b455-b16e1cbfd5bb}; !- Layer 4

OS:StandardsInformation:Construction,
  {d803bb95-2388-46c4-83b3-9ab3c34e632e}, !- Handle
  {61742847-2de2-40e7-9ea2-7143db6563b7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {cede4329-d738-442c-9923-b55860e631e0}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {59eb0a39-3413-4604-95d7-bfc09cb28860}, !- Handle
  {cede4329-d738-442c-9923-b55860e631e0}; !- Material Name

OS:Material,
  {3f703d93-1990-4ea5-8e1b-8775f422a18a}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c2dca10-2bd2-482a-84b2-492825d25afd}, !- Handle
  {3f703d93-1990-4ea5-8e1b-8775f422a18a}; !- Material Name

OS:Material:NoMass,
  {e32d9004-a4fd-4435-b181-004ff224c766}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eb3433cc-3a92-43ac-8418-57d161828b2c}, !- Handle
  {e32d9004-a4fd-4435-b181-004ff224c766}; !- Material Name

OS:Material,
  {7c7c9059-9462-4920-b455-b16e1cbfd5bb}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c9e0f620-4ec8-4974-9c48-0084fa6f1a31}, !- Handle
  {7c7c9059-9462-4920-b455-b16e1cbfd5bb}; !- Material Name

OS:Construction,
  {5d7e6ac0-3d53-4b2d-94a4-233a040db5c4}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {c231d435-59d0-48ea-9a55-cd2498b2f267}, !- Layer 1
  {6b993278-0137-478d-85e5-e5c65d74cbfd}; !- Layer 2

OS:StandardsInformation:Construction,
  {4fc5a19d-fddf-498f-adfe-78930b7740a2}, !- Handle
  {5d7e6ac0-3d53-4b2d-94a4-233a040db5c4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c231d435-59d0-48ea-9a55-cd2498b2f267}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c48ef4d6-46aa-4061-a30a-e82ce46bd305}, !- Handle
  {c231d435-59d0-48ea-9a55-cd2498b2f267}; !- Material Name

OS:Material:NoMass,
  {6b993278-0137-478d-85e5-e5c65d74cbfd}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.24635914374968,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0aaa44d6-731c-4916-8455-a0f54b4ebab2}, !- Handle
  {6b993278-0137-478d-85e5-e5c65d74cbfd}; !- Material Name

OS:DefaultSurfaceConstructions,
  {54ebaab5-6f0a-46ad-9f24-72ea67e6e943}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {0cd80acf-6cd4-47ed-befd-7c1205cfe4a9}, !- Floor Construction Name
  {70bf9b51-9ebc-4410-b813-f4d4cd829e87}, !- Wall Construction Name
  {82188d6e-e206-4c42-a953-b6831339c476}; !- Roof Ceiling Construction Name

OS:Construction,
  {0cd80acf-6cd4-47ed-befd-7c1205cfe4a9}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {bfab3064-5193-49d0-beb4-55eba26af6a5}, !- Layer 1
  {d0b5e3b8-9991-4a44-80c8-7632829a59d8}; !- Layer 2

OS:StandardsInformation:Construction,
  {598e7bb0-ac51-455f-ab54-4de038a5dc0f}, !- Handle
  {0cd80acf-6cd4-47ed-befd-7c1205cfe4a9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {bfab3064-5193-49d0-beb4-55eba26af6a5}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bcb93cf1-ff94-442c-8f3a-93c01fe09182}, !- Handle
  {bfab3064-5193-49d0-beb4-55eba26af6a5}; !- Material Name

OS:Material:NoMass,
  {d0b5e3b8-9991-4a44-80c8-7632829a59d8}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7acd2bba-833e-4ea3-b12a-cdc7c361479f}, !- Handle
  {d0b5e3b8-9991-4a44-80c8-7632829a59d8}; !- Material Name

OS:Construction,
  {70bf9b51-9ebc-4410-b813-f4d4cd829e87}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {53cd687b-849d-40c6-b38b-6f5ee29ae932}, !- Layer 1
  {237210a4-4b51-4316-9830-012ab2a6c196}; !- Layer 2

OS:StandardsInformation:Construction,
  {a661fe6f-b655-4180-a4f7-5ace74d38198}, !- Handle
  {70bf9b51-9ebc-4410-b813-f4d4cd829e87}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {53cd687b-849d-40c6-b38b-6f5ee29ae932}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd521482-1d4f-4e17-8cce-934e4d416c9a}, !- Handle
  {53cd687b-849d-40c6-b38b-6f5ee29ae932}; !- Material Name

OS:Material:NoMass,
  {237210a4-4b51-4316-9830-012ab2a6c196}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c3340bc-e736-41d6-914f-e1cd1f4ec1fd}, !- Handle
  {237210a4-4b51-4316-9830-012ab2a6c196}; !- Material Name

OS:Construction,
  {82188d6e-e206-4c42-a953-b6831339c476}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {b5cc9445-1872-4ee4-8039-8cd8229d306c}, !- Layer 1
  {34e19458-b257-47d3-a74f-623f9a8c1bb1}; !- Layer 2

OS:StandardsInformation:Construction,
  {68ede1b3-db0e-4988-aea5-e9018f660b2f}, !- Handle
  {82188d6e-e206-4c42-a953-b6831339c476}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b5cc9445-1872-4ee4-8039-8cd8229d306c}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e78dbb96-d83b-4e53-8427-fab6ecfaa43e}, !- Handle
  {b5cc9445-1872-4ee4-8039-8cd8229d306c}; !- Material Name

OS:Material:NoMass,
  {34e19458-b257-47d3-a74f-623f9a8c1bb1}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ae33da5-1675-42f8-a03e-c27662632384}, !- Handle
  {34e19458-b257-47d3-a74f-623f9a8c1bb1}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {21791018-2334-4d5d-92a2-d89556a99388}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {95e12d3b-41ca-46bb-8015-c22ee038c45c}, !- Fixed Window Construction Name
  {95e12d3b-41ca-46bb-8015-c22ee038c45c}, !- Operable Window Construction Name
  {629efef8-bcee-48f0-871f-706d7bc0aaa8}, !- Door Construction Name
  {f9250b1c-53b1-42bb-b639-726716049741}, !- Glass Door Construction Name
  {a7fb33b6-44a4-4f13-81c1-39cece7855fa}, !- Overhead Door Construction Name
  {04dfa246-032d-46b9-b05f-04cdd3c4e207}, !- Skylight Construction Name
  {fb8a0f3d-0094-423e-a5b8-71cc0eb59101}, !- Tubular Daylight Dome Construction Name
  {643d6b18-780d-45f2-b55d-d3b2a336aff4}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {84e15b04-b5ba-4940-ab4f-ec61551aa6b9}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {95e12d3b-41ca-46bb-8015-c22ee038c45c}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {84e15b04-b5ba-4940-ab4f-ec61551aa6b9}; !- Layer 1

OS:Construction,
  {629efef8-bcee-48f0-871f-706d7bc0aaa8}, !- Handle
  BTAP-Ext-Door:U-1.9000000000000001,     !- Name
  ,                                       !- Surface Rendering Name
  {23268bcf-fd02-4d4d-83c1-400d2c4c2fad}, !- Layer 1
  {5a01e6cd-77cf-49f0-9c66-04b7108c8075}; !- Layer 2

OS:StandardsInformation:Construction,
  {cb3b2a50-921f-4dbb-b0b4-0e9bd26ee99e}, !- Handle
  {629efef8-bcee-48f0-871f-706d7bc0aaa8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {23268bcf-fd02-4d4d-83c1-400d2c4c2fad}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {82fdc1b6-454f-420f-a338-7fa329ceb12b}, !- Handle
  {23268bcf-fd02-4d4d-83c1-400d2c4c2fad}; !- Material Name

OS:Material:NoMass,
  {5a01e6cd-77cf-49f0-9c66-04b7108c8075}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e14954e0-6473-446c-9ab0-94e5cdb33019}, !- Handle
  {5a01e6cd-77cf-49f0-9c66-04b7108c8075}; !- Material Name

OS:Construction,
  {f9250b1c-53b1-42bb-b639-726716049741}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {84e15b04-b5ba-4940-ab4f-ec61551aa6b9}; !- Layer 1

OS:Construction,
  {a7fb33b6-44a4-4f13-81c1-39cece7855fa}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9000000000000001, !- Name
  ,                                       !- Surface Rendering Name
  {267f0575-5583-4f8e-bbce-2bc2171cf392}; !- Layer 1

OS:StandardsInformation:Construction,
  {6c6243bf-23af-41e0-9f61-b7bd2d946fe1}, !- Handle
  {a7fb33b6-44a4-4f13-81c1-39cece7855fa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {267f0575-5583-4f8e-bbce-2bc2171cf392}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c2fb234-d94b-47b8-976c-f1302c2e2bee}, !- Handle
  {267f0575-5583-4f8e-bbce-2bc2171cf392}; !- Material Name

OS:Construction,
  {04dfa246-032d-46b9-b05f-04cdd3c4e207}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {84e15b04-b5ba-4940-ab4f-ec61551aa6b9}; !- Layer 1

OS:Construction,
  {fb8a0f3d-0094-423e-a5b8-71cc0eb59101}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {84e15b04-b5ba-4940-ab4f-ec61551aa6b9}; !- Layer 1

OS:Construction,
  {643d6b18-780d-45f2-b55d-d3b2a336aff4}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {84e15b04-b5ba-4940-ab4f-ec61551aa6b9}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {5e304b02-93b0-49df-92f3-8aad98e1ec51}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-A Thermostat 1, !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cbd25d9-85b6-4d70-9a7b-b5a5e08692b5}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-B Thermostat 1, !- Name
  {3dc491f1-1ce3-4cd6-afcb-8b3adcd10d61}, !- Heating Setpoint Temperature Schedule Name
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6c576b6-ab1c-415d-9848-0b59bb4d8157}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-C Thermostat 1, !- Name
  {ec684fff-c655-4c4e-ad4c-bb49d8f1baf9}, !- Heating Setpoint Temperature Schedule Name
  {40d90518-d5ff-4a14-b1ed-0c1446170afa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28dbad60-a732-45f3-b554-56cc4c0bb4c4}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-D Thermostat 1, !- Name
  {24561095-b3a7-4c63-a864-e1778591700e}, !- Heating Setpoint Temperature Schedule Name
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78b613b6-7796-4ece-87ba-5e63c9f86a85}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-E Thermostat 1, !- Name
  {e69d1b18-4380-466a-b8fb-9f011f7bc9b6}, !- Heating Setpoint Temperature Schedule Name
  {ee27735c-0a41-4975-9d41-033510aefdd6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1d68bf7-cf53-4ea8-80f7-453421ee8288}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-F Thermostat 1, !- Name
  {c02788a8-1053-48ad-bccb-ed8093ae4979}, !- Heating Setpoint Temperature Schedule Name
  {64bfb247-915d-457c-80d8-e838a8d6e126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7129a77-afbc-44ef-86ad-70d92010c225}, !- Handle
  Office WholeBuilding Thermostat 1,      !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1da53420-cc89-4529-b975-2a8f2621d562}, !- Handle
  Penitentiary WholeBuilding Thermostat 1, !- Name
  {782536ba-3f15-4310-9ebb-393d3d627438}, !- Heating Setpoint Temperature Schedule Name
  {ad676ce7-6b77-44bb-9bb8-47fa83fa8744}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7af6f9ef-2c5f-4061-98c5-cac1d8fabd50}, !- Handle
  Performing arts theatre WholeBuilding Thermostat 1, !- Name
  {ec684fff-c655-4c4e-ad4c-bb49d8f1baf9}, !- Heating Setpoint Temperature Schedule Name
  {40d90518-d5ff-4a14-b1ed-0c1446170afa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32103cc6-b5f9-4f1f-964a-f036c61bd0ec}, !- Handle
  Police station WholeBuilding Thermostat 1, !- Name
  {782536ba-3f15-4310-9ebb-393d3d627438}, !- Heating Setpoint Temperature Schedule Name
  {ad676ce7-6b77-44bb-9bb8-47fa83fa8744}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97f0713-2dd9-44f4-b65b-54a18956a918}, !- Handle
  Post office WholeBuilding Thermostat 1, !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6cb0546-95e8-4936-ba85-d1e501e770c9}, !- Handle
  Religious building WholeBuilding Thermostat 1, !- Name
  {1bd30b08-aa2e-4b4f-a25d-6a9c920d8ba8}, !- Heating Setpoint Temperature Schedule Name
  {773b04e3-b114-496b-8b75-d3f321f67f9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {214dd474-a78f-4518-a7dd-50f3280c0089}, !- Handle
  Retail area WholeBuilding Thermostat 1, !- Name
  {ec684fff-c655-4c4e-ad4c-bb49d8f1baf9}, !- Heating Setpoint Temperature Schedule Name
  {40d90518-d5ff-4a14-b1ed-0c1446170afa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {deed8184-e312-462b-9fd4-427ab40751bb}, !- Handle
  School/university WholeBuilding Thermostat 1, !- Name
  {24561095-b3a7-4c63-a864-e1778591700e}, !- Heating Setpoint Temperature Schedule Name
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e26be9f1-210e-4c6d-9d43-7b6a0f4fe03d}, !- Handle
  Sports arena WholeBuilding Thermostat 1, !- Name
  {3dc491f1-1ce3-4cd6-afcb-8b3adcd10d61}, !- Heating Setpoint Temperature Schedule Name
  {7cfad9ad-f25f-4977-903f-e6de6c888f60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae0445c5-d906-471d-829c-e02f16f5aa52}, !- Handle
  Storage garage WholeBuilding Thermostat 1, !- Name
  {0b4072d8-7c0b-4ae5-a814-6ecd1e86be6c}, !- Heating Setpoint Temperature Schedule Name
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d47c3488-9657-4fdc-8fe4-e0f6231e91ff}, !- Handle
  Town hall WholeBuilding Thermostat 1,   !- Name
  {24561095-b3a7-4c63-a864-e1778591700e}, !- Heating Setpoint Temperature Schedule Name
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eafbb9e0-168c-4ff7-878b-a00a0a3ed32e}, !- Handle
  Transportation facility WholeBuilding Thermostat 1, !- Name
  {782536ba-3f15-4310-9ebb-393d3d627438}, !- Heating Setpoint Temperature Schedule Name
  {ad676ce7-6b77-44bb-9bb8-47fa83fa8744}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd8c3816-afb4-4549-8f5d-b9d5dd939eed}, !- Handle
  Warehouse WholeBuilding Thermostat 1,   !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b472489-02e7-4239-bc59-427941e35a2a}, !- Handle
  Workshop WholeBuilding Thermostat 1,    !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {d0a379b1-0846-4a9c-ae68-988e008e0faa}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a7b1b04-48ea-467b-8c0e-fe37f973a766}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.71248284528541,         !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762000000000002,        !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762000000000002,         !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.71248284528541;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a4f800c-f5c0-4218-89bd-a39bfef8dc39}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf6db02c-8e3f-4345-99b3-313e2eac501b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.71248284528541,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762000000000002,           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762000000000002,          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.71248284528541;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e617ba5-ca8a-4ab1-b998-8101c4dd4126}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {705bfc29-1baa-4db2-8f03-921d56ca240c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5eb1b1d-2c1d-456c-b4df-f721a0ef398b}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f64ffb10-1efe-4917-8eea-ecd2a0740047}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a846e3e-5ff4-4ccd-857c-e654d89a14d3}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89e18b5c-e18b-48d0-aa4d-4ccc1252682c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1c81e3b-2385-486a-bc96-683a82334392}, !- Handle
  Surface 50_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9ff09e5-0070-4e58-a7bc-ff12e532215a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f064760a-caf6-40b7-bf6a-f0751cd8a73d}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71145d12-91d5-40d9-902c-9193aa746e4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {782c6ba3-2a6a-48ec-82d4-dac29026b757}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9708ba0-d7c7-4fe1-a78e-19e58bd9d802}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6a63fa1-ab46-4fa7-b02f-e0b79e4e1588}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4609af42-3a99-4374-bfd3-131db25be792}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {671a107a-3df3-40da-872b-1499c7423f0d}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23468eca-dc6d-4432-b488-5944e95d48a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33f2b7e0-01ee-4158-bb15-aca3b4432bc3}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {739c20eb-926e-4941-936c-366faa2bdcf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.71248284528541,          !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762000000000002,         !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762000000000002,        !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.71248284528541;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63fe1733-4229-471b-bf8b-7b5055647ecb}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2414fca2-73da-424b-8cfa-2431653523d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4644660940673, 10.7322330470336, 3.8, !- X,Y,Z Vertex 1 {m}
  28.5355339059327, 10.7322330470336, 3.8, !- X,Y,Z Vertex 2 {m}
  32.0710678118655, 14.2677669529664, 3.8, !- X,Y,Z Vertex 3 {m}
  17.9289321881345, 14.2677669529664, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9a12584-ff86-4ec4-b478-21660612417b}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {56305bc7-898c-4566-b552-6436cb07ba4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.7322330470336, 28.5355339059327, 3.8, !- X,Y,Z Vertex 1 {m}
  10.7322330470336, 21.4644660940673, 3.8, !- X,Y,Z Vertex 2 {m}
  14.2677669529664, 17.9289321881345, 3.8, !- X,Y,Z Vertex 3 {m}
  14.2677669529664, 32.0710678118655, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fcf8bc1-5809-4784-923c-9620fc21c16e}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1ea0c125-20b8-4a9f-807e-214ed8ec53d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.5355339059327, 14.2677669529664, 3.8, !- X,Y,Z Vertex 1 {m}
  46.4644660940673, 14.2677669529664, 3.8, !- X,Y,Z Vertex 2 {m}
  42.9289321881345, 10.7322330470336, 3.8, !- X,Y,Z Vertex 3 {m}
  57.0710678118655, 10.7322330470336, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb356e26-9071-41e9-8f06-2ff5bfb8bd28}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0523a702-af57-41b6-8d43-8eae2f3d0716}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.5355339059327, 21.4644660940673, 3.8, !- X,Y,Z Vertex 1 {m}
  28.5355339059327, 28.5355339059327, 3.8, !- X,Y,Z Vertex 2 {m}
  21.4644660940673, 28.5355339059327, 3.8, !- X,Y,Z Vertex 3 {m}
  21.4644660940673, 21.4644660940673, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {893ba400-099b-4767-96a7-2e7f75f6e183}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:ThermalZone,
  {3d406c1e-7f19-475f-95ab-6dd48602cab4}, !- Handle
  Sp-WholeBuilding-Workshop Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5a112df-699e-44ca-8a3f-632c93ffc306}, !- Zone Air Inlet Port List
  {d725f92d-91dd-4a1a-822d-2e9e1d655712}, !- Zone Air Exhaust Port List
  {bacdc11d-436f-4b8d-9ac8-5c4870523559}, !- Zone Air Node Name
  {21080d71-f646-42b6-99f4-40d260f88549}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69db9ffd-a14d-4e1d-965d-ae915dfba0c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16332b61-42c3-45a6-87b6-5d33d576e754}, !- Handle
  Node 1,                                 !- Name
  {bacdc11d-436f-4b8d-9ac8-5c4870523559}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bacdc11d-436f-4b8d-9ac8-5c4870523559}, !- Handle
  {ea75ed4c-9c7b-40e2-a292-8954b61ef3ca}, !- Name
  {3d406c1e-7f19-475f-95ab-6dd48602cab4}, !- Source Object
  11,                                     !- Outlet Port
  {16332b61-42c3-45a6-87b6-5d33d576e754}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5a112df-699e-44ca-8a3f-632c93ffc306}, !- Handle
  {3754413e-3bd1-4a72-907a-bc2b814627ee}, !- Name
  {3d406c1e-7f19-475f-95ab-6dd48602cab4}, !- HVAC Component
  {8be92133-02bd-4404-bf24-60149c155320}; !- Port 1

OS:PortList,
  {d725f92d-91dd-4a1a-822d-2e9e1d655712}, !- Handle
  {ab480e7b-ee2f-47ad-a550-bd08f9ecb46c}, !- Name
  {3d406c1e-7f19-475f-95ab-6dd48602cab4}; !- HVAC Component

OS:Sizing:Zone,
  {14a2fd47-be9f-4b1f-b37c-7b8ae8609098}, !- Handle
  {3d406c1e-7f19-475f-95ab-6dd48602cab4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cb2532e-ef8f-4faf-b73c-bc7c8d29d854}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3d406c1e-7f19-475f-95ab-6dd48602cab4}, !- Thermal Zone
  {cbd3ea52-b281-486e-a6fd-30294ff6c4c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5ed321de-dce3-4dac-8f9d-08dcd1e14cb9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {69db9ffd-a14d-4e1d-965d-ae915dfba0c2}, !- Handle
  Workshop WholeBuilding Thermostat 2,    !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09aa28e7-58cf-4229-9529-26265f91f194}, !- Handle
  Sp-WholeBuilding-School/university Sys-3 Flr-2 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54c187a3-c738-4246-81b0-1e10c509e740}, !- Zone Air Inlet Port List
  {7fb9b4fc-1d87-49b6-9db0-8adcb4f5c699}, !- Zone Air Exhaust Port List
  {ccc93e7b-79b1-434c-b5fb-21dcffb14bbc}, !- Zone Air Node Name
  {4f248646-91a8-4f59-9a7e-db2ec00357c1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6154b0ee-d727-46a7-8915-356c1ded0308}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- Handle
  Node 2,                                 !- Name
  {ccc93e7b-79b1-434c-b5fb-21dcffb14bbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccc93e7b-79b1-434c-b5fb-21dcffb14bbc}, !- Handle
  {981a6f6e-35c7-4d6d-8aae-aeab4f7fd474}, !- Name
  {09aa28e7-58cf-4229-9529-26265f91f194}, !- Source Object
  11,                                     !- Outlet Port
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54c187a3-c738-4246-81b0-1e10c509e740}, !- Handle
  {e8098f87-44ad-4e99-ac5f-fbba780318db}, !- Name
  {09aa28e7-58cf-4229-9529-26265f91f194}, !- HVAC Component
  {9e8c2cd1-5446-43ed-8bfe-da2cdaddaa46}; !- Port 1

OS:PortList,
  {7fb9b4fc-1d87-49b6-9db0-8adcb4f5c699}, !- Handle
  {ec7a2ece-5d4c-4e9e-a217-56ce7172ce88}, !- Name
  {09aa28e7-58cf-4229-9529-26265f91f194}; !- HVAC Component

OS:Sizing:Zone,
  {b8e8b4a3-af70-4960-9ce9-d44375d08c85}, !- Handle
  {09aa28e7-58cf-4229-9529-26265f91f194}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a035f321-d4b5-4268-a7de-e6eb9f9ca2b4}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {09aa28e7-58cf-4229-9529-26265f91f194}, !- Thermal Zone
  {d3b290c7-a474-418f-b8f2-1e4d13e72c67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f027f5ac-34d4-424e-af2a-df4622c89aff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6154b0ee-d727-46a7-8915-356c1ded0308}, !- Handle
  School/university WholeBuilding Thermostat 2, !- Name
  {24561095-b3a7-4c63-a864-e1778591700e}, !- Heating Setpoint Temperature Schedule Name
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f393ef1f-c6be-4d60-a89f-b56239e70932}, !- Handle
  Sp-WholeBuilding-Town hall Sys-3 Flr-2 Sch-D HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04ab9151-5d38-445c-96fa-8c1820545635}, !- Zone Air Inlet Port List
  {ce81216f-db87-43e1-94d3-4b37ed1dff4a}, !- Zone Air Exhaust Port List
  {6a8fd080-be85-4c2d-8448-4f64d1d2d39d}, !- Zone Air Node Name
  {2f1aa8f0-a6d8-48e7-b6f8-92f89fa5041c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71f67004-d927-470e-8171-6b34bc576e04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- Handle
  Node 3,                                 !- Name
  {6a8fd080-be85-4c2d-8448-4f64d1d2d39d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a8fd080-be85-4c2d-8448-4f64d1d2d39d}, !- Handle
  {c98c8696-877e-456b-8e92-1a5560191b3b}, !- Name
  {f393ef1f-c6be-4d60-a89f-b56239e70932}, !- Source Object
  11,                                     !- Outlet Port
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04ab9151-5d38-445c-96fa-8c1820545635}, !- Handle
  {d6a1b0a3-6401-4e5c-8b76-2ef4105b5128}, !- Name
  {f393ef1f-c6be-4d60-a89f-b56239e70932}, !- HVAC Component
  {f6de31c8-541c-4bbc-8d22-c5a26d2d35f8}; !- Port 1

OS:PortList,
  {ce81216f-db87-43e1-94d3-4b37ed1dff4a}, !- Handle
  {7fe09068-0e81-436c-bf95-c5e8ae84be29}, !- Name
  {f393ef1f-c6be-4d60-a89f-b56239e70932}; !- HVAC Component

OS:Sizing:Zone,
  {1cebe696-5fc0-46e6-84fb-4a0a9062e4d1}, !- Handle
  {f393ef1f-c6be-4d60-a89f-b56239e70932}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe4ff273-95ec-4731-a7c6-f5559a282f40}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f393ef1f-c6be-4d60-a89f-b56239e70932}, !- Thermal Zone
  {4703422c-1343-4431-ac9d-bbd3f0059c83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1f64ad9a-b31e-4bd1-ae51-abecaac2395f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {71f67004-d927-470e-8171-6b34bc576e04}, !- Handle
  Town hall WholeBuilding Thermostat 2,   !- Name
  {24561095-b3a7-4c63-a864-e1778591700e}, !- Heating Setpoint Temperature Schedule Name
  {0dd534df-d53e-45da-aa69-6ee8c2e68c91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {720d3b7e-9bec-4ce0-a1d5-e52729269508}, !- Handle
  Sp-WholeBuilding-Performing arts theatre Sys-3 Flr-3 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7559e48d-b9c2-46b2-8a99-35ef5162b77a}, !- Zone Air Inlet Port List
  {ac08c2ee-ec42-4101-a0b5-3ea57999231c}, !- Zone Air Exhaust Port List
  {f26fd9df-5009-4f23-9ac0-c7426f84d8af}, !- Zone Air Node Name
  {185c45dd-e61d-4120-a3f0-6f069ec59a01}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8db80ed8-a833-445f-aeee-f285d99f21e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- Handle
  Node 4,                                 !- Name
  {f26fd9df-5009-4f23-9ac0-c7426f84d8af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f26fd9df-5009-4f23-9ac0-c7426f84d8af}, !- Handle
  {d1973180-0bca-4ad3-900e-0f38f774709e}, !- Name
  {720d3b7e-9bec-4ce0-a1d5-e52729269508}, !- Source Object
  11,                                     !- Outlet Port
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7559e48d-b9c2-46b2-8a99-35ef5162b77a}, !- Handle
  {93a5e219-a730-404e-9bed-6803eb78a7a1}, !- Name
  {720d3b7e-9bec-4ce0-a1d5-e52729269508}, !- HVAC Component
  {5a3bfc51-13d3-4612-84da-fda84acdd288}; !- Port 1

OS:PortList,
  {ac08c2ee-ec42-4101-a0b5-3ea57999231c}, !- Handle
  {5fd8eecc-8570-47be-b66d-9c9603593343}, !- Name
  {720d3b7e-9bec-4ce0-a1d5-e52729269508}; !- HVAC Component

OS:Sizing:Zone,
  {7d9d0f81-c0ad-4e84-95dc-26db5d5a7a33}, !- Handle
  {720d3b7e-9bec-4ce0-a1d5-e52729269508}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db30ba3d-3e13-40dc-8130-c8001fb53978}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {720d3b7e-9bec-4ce0-a1d5-e52729269508}, !- Thermal Zone
  {a7f3dcc5-c36e-4c64-888d-291d563099a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {94b83c23-ff11-42d7-9eb6-90e199d37f58}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8db80ed8-a833-445f-aeee-f285d99f21e1}, !- Handle
  Performing arts theatre WholeBuilding Thermostat 2, !- Name
  {ec684fff-c655-4c4e-ad4c-bb49d8f1baf9}, !- Heating Setpoint Temperature Schedule Name
  {40d90518-d5ff-4a14-b1ed-0c1446170afa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a7e3778-1d7d-4df4-99df-6da87c2c2754}, !- Handle
  Sp-WholeBuilding-Police station Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28481cff-8129-4c28-b01c-2aa783b723a1}, !- Zone Air Inlet Port List
  {d73bee7c-acb0-4a97-9964-95f9d978f0c6}, !- Zone Air Exhaust Port List
  {d56f3dfa-50ac-485c-beff-cff040bfb67e}, !- Zone Air Node Name
  {1812d0ce-d5e1-423a-abbf-95acd469fa29}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69c03a7b-0ca5-4649-a677-4eb1c3db81f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- Handle
  Node 5,                                 !- Name
  {d56f3dfa-50ac-485c-beff-cff040bfb67e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d56f3dfa-50ac-485c-beff-cff040bfb67e}, !- Handle
  {9afad7a7-53eb-4458-bd50-c306092cf928}, !- Name
  {1a7e3778-1d7d-4df4-99df-6da87c2c2754}, !- Source Object
  11,                                     !- Outlet Port
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28481cff-8129-4c28-b01c-2aa783b723a1}, !- Handle
  {fc4c8060-226b-4dbc-8a46-55119121124c}, !- Name
  {1a7e3778-1d7d-4df4-99df-6da87c2c2754}, !- HVAC Component
  {5f61fd44-09a6-4e6e-99a8-c6dcca46e5e7}; !- Port 1

OS:PortList,
  {d73bee7c-acb0-4a97-9964-95f9d978f0c6}, !- Handle
  {e26a874c-8709-4770-a448-cf723cbac371}, !- Name
  {1a7e3778-1d7d-4df4-99df-6da87c2c2754}; !- HVAC Component

OS:Sizing:Zone,
  {d55d6acf-2081-44a4-af74-718b43958f5b}, !- Handle
  {1a7e3778-1d7d-4df4-99df-6da87c2c2754}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b7f9316-e982-432e-913b-d7a8c2fa243c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {1a7e3778-1d7d-4df4-99df-6da87c2c2754}, !- Thermal Zone
  {891490fb-ac9d-4db2-90da-f0c80780763f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5f5eff62-de26-4b4d-a265-599c87f9b615}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {69c03a7b-0ca5-4649-a677-4eb1c3db81f0}, !- Handle
  Police station WholeBuilding Thermostat 2, !- Name
  {782536ba-3f15-4310-9ebb-393d3d627438}, !- Heating Setpoint Temperature Schedule Name
  {ad676ce7-6b77-44bb-9bb8-47fa83fa8744}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69856208-c39c-4ac1-96fa-635dc59ea82e}, !- Handle
  Sp-WholeBuilding-Penitentiary Sys-3 Flr-3 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b07869f-d440-429d-8c86-8cbd46064305}, !- Zone Air Inlet Port List
  {306d2753-54ee-49bb-b995-172f17025ded}, !- Zone Air Exhaust Port List
  {f8cab99a-11d7-4d74-8a17-29c1769aae36}, !- Zone Air Node Name
  {3be5cbcd-a6ec-4a78-9417-5204a42c13d4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {533018b5-b4a0-4892-99cf-fd289ab5657d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- Handle
  Node 6,                                 !- Name
  {f8cab99a-11d7-4d74-8a17-29c1769aae36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8cab99a-11d7-4d74-8a17-29c1769aae36}, !- Handle
  {38bc8735-e847-461e-bbc9-f3bff1b691fb}, !- Name
  {69856208-c39c-4ac1-96fa-635dc59ea82e}, !- Source Object
  11,                                     !- Outlet Port
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b07869f-d440-429d-8c86-8cbd46064305}, !- Handle
  {8f300f94-e402-4bd7-acb5-6247153bd358}, !- Name
  {69856208-c39c-4ac1-96fa-635dc59ea82e}, !- HVAC Component
  {98491100-2548-4359-b513-9a9218d2cd27}; !- Port 1

OS:PortList,
  {306d2753-54ee-49bb-b995-172f17025ded}, !- Handle
  {4c3116eb-5787-4afb-b23d-06845b2ee071}, !- Name
  {69856208-c39c-4ac1-96fa-635dc59ea82e}; !- HVAC Component

OS:Sizing:Zone,
  {41d1b041-2fa9-4d2b-a1c6-3ba33d5b841f}, !- Handle
  {69856208-c39c-4ac1-96fa-635dc59ea82e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6500b4a5-8ba4-49cb-9e0e-bee02c616dba}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {69856208-c39c-4ac1-96fa-635dc59ea82e}, !- Thermal Zone
  {dff7514e-2448-499c-9b4b-2ef2d0928ea1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a67aade2-bb23-4b7e-952c-e527007523f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {533018b5-b4a0-4892-99cf-fd289ab5657d}, !- Handle
  Penitentiary WholeBuilding Thermostat 2, !- Name
  {782536ba-3f15-4310-9ebb-393d3d627438}, !- Heating Setpoint Temperature Schedule Name
  {ad676ce7-6b77-44bb-9bb8-47fa83fa8744}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b43819bc-f835-403d-9a13-54e829bac508}, !- Handle
  Sp-WholeBuilding-Religious building Sys-3 Flr-4 Sch-I HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {840a03db-db40-4681-aa3d-1c45c888516e}, !- Zone Air Inlet Port List
  {0516dfaf-5b80-4865-8e7d-d084b9c82f3f}, !- Zone Air Exhaust Port List
  {aac9b978-6e64-41a6-9fb4-e89ea6b9cb10}, !- Zone Air Node Name
  {4c6163e8-e369-4478-8e13-505e667b2401}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2c025c8-ebd9-479b-9074-4fb23daa673c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- Handle
  Node 7,                                 !- Name
  {aac9b978-6e64-41a6-9fb4-e89ea6b9cb10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aac9b978-6e64-41a6-9fb4-e89ea6b9cb10}, !- Handle
  {a8b9110f-0d39-4014-9a9a-c058ad72aded}, !- Name
  {b43819bc-f835-403d-9a13-54e829bac508}, !- Source Object
  11,                                     !- Outlet Port
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {840a03db-db40-4681-aa3d-1c45c888516e}, !- Handle
  {614d2af9-a1fc-4e4a-ba66-dc92f4ec9c32}, !- Name
  {b43819bc-f835-403d-9a13-54e829bac508}, !- HVAC Component
  {b3ad7abd-2a97-48aa-8b78-9d768da19c34}; !- Port 1

OS:PortList,
  {0516dfaf-5b80-4865-8e7d-d084b9c82f3f}, !- Handle
  {87d4a3d0-6cc8-459e-ad76-0ef5e8195850}, !- Name
  {b43819bc-f835-403d-9a13-54e829bac508}; !- HVAC Component

OS:Sizing:Zone,
  {8da99f05-9d67-418f-8885-d4699141b014}, !- Handle
  {b43819bc-f835-403d-9a13-54e829bac508}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f397e747-67ec-4043-8437-7900ea3c5d69}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b43819bc-f835-403d-9a13-54e829bac508}, !- Thermal Zone
  {a8f9b3a2-8af7-4692-9661-1dcd2b4cdaaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {577e354f-289c-4de3-8e45-70ac4ea001b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c2c025c8-ebd9-479b-9074-4fb23daa673c}, !- Handle
  Religious building WholeBuilding Thermostat 2, !- Name
  {1bd30b08-aa2e-4b4f-a25d-6a9c920d8ba8}, !- Heating Setpoint Temperature Schedule Name
  {773b04e3-b114-496b-8b75-d3f321f67f9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2dc96eef-a620-4afa-9102-a788b5d46078}, !- Handle
  Sp-WholeBuilding-Warehouse Sys-4 Flr-4 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cdd45e0-1255-4db7-aa59-ee8c00c2a33f}, !- Zone Air Inlet Port List
  {3f1f369d-b115-4511-a294-ad752eed93ea}, !- Zone Air Exhaust Port List
  {22baf760-b0a8-4cfb-abdb-6c8c82d3c1a4}, !- Zone Air Node Name
  {ee3c5e2d-09ae-4773-887d-eefc3052e631}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95393e2d-e538-4273-9fbb-ac282896dc41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- Handle
  Node 8,                                 !- Name
  {22baf760-b0a8-4cfb-abdb-6c8c82d3c1a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22baf760-b0a8-4cfb-abdb-6c8c82d3c1a4}, !- Handle
  {330353af-0a26-4e95-a5b8-5526b5bdc0da}, !- Name
  {2dc96eef-a620-4afa-9102-a788b5d46078}, !- Source Object
  11,                                     !- Outlet Port
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cdd45e0-1255-4db7-aa59-ee8c00c2a33f}, !- Handle
  {748080df-bba7-4fe6-a687-d24f38ff29bd}, !- Name
  {2dc96eef-a620-4afa-9102-a788b5d46078}, !- HVAC Component
  {46c1be6f-f8d6-4696-afe3-2eb7f7299e28}; !- Port 1

OS:PortList,
  {3f1f369d-b115-4511-a294-ad752eed93ea}, !- Handle
  {3137173d-7a0f-48be-a7c5-087e39e5bda1}, !- Name
  {2dc96eef-a620-4afa-9102-a788b5d46078}; !- HVAC Component

OS:Sizing:Zone,
  {bb62eb86-3146-4ead-b78e-43bce331c12c}, !- Handle
  {2dc96eef-a620-4afa-9102-a788b5d46078}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fed7052a-8cb8-40bb-982c-eadaf5d0e094}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2dc96eef-a620-4afa-9102-a788b5d46078}, !- Thermal Zone
  {e1026c17-2129-480a-b2c2-4b6c8fc45933}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f0b9279a-4c50-4f42-9d16-9b617cb7cd03}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {95393e2d-e538-4273-9fbb-ac282896dc41}, !- Handle
  Warehouse WholeBuilding Thermostat 2,   !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dcaa8431-0060-42e3-af67-f3bf2a810c9f}, !- Handle
  Sp-WholeBuilding-Storage garage Sys-4 Flr-4 Sch-K HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fed4535d-be52-4c8f-af72-d4f1275ed157}, !- Zone Air Inlet Port List
  {432eb3f3-9f48-4a15-bdaf-689a3fe3b566}, !- Zone Air Exhaust Port List
  {2aa008d3-02de-4c75-9b05-e09691d8ac5c}, !- Zone Air Node Name
  {58e5b075-63d0-46db-8d59-0d33d35fb7e3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c447c46-8ddc-4ac2-88fe-72e0b5674996}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2116943f-d2e3-427a-8017-5b21fa35d225}, !- Handle
  Node 9,                                 !- Name
  {2aa008d3-02de-4c75-9b05-e09691d8ac5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aa008d3-02de-4c75-9b05-e09691d8ac5c}, !- Handle
  {7fe4bab3-b4c7-4c23-94cf-86acc6438801}, !- Name
  {dcaa8431-0060-42e3-af67-f3bf2a810c9f}, !- Source Object
  11,                                     !- Outlet Port
  {2116943f-d2e3-427a-8017-5b21fa35d225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fed4535d-be52-4c8f-af72-d4f1275ed157}, !- Handle
  {d54abff0-ce41-48ba-8f9e-65958feefcb7}, !- Name
  {dcaa8431-0060-42e3-af67-f3bf2a810c9f}, !- HVAC Component
  {4835c45f-dbdb-46da-8a86-9d32c1d5911c}; !- Port 1

OS:PortList,
  {432eb3f3-9f48-4a15-bdaf-689a3fe3b566}, !- Handle
  {560ccdfd-0b4e-4b0e-8fe7-7cdfeeb83ac8}, !- Name
  {dcaa8431-0060-42e3-af67-f3bf2a810c9f}; !- HVAC Component

OS:Sizing:Zone,
  {d8bc1845-8ad2-4ad8-bdb6-14f8bcf44eb1}, !- Handle
  {dcaa8431-0060-42e3-af67-f3bf2a810c9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5395053e-e2a4-45e5-b5cf-ffe703a0542b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {dcaa8431-0060-42e3-af67-f3bf2a810c9f}, !- Thermal Zone
  {b86d93cd-6917-4e38-a21e-8e14ab82c3f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2fdbde69-6345-4a2f-abc6-c3c5530debc8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0c447c46-8ddc-4ac2-88fe-72e0b5674996}, !- Handle
  Storage garage WholeBuilding Thermostat 2, !- Name
  {0b4072d8-7c0b-4ae5-a814-6ecd1e86be6c}, !- Heating Setpoint Temperature Schedule Name
  {030efd46-8df2-45a8-b17f-cec55e7a4e8b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb1a1ccf-2fdf-48eb-885b-903cac84e34d}, !- Handle
  Sp-Atrium (6 =< height <= 12m)-sch-A-Space Function Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a02c2ee7-24f4-43e6-bb2f-cf58633ee5d6}, !- Zone Air Inlet Port List
  {0a78aeca-998a-46f7-8e0d-3966af370860}, !- Zone Air Exhaust Port List
  {426414ff-31b9-4d85-b965-310a08893f8e}, !- Zone Air Node Name
  {c2d0e637-900e-4a11-90ef-e16be8ba7922}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb7160b8-0fbb-432b-b00d-345f9604a7f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ab99eb0-329a-4c8b-bfd4-5996513ac7dc}, !- Handle
  Node 10,                                !- Name
  {426414ff-31b9-4d85-b965-310a08893f8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {426414ff-31b9-4d85-b965-310a08893f8e}, !- Handle
  {9e1f5382-1d38-4579-be73-4e42305bd306}, !- Name
  {eb1a1ccf-2fdf-48eb-885b-903cac84e34d}, !- Source Object
  11,                                     !- Outlet Port
  {9ab99eb0-329a-4c8b-bfd4-5996513ac7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a02c2ee7-24f4-43e6-bb2f-cf58633ee5d6}, !- Handle
  {43b119a8-b7c1-4fb0-a145-ff26a9c2dcc4}, !- Name
  {eb1a1ccf-2fdf-48eb-885b-903cac84e34d}, !- HVAC Component
  {66f1eaed-bb32-4aec-a8e2-66e44c6081ad}; !- Port 1

OS:PortList,
  {0a78aeca-998a-46f7-8e0d-3966af370860}, !- Handle
  {227bb0b8-509d-4542-b178-1f155142c0b9}, !- Name
  {eb1a1ccf-2fdf-48eb-885b-903cac84e34d}; !- HVAC Component

OS:Sizing:Zone,
  {dbf3266b-a3a6-4c7c-9f13-5fd375ea43ec}, !- Handle
  {eb1a1ccf-2fdf-48eb-885b-903cac84e34d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {632c1276-6fce-4d20-855b-b9fe9d039dea}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {eb1a1ccf-2fdf-48eb-885b-903cac84e34d}, !- Thermal Zone
  {cb96de35-a41a-4287-a651-1c6d0fd3b532}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6193a772-80de-4ab6-ad55-743d0d372eab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bb7160b8-0fbb-432b-b00d-345f9604a7f8}, !- Handle
  Space Function Atrium (6 =< height <= 12m)-sch-A Thermostat 2, !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7fd5fbd-46a0-48df-ad0c-9c050980b03f}, !- Handle
  Sp-WholeBuilding-Post office Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23825e69-44a3-47c1-8e85-5140d720dbdb}, !- Zone Air Inlet Port List
  {b9bcb6c0-1a2c-466f-ae8a-bda667f58ec2}, !- Zone Air Exhaust Port List
  {84b11e6c-c121-49b9-8be9-f659446f533a}, !- Zone Air Node Name
  {82869454-ac7d-4005-a285-9109147fc9a6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99c0b66c-9cfa-4960-a4f6-91e61b5f26b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa79d11a-8857-419b-b482-c14859e82906}, !- Handle
  Node 11,                                !- Name
  {84b11e6c-c121-49b9-8be9-f659446f533a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84b11e6c-c121-49b9-8be9-f659446f533a}, !- Handle
  {f0ffe441-9cb0-4b03-8531-7a72fe15897d}, !- Name
  {f7fd5fbd-46a0-48df-ad0c-9c050980b03f}, !- Source Object
  11,                                     !- Outlet Port
  {aa79d11a-8857-419b-b482-c14859e82906}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23825e69-44a3-47c1-8e85-5140d720dbdb}, !- Handle
  {6b97e61d-4ec0-42bc-b2ed-5b6691ececea}, !- Name
  {f7fd5fbd-46a0-48df-ad0c-9c050980b03f}, !- HVAC Component
  {1218f5cc-5d27-4e83-a2eb-2081a761cf8f}; !- Port 1

OS:PortList,
  {b9bcb6c0-1a2c-466f-ae8a-bda667f58ec2}, !- Handle
  {a589ff26-765b-4b3a-9636-f861e4c265e4}, !- Name
  {f7fd5fbd-46a0-48df-ad0c-9c050980b03f}; !- HVAC Component

OS:Sizing:Zone,
  {96894414-4894-4c0d-b795-a893fe1d3124}, !- Handle
  {f7fd5fbd-46a0-48df-ad0c-9c050980b03f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8275ba6-2b58-43aa-a4a8-a3d560e5b50f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {f7fd5fbd-46a0-48df-ad0c-9c050980b03f}, !- Thermal Zone
  {b5cbbb93-897c-4b64-83e4-7809a4dd35f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {02a86a9a-2ce4-43b1-86cc-272140d9ec72}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {99c0b66c-9cfa-4960-a4f6-91e61b5f26b5}, !- Handle
  Post office WholeBuilding Thermostat 2, !- Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Heating Setpoint Temperature Schedule Name
  {93d40708-e29e-41b6-8bde-6a44578074d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dfd19ff9-fdc2-463b-997e-ecbc0280b438}, !- Handle
  Sp-WholeBuilding-Sports arena Sys-6 Flr-1 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39cc1909-d7dd-4818-ab60-06a9f0177e85}, !- Zone Air Inlet Port List
  {440feaf8-6745-4b36-976f-0e0c2a68dd6e}, !- Zone Air Exhaust Port List
  {765f5242-5bab-4a04-9ca5-2b80014c6912}, !- Zone Air Node Name
  {540c1981-e425-407f-9e16-00c92ed9a948}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c55d2086-d133-429b-8ed2-ebc89fd3cb33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d62249ba-1eb7-461f-8f85-3b71dd5b1322}, !- Handle
  Node 12,                                !- Name
  {765f5242-5bab-4a04-9ca5-2b80014c6912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {765f5242-5bab-4a04-9ca5-2b80014c6912}, !- Handle
  {eef9b3d7-5007-4907-8eaf-b17a22a1a166}, !- Name
  {dfd19ff9-fdc2-463b-997e-ecbc0280b438}, !- Source Object
  11,                                     !- Outlet Port
  {d62249ba-1eb7-461f-8f85-3b71dd5b1322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39cc1909-d7dd-4818-ab60-06a9f0177e85}, !- Handle
  {f9dca2eb-4a03-4ee2-a814-76d996b0b423}, !- Name
  {dfd19ff9-fdc2-463b-997e-ecbc0280b438}, !- HVAC Component
  {cee460bf-9b0b-4d68-8e48-e97cce84d9ca}; !- Port 1

OS:PortList,
  {440feaf8-6745-4b36-976f-0e0c2a68dd6e}, !- Handle
  {cc7edbe4-5d32-43db-b684-d99846f69043}, !- Name
  {dfd19ff9-fdc2-463b-997e-ecbc0280b438}; !- HVAC Component

OS:Sizing:Zone,
  {17386254-9011-4b3f-be3e-c66ab25bcc22}, !- Handle
  {dfd19ff9-fdc2-463b-997e-ecbc0280b438}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
