  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dcacc6ea-8e30-42ca-9f51-8e85b6ff4b96}, !- Handle
  Schedule Rule 87,                       !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0a27a3b-2c78-4369-a1f4-956278b47043}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0a27a3b-2c78-4369-a1f4-956278b47043}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {eae62429-f924-4c26-aded-1041da735e90}, !- Handle
  Schedule Rule 88,                       !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4d745d5-00d0-42e3-ac3b-f3ef9361a2c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4d745d5-00d0-42e3-ac3b-f3ef9361a2c7}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {0a7cf68e-2fe2-46c6-a1a7-7f1a01fbe94d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a7cf68e-2fe2-46c6-a1a7-7f1a01fbe94d}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7799f3cf-3563-421f-b708-2f3d85982669}, !- Handle
  Schedule Rule 89,                       !- Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a32e8b4-27ca-4b8e-bde4-f871bfd3c41d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a32e8b4-27ca-4b8e-bde4-f871bfd3c41d}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {47d9f925-9075-4b24-9fda-f91deca86bf5}, !- Handle
  Schedule Rule 90,                       !- Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0772963b-1f56-41bc-bb10-10869a0f1a70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0772963b-1f56-41bc-bb10-10869a0f1a70}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c15f3414-448e-4405-91ac-cd76c20f16d5}, !- Handle
  Schedule Rule 91,                       !- Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c40829c3-66a9-4e80-9109-6e4059d9afe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c40829c3-66a9-4e80-9109-6e4059d9afe4}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d42ca310-0adf-4b71-9075-bc8711b429a9}, !- Handle
  Space Function Classroom/Lecture hall/Training room other, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5a6376a9-1b06-49b8-a06a-0821dc739184}, !- Handle
  Space Function Classroom/Lecture hall/Training room other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133381789550306,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f86a2e5-6f2b-4411-bb15-acdca6cfc507}, !- Handle
  Space Function Classroom/Lecture hall/Training room other People, !- Name
  {5a6376a9-1b06-49b8-a06a-0821dc739184}, !- People Definition Name
  {885faac4-ae51-427c-bd4a-db14c29b3e15}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {62c59af3-9360-4870-b4ec-906d2cc34c39}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2999105303766,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c2c1cf03-f2f5-41cc-b4de-65a5b7202c0b}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Lights, !- Name
  {62c59af3-9360-4870-b4ec-906d2cc34c39}, !- Lights Definition Name
  {885faac4-ae51-427c-bd4a-db14c29b3e15}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {136f20d8-b3eb-4a98-96a1-aa469476a03b}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b2093d4c-b176-43b0-b86d-92b7f1230556}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Elec Equip, !- Name
  {136f20d8-b3eb-4a98-96a1-aa469476a03b}, !- Electric Equipment Definition Name
  {885faac4-ae51-427c-bd4a-db14c29b3e15}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {effafaa8-e153-4884-83f6-5d2af35020bc}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00278384,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c084e358-3fdd-4d5a-bec9-79a07e9cf969}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {91461d31-4119-4ec9-838c-7cd993ec9784}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {929a8294-7fc7-4e60-be8b-60d29202d1b4}, !- Lighting Schedule Name
  {6ba5c126-6b0c-4148-92d6-f4e58cb5df22}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb2ae57b-6453-479b-a141-e8b3ff80e2c3}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat, !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Heating Setpoint Temperature Schedule Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db36ef16-c97b-4208-9261-4066e4564129}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fc888cd6-7d13-41c2-bb44-ed0e25add326}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {061da288-7fe2-4133-8750-f31797cbc532}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People, !- Name
  {fc888cd6-7d13-41c2-bb44-ed0e25add326}, !- People Definition Name
  {7df44b8a-3a52-47df-bacd-2f176ccce7ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1082f213-80ad-4fe9-aa5e-f405bca315f8}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4999035553627,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8663d857-3277-481c-9f3d-2448d30df0b4}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights, !- Name
  {1082f213-80ad-4fe9-aa5e-f405bca315f8}, !- Lights Definition Name
  {7df44b8a-3a52-47df-bacd-2f176ccce7ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {84c039d9-7bef-4ea2-83ec-c6b3d1256877}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cbd32f11-3010-40d8-84ed-98ed8b5c8ba8}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip, !- Name
  {84c039d9-7bef-4ea2-83ec-c6b3d1256877}, !- Electric Equipment Definition Name
  {7df44b8a-3a52-47df-bacd-2f176ccce7ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {055ace1a-9a24-4f9c-9ee0-d83c72e46b5d}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0bf61f27-7030-4ce6-96c4-fb0f79aecf6d}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {884f0825-1249-4475-9213-489040bec8d2}, !- Lighting Schedule Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {a795a650-85a3-4617-8a41-4a188d05a7c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a795a650-85a3-4617-8a41-4a188d05a7c6}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {ea432d01-649d-4818-9a06-7223eafa932e}, !- Handle
  Schedule Rule 92,                       !- Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ecb4b438-0fc4-47e4-9c03-35a1f86570bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecb4b438-0fc4-47e4-9c03-35a1f86570bd}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {8f2389da-cd83-457c-8b0e-111fb56c5f9d}, !- Handle
  Schedule Rule 93,                       !- Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b9e8579-7b4e-4d98-ac22-3cc9b63fab96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b9e8579-7b4e-4d98-ac22-3cc9b63fab96}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {c625502b-8a0d-4c53-9c72-40f958099113}, !- Handle
  Schedule Rule 94,                       !- Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d68541b-ebc7-47b5-b68d-c3bae32a6790}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d68541b-ebc7-47b5-b68d-c3bae32a6790}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {884f0825-1249-4475-9213-489040bec8d2}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {c9376e51-dc27-47d9-b2bd-27132353b048}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9376e51-dc27-47d9-b2bd-27132353b048}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {662a51ad-46e0-4a9c-b7a0-eb5922ad70d6}, !- Handle
  Schedule Rule 95,                       !- Name
  {884f0825-1249-4475-9213-489040bec8d2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0febc275-98ee-48aa-a8e9-e9683eaec213}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0febc275-98ee-48aa-a8e9-e9683eaec213}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {766a1d61-6cd4-4335-abf5-8df3b4af043e}, !- Handle
  Schedule Rule 96,                       !- Name
  {884f0825-1249-4475-9213-489040bec8d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98db66a9-8e98-499f-924d-7a38db8b861a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98db66a9-8e98-499f-924d-7a38db8b861a}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {8374bcd2-5815-47b5-b9d9-b83738625db8}, !- Handle
  Schedule Rule 97,                       !- Name
  {884f0825-1249-4475-9213-489040bec8d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb14ccf8-3ba4-40c5-914e-70d8fc787c72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb14ccf8-3ba4-40c5-914e-70d8fc787c72}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03325;                                !- Value Until Time 5

OS:Schedule:Ruleset,
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {390b2830-bdaa-4ef5-9532-97d07339fbb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {390b2830-bdaa-4ef5-9532-97d07339fbb7}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d347837a-036f-46c5-bb28-e63b3da632ec}, !- Handle
  Schedule Rule 98,                       !- Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {672d2397-db35-4bac-86c5-c770a631f099}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {672d2397-db35-4bac-86c5-c770a631f099}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9856f519-4f41-4393-b2ce-ad0591df27a3}, !- Handle
  Schedule Rule 99,                       !- Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91976b69-1703-4361-926c-d78d4db871f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91976b69-1703-4361-926c-d78d4db871f9}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {457bc368-8ceb-4a52-bd8b-5d13325f8b7b}, !- Handle
  Schedule Rule 100,                      !- Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b302f493-b8ed-4c8a-9607-29d5627c4796}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b302f493-b8ed-4c8a-9607-29d5627c4796}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {2811c039-8ca8-4c37-bc91-09cead530480}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {06e57927-9fd6-4df6-9b5c-c9b20de3da80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06e57927-9fd6-4df6-9b5c-c9b20de3da80}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {aba3855d-6f50-44bd-9900-3b3ff3f0159c}, !- Handle
  Schedule Rule 101,                      !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5b078dd-1038-4117-a616-760aa6f80f18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5b078dd-1038-4117-a616-760aa6f80f18}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {277ec38b-41ed-4b1d-b1a2-5f2f47ea4b1f}, !- Handle
  Schedule Rule 102,                      !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98bff216-89cb-42ed-afd6-6c0b863a42f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98bff216-89cb-42ed-afd6-6c0b863a42f0}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5f9d2e48-d96c-4d55-9843-72cdc1304b48}, !- Handle
  Schedule Rule 103,                      !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {752e7fdc-4956-4b7d-ad36-6d204ac5b85f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {752e7fdc-4956-4b7d-ad36-6d204ac5b85f}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {8c417677-37e6-4f61-a5a0-4cf68797d122}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {4de537cd-b2b9-49fd-aa94-3dbf44b04f33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4de537cd-b2b9-49fd-aa94-3dbf44b04f33}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9b4df693-977d-45ca-99d7-e48fc827dfe0}, !- Handle
  Schedule Rule 104,                      !- Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ded425bc-bf44-4ebc-8cd9-60cbe2b9da3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ded425bc-bf44-4ebc-8cd9-60cbe2b9da3e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {24bf7362-4a60-4cca-8425-4725a17251d1}, !- Handle
  Schedule Rule 105,                      !- Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd6acbe5-58c5-4ff1-ac08-5d4f6420f719}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd6acbe5-58c5-4ff1-ac08-5d4f6420f719}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c92acc4f-1673-45c9-a605-5835b6416da1}, !- Handle
  Schedule Rule 106,                      !- Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ada3c76-b505-49d2-bc58-253d574ce992}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ada3c76-b505-49d2-bc58-253d574ce992}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {d5e91d05-4cff-4957-acb8-3a12b231cbfc}, !- Handle
  Space Function Confinement cell,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {432f2cc1-e0d3-4dba-89c6-c852a34d7375}, !- Handle
  Space Function Confinement cell People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dbd3581e-4e4d-4ef9-ae21-868a55b5efa9}, !- Handle
  Space Function Confinement cell People, !- Name
  {432f2cc1-e0d3-4dba-89c6-c852a34d7375}, !- People Definition Name
  {e98b4792-c145-457f-bf66-d3b53635996e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {72969476-b624-4c6a-9f9d-36efcbb483ac}, !- Handle
  Space Function Confinement cell Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69993059430563,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3187b016-78c4-4ad0-be3c-8e673598cd5c}, !- Handle
  Space Function Confinement cell Lights, !- Name
  {72969476-b624-4c6a-9f9d-36efcbb483ac}, !- Lights Definition Name
  {e98b4792-c145-457f-bf66-d3b53635996e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c427418f-96ec-4f85-941f-44c0101265fa}, !- Handle
  Space Function Confinement cell Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0012446,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {628dec0c-fb49-4428-8731-c24ff1dd8349}, !- Handle
  Space Function Confinement cell Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Lighting Schedule Name
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {2c621c9f-75b0-409a-a12a-107ea7146f9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c621c9f-75b0-409a-a12a-107ea7146f9b}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {0d986174-ee3e-4dc8-a15f-854748bfcb37}, !- Handle
  Schedule Rule 107,                      !- Name
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81837c4b-20c4-4f4d-9c70-bc4c1391103d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81837c4b-20c4-4f4d-9c70-bc4c1391103d}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {91563712-d431-406e-9ab4-3e9fa1c910b6}, !- Handle
  Schedule Rule 108,                      !- Name
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3dc95bef-867c-4cf2-9c27-d125ec8a414b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dc95bef-867c-4cf2-9c27-d125ec8a414b}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {07235b0b-1508-43ca-8eeb-377c9e3fc3ba}, !- Handle
  Schedule Rule 109,                      !- Name
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0f98539-b5d8-4bd0-8e7a-9cad4d51037d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0f98539-b5d8-4bd0-8e7a-9cad4d51037d}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {3a0bf168-c930-4c17-b5b2-a68441428e56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a0bf168-c930-4c17-b5b2-a68441428e56}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {a77a0b56-5bd0-4dfe-a8c6-e1a1a8e2e688}, !- Handle
  Schedule Rule 110,                      !- Name
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0af47ea4-34da-4c02-90c1-3ea9d0da2527}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0af47ea4-34da-4c02-90c1-3ea9d0da2527}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {901954ff-6913-4aa3-b655-ffe7a97eba70}, !- Handle
  Schedule Rule 111,                      !- Name
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0519942-acd0-4671-98bb-082710aaa3bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0519942-acd0-4671-98bb-082710aaa3bd}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {841ce97d-9b86-4c98-958e-698575cccf7c}, !- Handle
  Schedule Rule 112,                      !- Name
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdaa8002-bc52-4b6e-9b3b-1e28521328af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdaa8002-bc52-4b6e-9b3b-1e28521328af}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {084e0f0b-e02e-4823-adf3-a82569d30fdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {084e0f0b-e02e-4823-adf3-a82569d30fdd}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {2fc90446-36f8-44a9-89e8-4d64fb82c78a}, !- Handle
  Schedule Rule 113,                      !- Name
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bfdf557-1367-494c-89c1-34c5144848e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bfdf557-1367-494c-89c1-34c5144848e5}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {dfd18341-d6f5-4ed3-96a4-745fb2b8c013}, !- Handle
  Schedule Rule 114,                      !- Name
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8511c789-3cbd-4806-9d04-9cbb6d289748}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8511c789-3cbd-4806-9d04-9cbb6d289748}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {456154d6-392f-4c50-af43-fd43f0be2d8e}, !- Handle
  Schedule Rule 115,                      !- Name
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b29047d4-faa6-417a-859f-e9d526304616}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b29047d4-faa6-417a-859f-e9d526304616}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {9bf5660e-02af-4ed8-98d3-2a2a9fc7329a}, !- Handle
  Space Function Confinement cell Thermostat, !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Heating Setpoint Temperature Schedule Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {9425c819-f5a5-4851-a0ac-3c064e7d5785}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9425c819-f5a5-4851-a0ac-3c064e7d5785}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a40b6511-d0f7-4d49-9589-1379be2d7ae4}, !- Handle
  Schedule Rule 116,                      !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8be63e40-791b-4d45-a583-07ba485d5eb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8be63e40-791b-4d45-a583-07ba485d5eb5}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b8bd1edb-c009-491c-a006-bcf80c799097}, !- Handle
  Schedule Rule 117,                      !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10cacbeb-806d-4f7e-a7d6-39c0a6f4fab8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10cacbeb-806d-4f7e-a7d6-39c0a6f4fab8}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {3ccfdf82-6e9e-4682-a2de-8e839e1fa5ec}, !- Handle
  Schedule Rule 118,                      !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04976d0e-e49c-4f54-8481-5569e060c7b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04976d0e-e49c-4f54-8481-5569e060c7b9}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {65d00775-af16-400e-9520-cb3b3fba60ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65d00775-af16-400e-9520-cb3b3fba60ab}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {133fc68f-f687-477d-985f-a5be712fe00f}, !- Handle
  Schedule Rule 119,                      !- Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae32ca4b-7fbf-40bc-8d14-4b7c9c9309ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae32ca4b-7fbf-40bc-8d14-4b7c9c9309ae}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f57d9b3f-8933-4746-aca3-5ae53aadc175}, !- Handle
  Schedule Rule 120,                      !- Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3d83fe2-7b8c-4f31-9d04-e7ea7988c358}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3d83fe2-7b8c-4f31-9d04-e7ea7988c358}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {873dca40-a2ad-46d3-9750-5eaaf5e8990d}, !- Handle
  Schedule Rule 121,                      !- Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50b9d10a-afef-4ef3-a441-ce6e53ffe43e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50b9d10a-afef-4ef3-a441-ce6e53ffe43e}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2a08df6f-a2ca-4816-870e-ca4da9ccd788}, !- Handle
  Space Function Copy/Print room,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0d688ba4-75d5-4f66-9d72-e06d19290a71}, !- Handle
  Space Function Copy/Print room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6a16d732-b8a6-4081-9b56-639b085dfeb6}, !- Handle
  Space Function Copy/Print room People,  !- Name
  {0d688ba4-75d5-4f66-9d72-e06d19290a71}, !- People Definition Name
  {a8edd32b-5531-49b1-93f0-8287ecb22f04}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cf63abbc-3108-4836-8383-3ddf1c538603}, !- Handle
  Space Function Copy/Print room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.99995436101983,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ab5a7bed-6b65-4730-a637-87820c4f1682}, !- Handle
  Space Function Copy/Print room Lights,  !- Name
  {cf63abbc-3108-4836-8383-3ddf1c538603}, !- Lights Definition Name
  {a8edd32b-5531-49b1-93f0-8287ecb22f04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6f35f470-33bc-48cf-90a7-e8a74285395d}, !- Handle
  Space Function Copy/Print room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.0218052976379,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a8be357d-b3bd-4578-b99c-5442a7d841c5}, !- Handle
  Space Function Copy/Print room Elec Equip, !- Name
  {6f35f470-33bc-48cf-90a7-e8a74285395d}, !- Electric Equipment Definition Name
  {a8edd32b-5531-49b1-93f0-8287ecb22f04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {02aca32a-dcbf-4f39-a135-af51aeeba01c}, !- Handle
  Space Function Copy/Print room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d6412032-0e2d-4a6e-a75a-dc7daf15df81}, !- Handle
  Space Function Copy/Print room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1b196a2-f6a4-48b2-8b53-23543efc7c4e}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Lighting Schedule Name
  {c4da699d-f460-4e0c-8de8-a48e3fd37368}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Handle
  NECB-A-Lighting,                        !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {03ae67ef-a4b6-47b0-8b6c-e2ca5aadd3eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03ae67ef-a4b6-47b0-8b6c-e2ca5aadd3eb}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {7859d327-8507-40c4-be71-59ae5a4e8711}, !- Handle
  Schedule Rule 122,                      !- Name
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1d097449-7904-4b83-a5cb-4a499b47fcde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d097449-7904-4b83-a5cb-4a499b47fcde}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {d76fbee6-265d-4009-9fcf-769c2acfb831}, !- Handle
  Schedule Rule 123,                      !- Name
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4929ec9-ec88-463a-abca-bd33d18bdb0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4929ec9-ec88-463a-abca-bd33d18bdb0c}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {24961d59-7e5e-40f1-a6d6-63d2f6aa1025}, !- Handle
  Schedule Rule 124,                      !- Name
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57b7fb8f-2517-4352-a6c5-596d630a4899}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57b7fb8f-2517-4352-a6c5-596d630a4899}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {71e8d388-e8b5-4257-8e14-2f1fec98c8ed}, !- Handle
  Space Function Copy/Print room Thermostat, !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7b76decb-d2a7-4d4f-b3a6-4dcf3e9192d1}, !- Handle
  Space Function Courtroom,               !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b580da8d-631d-4743-8422-cc7e21090b2c}, !- Handle
  Space Function Courtroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c3c91bd-f82d-4a9c-b16b-27c782a75894}, !- Handle
  Space Function Courtroom People,        !- Name
  {b580da8d-631d-4743-8422-cc7e21090b2c}, !- People Definition Name
  {1c4ba236-a21b-4246-bbba-76524da41df1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {33de330e-bc50-402f-830c-65a0a08e8f6f}, !- Handle
  Space Function Courtroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.9998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2def1715-383a-4f42-8110-3df9be7c8241}, !- Handle
  Space Function Courtroom Lights,        !- Name
  {33de330e-bc50-402f-830c-65a0a08e8f6f}, !- Lights Definition Name
  {1c4ba236-a21b-4246-bbba-76524da41df1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {93ad76c9-0113-4a9e-a781-882d13bab39e}, !- Handle
  Space Function Courtroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e1d4f3f9-c067-4163-92ad-7445d9a795a7}, !- Handle
  Space Function Courtroom Elec Equip,    !- Name
  {93ad76c9-0113-4a9e-a781-882d13bab39e}, !- Electric Equipment Definition Name
  {1c4ba236-a21b-4246-bbba-76524da41df1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88296e00-fa50-48d5-8930-d0f99e98328a}, !- Handle
  Space Function Courtroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00202692,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {63df4fc2-de2a-48b8-8913-6c0b7c1208be}, !- Handle
  Space Function Courtroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1b196a2-f6a4-48b2-8b53-23543efc7c4e}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Lighting Schedule Name
  {c4da699d-f460-4e0c-8de8-a48e3fd37368}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Light Ruleset, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {9daedf1a-7541-48a8-a1d4-e056ad9a668e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9daedf1a-7541-48a8-a1d4-e056ad9a668e}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Light Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2598,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2598,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0866,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0433;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {d5f0bc81-8ee6-460d-b856-6d345089f5f9}, !- Handle
  Schedule Rule 125,                      !- Name
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {625626fc-370c-4f3e-b852-9a634afe4fc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {625626fc-370c-4f3e-b852-9a634afe4fc3}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2598,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2598,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0866,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0433;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {79eef752-604b-4a97-affe-98ab7b9fcf24}, !- Handle
  Schedule Rule 126,                      !- Name
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c032f92-5cbe-4386-abea-3304d88b775f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c032f92-5cbe-4386-abea-3304d88b775f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Sat-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0433;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {ea90f949-3d6d-4af2-b46d-c760c320b988}, !- Handle
  Schedule Rule 127,                      !- Name
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c98febc-e068-43fe-9d2b-44f73848917a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c98febc-e068-43fe-9d2b-44f73848917a}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0433;                                 !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec136a88-8bea-483a-8dba-8cf1d9e815aa}, !- Handle
  Space Function Courtroom Thermostat,    !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8672e409-45c1-4f43-8a1b-2382c90b18db}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {772770dd-7521-46d2-8cfb-fad9b3e2c2c4}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0442ee06-e1d2-49e6-8922-a809d60bad6e}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People, !- Name
  {772770dd-7521-46d2-8cfb-fad9b3e2c2c4}, !- People Definition Name
  {2c08f1f0-60d7-4532-9e35-5bc676bf2db9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {993cde52-02a6-4fcf-9588-abfe2b9f554d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99992034706292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {19d45e95-8806-48c8-8435-8082338f4844}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights, !- Name
  {993cde52-02a6-4fcf-9588-abfe2b9f554d}, !- Lights Definition Name
  {2c08f1f0-60d7-4532-9e35-5bc676bf2db9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c7dcaf1f-05be-42bf-b49e-118838457d68}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fe757ebf-96fa-44a5-8264-7d48b2e50f53}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip, !- Name
  {c7dcaf1f-05be-42bf-b49e-118838457d68}, !- Electric Equipment Definition Name
  {2c08f1f0-60d7-4532-9e35-5bc676bf2db9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db649813-ec3f-4788-8167-2ad15ef048a1}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ec1623b2-17c4-4a68-a258-db81f593646d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {0d209ecd-8d16-4d0f-a4a2-d1b4ad470b99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d209ecd-8d16-4d0f-a4a2-d1b4ad470b99}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {91513429-4495-4fb2-9ca0-365ee054bd07}, !- Handle
  Schedule Rule 128,                      !- Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {029c49a8-f271-4f1d-95ac-b1281fc1c6e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {029c49a8-f271-4f1d-95ac-b1281fc1c6e8}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {1f5432b5-8c40-42b1-999b-fe80eb38c78f}, !- Handle
  Schedule Rule 129,                      !- Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7068378-b693-46c9-9911-5805b57d301d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7068378-b693-46c9-9911-5805b57d301d}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {2cdc9731-a700-46e2-80a5-40c40a471b6a}, !- Handle
  Schedule Rule 130,                      !- Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efdbe33a-9ef3-4c79-b652-160d41829eef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efdbe33a-9ef3-4c79-b652-160d41829eef}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {a41c7f90-dd61-4fc4-abb0-2968aeca9bc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a41c7f90-dd61-4fc4-abb0-2968aeca9bc3}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ba35a72f-dc2a-406e-8a29-d3ec926ebd3d}, !- Handle
  Schedule Rule 131,                      !- Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {98205b1a-dc09-4af6-8096-8282f64581d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98205b1a-dc09-4af6-8096-8282f64581d7}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2c967e39-116c-46f6-9a3c-8d3d4e650fe9}, !- Handle
  Schedule Rule 132,                      !- Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88d97efb-a756-4bd8-9968-1d980d6c47d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88d97efb-a756-4bd8-9968-1d980d6c47d2}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bb8de4c7-a4e2-4fcd-831a-33b13338ad77}, !- Handle
  Schedule Rule 133,                      !- Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a965467b-4baf-47bd-8c68-5611d3ef16de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a965467b-4baf-47bd-8c68-5611d3ef16de}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {b156af7d-70cd-4113-8856-26ce99c1478e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b156af7d-70cd-4113-8856-26ce99c1478e}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9105773a-ee4b-415c-86d3-c149163d41bc}, !- Handle
  Schedule Rule 134,                      !- Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de055cba-57e7-40bb-89f5-129413a45122}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de055cba-57e7-40bb-89f5-129413a45122}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {dd179297-d991-4dfd-bab9-cba021a4c7b4}, !- Handle
  Schedule Rule 135,                      !- Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ca0615b-2eaf-4668-8940-7701fb8fcd25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ca0615b-2eaf-4668-8940-7701fb8fcd25}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {914f666d-b8c2-4abe-8a51-43fed23baccc}, !- Handle
  Schedule Rule 136,                      !- Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8687d4d8-c660-4e95-bd53-9e6f88494ffd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8687d4d8-c660-4e95-bd53-9e6f88494ffd}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {962ff8c0-4c74-463d-a906-5b9d2f0a34d0}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {a9172f08-a4f8-4ac1-b452-2e1a3a78d282}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9172f08-a4f8-4ac1-b452-2e1a3a78d282}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2eefb9f6-87f7-4613-887c-851bfcc09ac4}, !- Handle
  Schedule Rule 137,                      !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd24d9a6-fc0d-4d47-9904-fddfeaf0d13c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd24d9a6-fc0d-4d47-9904-fddfeaf0d13c}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {87025a74-2c8d-481b-beff-9ecbc5459b50}, !- Handle
  Schedule Rule 138,                      !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac4f0145-9027-4a8f-8985-8a9b794d6914}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac4f0145-9027-4a8f-8985-8a9b794d6914}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8b1d2449-7daa-434a-a5fb-23918af5b418}, !- Handle
  Schedule Rule 139,                      !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10d7abcf-75e0-486b-8594-cfc1bfd44b90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10d7abcf-75e0-486b-8594-cfc1bfd44b90}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {4644ace8-99da-4501-ba65-2c88b5463d12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4644ace8-99da-4501-ba65-2c88b5463d12}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4df942cc-a463-4b14-ab82-10ab44578fe4}, !- Handle
  Schedule Rule 140,                      !- Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bbbc8ca3-5427-43c2-b8dc-7b7f6f646394}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbbc8ca3-5427-43c2-b8dc-7b7f6f646394}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {02894bbb-96ac-488c-9795-e40ca7c72ec1}, !- Handle
  Schedule Rule 141,                      !- Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08b6afbc-d42e-4d45-bfd0-81924df2c5ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08b6afbc-d42e-4d45-bfd0-81924df2c5ad}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {341ca23b-b10a-4ec0-88ab-f33888c07a6e}, !- Handle
  Schedule Rule 142,                      !- Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {279a15fa-11c8-40e5-945d-7f6dc9a4fa38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {279a15fa-11c8-40e5-945d-7f6dc9a4fa38}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {cba2799e-c536-4276-8341-539ce329ec32}, !- Handle
  Space Function Dining area - cafeteria/fast food dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8e72049e-f442-4aa7-a2ff-4c2bed7c5dd1}, !- Handle
  Space Function Dining area - cafeteria/fast food dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f4cbe83d-859b-465a-aff7-f859177f6b40}, !- Handle
  Space Function Dining area - cafeteria/fast food dining People, !- Name
  {8e72049e-f442-4aa7-a2ff-4c2bed7c5dd1}, !- People Definition Name
  {c6732adb-8f03-48d0-9e76-ebaeee326815}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {99d50a33-a8a1-4da6-bfc3-cc9994ce080e}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79993894710012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ecda248b-abed-4d72-8584-3227782c44f9}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Lights, !- Name
  {99d50a33-a8a1-4da6-bfc3-cc9994ce080e}, !- Lights Definition Name
  {c6732adb-8f03-48d0-9e76-ebaeee326815}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b840c5cc-3b82-4667-b759-752224acf211}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {adeab7e2-1eb5-4024-b3b7-7d7ce3d5992e}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Elec Equip, !- Name
  {b840c5cc-3b82-4667-b759-752224acf211}, !- Electric Equipment Definition Name
  {c6732adb-8f03-48d0-9e76-ebaeee326815}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6426f570-aa67-4f78-92c8-6375f029dc8a}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.004699,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {83438b56-fbe7-4caf-9521-d55ee6fa37d4}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Handle
  NECB-B-Lighting,                        !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {f8423b31-d81b-47c7-971e-8d82c07d8dc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8423b31-d81b-47c7-971e-8d82c07d8dc8}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {703fdf7a-d42b-4e55-955e-6a5daedd5ea5}, !- Handle
  Schedule Rule 143,                      !- Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6392e20f-562f-4074-b5b6-8afa84084361}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6392e20f-562f-4074-b5b6-8afa84084361}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {fb7299dd-341f-48ba-a95a-794ee13b6fc3}, !- Handle
  Schedule Rule 144,                      !- Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe59777b-7b79-4f95-91a5-15ef296d0c41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe59777b-7b79-4f95-91a5-15ef296d0c41}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9a552f2e-7094-47c2-bd8f-2e90adce6942}, !- Handle
  Schedule Rule 145,                      !- Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bce66bd-47ab-4326-93a9-bbbe5cd3ad08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bce66bd-47ab-4326-93a9-bbbe5cd3ad08}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {1c7e0a75-0a1a-4102-8bdc-f5ef772a61a7}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {62b5d6c5-c4ba-42c5-a2e6-fb3443965772}, !- Handle
  Space Function Dining area - family dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3f602a57-81b9-4a94-be7c-ccba42653fd7}, !- Handle
  Space Function Dining area - family dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7aa1204-6211-4edb-b45d-dc08883e3c5d}, !- Handle
  Space Function Dining area - family dining People, !- Name
  {3f602a57-81b9-4a94-be7c-ccba42653fd7}, !- People Definition Name
  {42045c03-c991-4644-b579-fcce7465d471}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e5092564-52cc-495d-aa0c-379c84439cc8}, !- Handle
  Space Function Dining area - family dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.59993429709082,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b6623aee-7559-4527-af26-724b10c596aa}, !- Handle
  Space Function Dining area - family dining Lights, !- Name
  {e5092564-52cc-495d-aa0c-379c84439cc8}, !- Lights Definition Name
  {42045c03-c991-4644-b579-fcce7465d471}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c99a0a85-570d-4aa7-888b-78f4a3d5b537}, !- Handle
  Space Function Dining area - family dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0a790486-ff3d-4b9f-91e4-b9db8b9e8583}, !- Handle
  Space Function Dining area - family dining Elec Equip, !- Name
  {c99a0a85-570d-4aa7-888b-78f4a3d5b537}, !- Electric Equipment Definition Name
  {42045c03-c991-4644-b579-fcce7465d471}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6bdda399-b1f4-462d-b084-d835cf03e710}, !- Handle
  Space Function Dining area - family dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {19a85b8d-d657-4fb1-9b13-cecf61e33fde}, !- Handle
  Space Function Dining area - family dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5406fcdc-4fc6-44e7-8013-7fad8610465a}, !- Handle
  Space Function Dining area - family dining Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09ee54e9-bfc9-44dd-868d-a4f0f9ef5216}, !- Handle
  Space Function Dining area - other,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {50b49498-f1c5-4994-bf1e-23e9d9736c35}, !- Handle
  Space Function Dining area - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79e968eb-7610-4194-9845-cb3486951258}, !- Handle
  Space Function Dining area - other People, !- Name
  {50b49498-f1c5-4994-bf1e-23e9d9736c35}, !- People Definition Name
  {a60ffd93-9f2f-4308-bb01-e7e786df2921}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ad31ed1-c897-41d9-bbd3-d458815e2bcf}, !- Handle
  Space Function Dining area - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79993894710012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9b47c6c6-93d0-4987-9473-fd32179c62f9}, !- Handle
  Space Function Dining area - other Lights, !- Name
  {0ad31ed1-c897-41d9-bbd3-d458815e2bcf}, !- Lights Definition Name
  {a60ffd93-9f2f-4308-bb01-e7e786df2921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4e66656e-1af3-49bb-81d0-21e8095eaa00}, !- Handle
  Space Function Dining area - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {336658af-1760-4664-8c7c-991effddd58d}, !- Handle
  Space Function Dining area - other Elec Equip, !- Name
  {4e66656e-1af3-49bb-81d0-21e8095eaa00}, !- Electric Equipment Definition Name
  {a60ffd93-9f2f-4308-bb01-e7e786df2921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {198e2f69-c12e-4c8c-b425-a6aa884066af}, !- Handle
  Space Function Dining area - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cd5c62f1-cbd8-427b-89d4-b7223e28841a}, !- Handle
  Space Function Dining area - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb0001e4-2aa1-41be-8cfb-3b3336abd53c}, !- Handle
  Space Function Dining area - other Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {52d9420f-82b7-44ef-b1fb-825ad18804b5}, !- Handle
  Space Function Dining area - penitentiary, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f83b9526-84bd-4b57-ae26-947270b1b711}, !- Handle
  Space Function Dining area - penitentiary People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {524e0d78-cedd-4453-9b36-1242cad4d2a1}, !- Handle
  Space Function Dining area - penitentiary People, !- Name
  {f83b9526-84bd-4b57-ae26-947270b1b711}, !- People Definition Name
  {5670fc43-3d60-4c23-92f0-3102ccee1c18}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a62a45fd-1318-40ee-baa8-642d621b32de}, !- Handle
  Space Function Dining area - penitentiary Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3037432427612,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f607b32d-2f75-4cc0-90f4-6261db2629f3}, !- Handle
  Space Function Dining area - penitentiary Lights, !- Name
  {a62a45fd-1318-40ee-baa8-642d621b32de}, !- Lights Definition Name
  {5670fc43-3d60-4c23-92f0-3102ccee1c18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f327303b-c009-40c9-9ce7-8d12206541d3}, !- Handle
  Space Function Dining area - penitentiary Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9af565c0-dcca-4a7d-b7a1-21a4d04e6817}, !- Handle
  Space Function Dining area - penitentiary Elec Equip, !- Name
  {f327303b-c009-40c9-9ce7-8d12206541d3}, !- Electric Equipment Definition Name
  {5670fc43-3d60-4c23-92f0-3102ccee1c18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {969a7979-5eff-4af0-a531-11c508583edc}, !- Handle
  Space Function Dining area - penitentiary Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74dd8f95-5405-43bf-85a0-6ca92595759d}, !- Handle
  Space Function Dining area - penitentiary Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8c8a60e-c2f1-43fe-9a6d-9c4c37a57077}, !- Handle
  Space Function Dining area - penitentiary Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0b5e8039-abce-4464-8344-61989089b2d9}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2f5b9b2d-6fae-4a9d-8e47-a46fe85d670c}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d15125db-4040-4326-af51-a4d05b2860d4}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) People, !- Name
  {2f5b9b2d-6fae-4a9d-8e47-a46fe85d670c}, !- People Definition Name
  {a7fe0147-2243-41f2-b4b8-ab95a62604c3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f10414da-d7ff-4d4c-aa0b-1ece40b3c54e}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.4998239024256,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {be7bbdc2-9d21-485c-aa75-1020f3db1951}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Lights, !- Name
  {f10414da-d7ff-4d4c-aa0b-1ece40b3c54e}, !- Lights Definition Name
  {a7fe0147-2243-41f2-b4b8-ab95a62604c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e78bb94-a1f7-4923-ad2f-571268e17d98}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {947f4f60-4c7c-43a5-aeea-ead6b5a10710}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Elec Equip, !- Name
  {8e78bb94-a1f7-4923-ad2f-571268e17d98}, !- Electric Equipment Definition Name
  {a7fe0147-2243-41f2-b4b8-ab95a62604c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {485e60d4-9ac0-40c8-8299-28840df0bd27}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e64691cc-7688-4fb8-ba92-62e61078d5aa}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89b47752-f4f4-4652-b057-079200d06aed}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {34460b7a-4b3c-47b6-97cc-fb713d8056e3}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {93cc8ff9-b0c4-41e4-8d2c-72898b85973f}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {72b11712-e598-4079-a7b9-1428d0bc4a15}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre People, !- Name
  {93cc8ff9-b0c4-41e4-8d2c-72898b85973f}, !- People Definition Name
  {ac50f081-f683-4ec0-b8c1-b98ca0d3f18c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {af8af3bf-5321-4076-b014-a6bb0e588204}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.60239858274016,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {be9d5217-a564-4d82-8108-cf5540c8ce2f}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Lights, !- Name
  {af8af3bf-5321-4076-b014-a6bb0e588204}, !- Lights Definition Name
  {ac50f081-f683-4ec0-b8c1-b98ca0d3f18c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e027c761-5ffe-452e-a9ff-03a2afd95a24}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f9f6b0f4-1344-4df3-821f-b4102aeee181}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Elec Equip, !- Name
  {e027c761-5ffe-452e-a9ff-03a2afd95a24}, !- Electric Equipment Definition Name
  {ac50f081-f683-4ec0-b8c1-b98ca0d3f18c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2cd81b8e-2140-40a2-87d3-8d90759e8c0c}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {541f3166-1cad-443c-adeb-fe06e542e298}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Lighting Schedule Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Handle
  NECB-C-Lighting,                        !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {92942651-b382-420c-9467-fe09e3737f12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92942651-b382-420c-9467-fe09e3737f12}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {92b8b35d-a74e-4861-bd7c-28f82a10e69f}, !- Handle
  Schedule Rule 146,                      !- Name
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f95f76d6-5506-420b-86e8-16e94e05b644}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f95f76d6-5506-420b-86e8-16e94e05b644}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {151e8907-a21b-43dd-9746-6b8ec9d8967c}, !- Handle
  Schedule Rule 147,                      !- Name
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1be2e700-27ec-4111-8449-a285c07685c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1be2e700-27ec-4111-8449-a285c07685c0}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {8d1acc63-104b-419e-b1c5-333303dc8ce1}, !- Handle
  Schedule Rule 148,                      !- Name
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2990fcaa-0ab6-4ec7-b266-b75a6238d814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2990fcaa-0ab6-4ec7-b266-b75a6238d814}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {6738ab7e-fd26-4695-bc79-882b3f4cdffb}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Thermostat, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f15e6a4f-88a4-4634-b7a3-06fc0b5e904c}, !- Handle
  Space Function Emergency vehicle garage, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5e2fcf31-de39-486a-b8e5-32000a0f179d}, !- Handle
  Space Function Emergency vehicle garage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42f53273-7751-4a3a-8a3d-a90e74f7dcfc}, !- Handle
  Space Function Emergency vehicle garage People, !- Name
  {5e2fcf31-de39-486a-b8e5-32000a0f179d}, !- People Definition Name
  {79545255-3b6b-4c6c-b540-7cf1221ae2e4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f6d24f91-797b-4898-bf33-816331f09f1c}, !- Handle
  Space Function Emergency vehicle garage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996366103843,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cf0943e4-5e92-45d5-bd1d-258f07f29ae7}, !- Handle
  Space Function Emergency vehicle garage Lights, !- Name
  {f6d24f91-797b-4898-bf33-816331f09f1c}, !- Lights Definition Name
  {79545255-3b6b-4c6c-b540-7cf1221ae2e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c374fd9e-fb22-463b-adf9-145ff9504377}, !- Handle
  Space Function Emergency vehicle garage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {289ffccb-ea96-46fb-abb7-1908a90bbf66}, !- Handle
  Space Function Emergency vehicle garage Elec Equip, !- Name
  {c374fd9e-fb22-463b-adf9-145ff9504377}, !- Electric Equipment Definition Name
  {79545255-3b6b-4c6c-b540-7cf1221ae2e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {69d94fa4-a374-401f-b57e-83a78546a0f0}, !- Handle
  Space Function Emergency vehicle garage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {db7a23e0-f947-4090-b67d-f4e50b593495}, !- Handle
  Space Function Emergency vehicle garage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bd4e91b2-f04e-4236-b6b8-65acce2d9c74}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {89b9115c-9bab-4967-870c-ceea32af7f61}, !- Lighting Schedule Name
  {689f68ba-32dc-4ccd-86d4-af60d75b5360}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e6bcc83-fe22-4b6e-9031-2e25a4a7dd86}, !- Handle
  Space Function Emergency vehicle garage Thermostat, !- Name
  {a49984fb-3fa1-48bd-b5e8-485aff63b470}, !- Heating Setpoint Temperature Schedule Name
  {8a5d296e-5a91-4953-863a-f657b937ff2e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ad9c62c6-7966-4ede-b2b1-a404f49f7cca}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {adb416d1-ffe1-46f9-814e-6800078c4adc}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {545b93dd-cb48-489f-b001-497ef5211746}, !- Handle
  Space Function Food preparation area People, !- Name
  {adb416d1-ffe1-46f9-814e-6800078c4adc}, !- People Definition Name
  {cbc8fd26-1be1-46e2-8b42-28df3363103b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ac8bc718-9d52-4e2d-87a4-0d42f22022c6}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999068275914,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3b0fa8ae-c3fc-4a30-8821-09380b1a549f}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {ac8bc718-9d52-4e2d-87a4-0d42f22022c6}, !- Lights Definition Name
  {cbc8fd26-1be1-46e2-8b42-28df3363103b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {634d5131-4182-4982-9aa8-1a9c98abffd4}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {202a2252-9593-4bfb-bcae-04a1dff40c15}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {634d5131-4182-4982-9aa8-1a9c98abffd4}, !- Electric Equipment Definition Name
  {cbc8fd26-1be1-46e2-8b42-28df3363103b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a2c3af4-5381-4c86-a7ba-68316deff596}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {50eab232-8963-4e01-b2f1-d34f36b2afec}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54a38809-28ce-497a-b6e2-205ba2020dc6}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Handle
  Always On Discrete,                     !- Name
  {4a9f1931-d454-4a58-b21b-e022e1b770a9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4a9f1931-d454-4a58-b21b-e022e1b770a9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {750c631e-504c-4999-8220-244351de0e8e}, !- Handle
  Audience seating area permanent - other-sch-H-Space Function Infiltration, !- Name
  {771aa01b-1e5d-4800-bac6-61e2905182d1}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf587b38-5ee4-4673-80c2-ad043e0d72a0}, !- Handle
  Audience seating area permanent - other-sch-I-Space Function Infiltration, !- Name
  {c65c4743-3b44-4d43-853d-162b235a271a}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1644460-9e3d-495e-8613-dcdca55a1c14}, !- Handle
  Audience seating area permanent - other-sch-J-Space Function Infiltration, !- Name
  {3fd92c01-83ba-4f1c-bdff-2f4f0de7e88f}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {409e7779-13ff-4c66-b7c6-d2a64e70f0cc}, !- Handle
  Banking activity area and offices-Space Function Infiltration, !- Name
  {41be6178-e987-4ca8-848a-ff811b845e2c}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {058a10d9-cebb-4b99-bae3-6e6efaa74463}, !- Handle
  Classroom/Lecture hall/Training room - Penitentary-Space Function Infiltration, !- Name
  {2918a2e6-5a66-45c5-a262-e7e9be69d63a}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39af879c-7fb8-43a9-ba75-72e4f03074b3}, !- Handle
  Classroom/Lecture hall/Training room other-Space Function Infiltration, !- Name
  {dbeab402-5860-4426-be78-d3f21a1c7e99}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e860d45-7b35-4bae-bc73-33353b03773c}, !- Handle
  Conference/Meeting/Multi-purpose room-Space Function Infiltration, !- Name
  {a3099edd-7198-4b8b-a20a-1e22e804a936}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fb4c178-e8df-49ea-86cf-5a0a881311d7}, !- Handle
  Confinement cell-Space Function Infiltration, !- Name
  {b1f9cb29-8995-4c61-8a14-11d3293ed1b4}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e51bee77-f158-440e-9764-95fd7356ca36}, !- Handle
  Dining area - bar lounge/leisure dining-Space Function Infiltration, !- Name
  {b125e323-c9f5-4df6-8847-104e7461ca9d}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d975adbf-bbdc-4bd8-8009-8a5ac4589c5c}, !- Handle
  Dining area - cafeteria/fast food dining-Space Function Infiltration, !- Name
  {5e0b60e1-d7e2-4947-923d-37b950da4c9c}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd1de9a7-de66-4abb-ae5f-a57b8338cb64}, !- Handle
  Dining area - penitentiary-Space Function Infiltration, !- Name
  {3630d284-7049-4e6a-8401-e158056daaf5}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd02e514-4f0f-46b5-8088-6198731d2b80}, !- Handle
  Emergency vehicle garage-Space Function Infiltration, !- Name
  {456dfd63-0022-4a5a-b483-2ff10de9a7e5}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb64f498-0203-4d7f-8d35-8c865faefab6}, !- Handle
  Food preparation area-Space Function Infiltration, !- Name
  {b47499ea-8a99-44e5-b49d-803dabd13621}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {07ec0794-13fb-49bc-89e8-ee6a180e290f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {18b3026e-0d01-454f-8969-2cf14d55f319}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {e90c83da-e581-43dd-98cf-4ff88ddb786d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c560575d-67d5-480b-aa26-ca788fc4be80}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {39051bd1-0b3e-45a4-a88b-76d68ddac29c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fa393db4-cfc2-4af7-866e-3b358a90e568}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e90c83da-e581-43dd-98cf-4ff88ddb786d}, !- Layer 1
  {c560575d-67d5-480b-aa26-ca788fc4be80}, !- Layer 2
  {39051bd1-0b3e-45a4-a88b-76d68ddac29c}; !- Layer 3

OS:Material,
  {892ad0c8-5c03-4285-bac8-b1ffdb28d37c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c6fe9d4f-75f2-4e17-84bf-3e8d56c9a55b}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {892ad0c8-5c03-4285-bac8-b1ffdb28d37c}, !- Layer 1
  {892ad0c8-5c03-4285-bac8-b1ffdb28d37c}; !- Layer 2

OS:Material,
  {c76561fa-b761-4b82-8408-1d25a01db686}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {7699b75b-fd73-4c9a-a380-7649cf94df14}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {c76561fa-b761-4b82-8408-1d25a01db686}; !- Layer 1

OS:Construction,
  {9c4f499f-df02-4b75-baf1-f266353b1fdb}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c76561fa-b761-4b82-8408-1d25a01db686}, !- Layer 1
  {e90c83da-e581-43dd-98cf-4ff88ddb786d}; !- Layer 2

OS:DefaultConstructionSet,
  {0bffb7e1-89f5-4e8b-aae3-e306e3072435}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {63285cbf-765c-4f7a-a655-361327c654a9}, !- Default Exterior Surface Constructions Name
  {1831c00e-d517-49d1-828f-0e2500cea0f9}, !- Default Interior Surface Constructions Name
  {19799554-9922-4637-9165-a2af5a568bd3}, !- Default Ground Contact Surface Constructions Name
  {cfac3190-7880-4f59-b6bf-3cca31fcf86d}, !- Default Exterior SubSurface Constructions Name
  {b416fa95-f0c3-45bc-aec6-ecdd995765bb}, !- Default Interior SubSurface Constructions Name
  {1c971fc3-c342-43ec-b407-b4a11e9a0b79}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8dcd9677-32e7-4a68-9a5e-0dd475d7ed2a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {5cda5b4d-815d-4bb2-9f2f-62accb0a3256}, !- Floor Construction Name
  {d9a5c93e-54a2-498c-a248-7607efb69083}, !- Wall Construction Name
  {10a71d80-e916-4a09-b2a0-3410e9484bc5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1831c00e-d517-49d1-828f-0e2500cea0f9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {683682e8-2b14-44bb-9d46-f9e430ee85a0}, !- Floor Construction Name
  {db617e17-818d-4436-b198-55b706ced446}, !- Wall Construction Name
  {fc14cb63-33c4-4ddb-8db2-8507d0f96fd1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0e73f4bc-2239-449d-b4ed-ae34696275ba}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {c90f7e62-5a57-4f26-a5bb-7fb58a351bd6}, !- Floor Construction Name
  {2ef18865-9878-4b80-bdd9-adf87f6f53c8}, !- Wall Construction Name
  {61e7bf63-d5e0-4186-b984-450e5618780c}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a2938ff7-ec43-4354-b79c-4ded0f4dffd8}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f4d6a75d-00f6-4460-b169-d08c6cef1c6c}, !- Fixed Window Construction Name
  {f4d6a75d-00f6-4460-b169-d08c6cef1c6c}, !- Operable Window Construction Name
  {2c65283f-9642-419d-8e42-39150dd52340}, !- Door Construction Name
  {b035bcf9-779e-460d-8c7f-410bbf69a861}, !- Glass Door Construction Name
  {726fd0bc-ee75-487c-beb8-40d9ba59b575}, !- Overhead Door Construction Name
  {4d0c7fd8-e0b6-4ec7-8722-8af1e370b64b}, !- Skylight Construction Name
  {002bd401-2bdf-4b25-86f4-8bfa1092579b}, !- Tubular Daylight Dome Construction Name
  {036ee68d-dbeb-4a04-8992-2b5c768cb99f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b416fa95-f0c3-45bc-aec6-ecdd995765bb}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7774644b-0dfe-4127-9a8c-e9a7006a283a}, !- Fixed Window Construction Name
  {7774644b-0dfe-4127-9a8c-e9a7006a283a}, !- Operable Window Construction Name
  {efeffeed-6e11-4b8f-9825-3bc4920d85e7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1c971fc3-c342-43ec-b407-b4a11e9a0b79}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {b0d3e14a-a860-467e-9d00-3c194f79c406}; !- Layer 1

OS:StandardsInformation:Construction,
  {6cc945cc-7b51-4485-aa35-840c1deb385e}, !- Handle
  {1c971fc3-c342-43ec-b407-b4a11e9a0b79}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5cda5b4d-815d-4bb2-9f2f-62accb0a3256}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}, !- Layer 1
  {9dcade75-a264-4189-b023-4bd9fcde3e1d}, !- Layer 2
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 3

OS:StandardsInformation:Construction,
  {7da0fc54-a001-41a4-a199-dde4bd40a0bd}, !- Handle
  {5cda5b4d-815d-4bb2-9f2f-62accb0a3256}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d9a5c93e-54a2-498c-a248-7607efb69083}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {7097efde-854e-4e6b-b24c-7af1a1d66563}, !- Layer 1
  {6944dfb1-d9c5-48e4-8307-eb9b9b4283b9}, !- Layer 2
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}, !- Layer 3
  {27c38158-70a9-46e4-bfb8-fbd065e4cacd}; !- Layer 4

OS:StandardsInformation:Construction,
  {a91088eb-d267-4214-8dd3-a2290dfe14ee}, !- Handle
  {d9a5c93e-54a2-498c-a248-7607efb69083}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {10a71d80-e916-4a09-b2a0-3410e9484bc5}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {a70908de-cf06-41bd-96c9-1b9e2560a5e8}, !- Layer 1
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}; !- Layer 2

OS:StandardsInformation:Construction,
  {83649a2e-5952-40f3-bcd2-38e7858ba80a}, !- Handle
  {10a71d80-e916-4a09-b2a0-3410e9484bc5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {683682e8-2b14-44bb-9d46-f9e430ee85a0}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {6f374adf-13fb-447f-bdb7-41ca98efe05a}, !- Layer 1
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 2

OS:StandardsInformation:Construction,
  {a8cdbacc-5347-4205-845a-634397ecb5e4}, !- Handle
  {683682e8-2b14-44bb-9d46-f9e430ee85a0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {db617e17-818d-4436-b198-55b706ced446}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {5237325b-0c59-495a-a058-7adaf7f53554}, !- Layer 1
  {5237325b-0c59-495a-a058-7adaf7f53554}; !- Layer 2

OS:StandardsInformation:Construction,
  {81e1d632-1532-45eb-9f89-9940777861aa}, !- Handle
  {db617e17-818d-4436-b198-55b706ced446}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fc14cb63-33c4-4ddb-8db2-8507d0f96fd1}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}, !- Layer 1
  {6f374adf-13fb-447f-bdb7-41ca98efe05a}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9be00e3-b05e-49af-82ef-bf8930004ade}, !- Handle
  {fc14cb63-33c4-4ddb-8db2-8507d0f96fd1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c90f7e62-5a57-4f26-a5bb-7fb58a351bd6}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {716e0b34-5458-4943-8d80-222e4cc73a57}, !- Layer 1
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 2

OS:StandardsInformation:Construction,
  {f84e21f1-4584-48b3-ac7b-1b99f9200274}, !- Handle
  {c90f7e62-5a57-4f26-a5bb-7fb58a351bd6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2ef18865-9878-4b80-bdd9-adf87f6f53c8}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {716e0b34-5458-4943-8d80-222e4cc73a57}, !- Layer 1
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 2

OS:StandardsInformation:Construction,
  {31878c38-429e-415d-8b24-4eb4e9871d2a}, !- Handle
  {2ef18865-9878-4b80-bdd9-adf87f6f53c8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {61e7bf63-d5e0-4186-b984-450e5618780c}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {716e0b34-5458-4943-8d80-222e4cc73a57}, !- Layer 1
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 2

OS:StandardsInformation:Construction,
  {dd9cccdc-c7d4-40fc-94b1-ac306857d259}, !- Handle
  {61e7bf63-d5e0-4186-b984-450e5618780c}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f4d6a75d-00f6-4460-b169-d08c6cef1c6c}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {ac1e42cf-3ed4-4c60-9227-983cca39a53a}, !- Handle
  {f4d6a75d-00f6-4460-b169-d08c6cef1c6c}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {2c65283f-9642-419d-8e42-39150dd52340}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d6f613cd-8bae-444f-8f73-ef084caaf98e}, !- Layer 1
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}; !- Layer 2

OS:StandardsInformation:Construction,
  {927be549-eebd-4a8f-aa6b-1d2b9c923969}, !- Handle
  {2c65283f-9642-419d-8e42-39150dd52340}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b035bcf9-779e-460d-8c7f-410bbf69a861}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {bda922f1-9634-4ace-8aa7-133774b74555}, !- Handle
  {b035bcf9-779e-460d-8c7f-410bbf69a861}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {726fd0bc-ee75-487c-beb8-40d9ba59b575}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}; !- Layer 1

OS:StandardsInformation:Construction,
  {523d3b7a-6918-4518-a51f-8bf7beb5d7bd}, !- Handle
  {726fd0bc-ee75-487c-beb8-40d9ba59b575}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4d0c7fd8-e0b6-4ec7-8722-8af1e370b64b}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {1d011a09-bcd0-4b2d-8416-809e1af28204}, !- Handle
  {4d0c7fd8-e0b6-4ec7-8722-8af1e370b64b}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {002bd401-2bdf-4b25-86f4-8bfa1092579b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {98c518cf-3a9d-4a32-a4c6-9efb79426430}, !- Handle
  {002bd401-2bdf-4b25-86f4-8bfa1092579b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {036ee68d-dbeb-4a04-8992-2b5c768cb99f}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {1609aeff-8360-4c75-bd40-be60b37db3ac}, !- Handle
  {036ee68d-dbeb-4a04-8992-2b5c768cb99f}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {7774644b-0dfe-4127-9a8c-e9a7006a283a}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {eed1508b-4cb6-4410-99e6-3da48f3fd2cc}, !- Handle
  {7774644b-0dfe-4127-9a8c-e9a7006a283a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {efeffeed-6e11-4b8f-9825-3bc4920d85e7}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b0d3e14a-a860-467e-9d00-3c194f79c406}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f1fec8c-eeaa-4f2e-afad-b89e1850ea79}, !- Handle
  {efeffeed-6e11-4b8f-9825-3bc4920d85e7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0d3e14a-a860-467e-9d00-3c194f79c406}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42368dcf-ea00-4a57-9493-a2d8857cac17}, !- Handle
  {b0d3e14a-a860-467e-9d00-3c194f79c406}; !- Material Name

OS:Material:NoMass,
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d7846d3-e277-4334-82ee-709916c178da}, !- Handle
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}; !- Material Name

OS:Material,
  {9dcade75-a264-4189-b023-4bd9fcde3e1d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {da7eaefc-2324-4494-bb3c-d1827db75b28}, !- Handle
  {9dcade75-a264-4189-b023-4bd9fcde3e1d}; !- Material Name

OS:Material:NoMass,
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8873fda3-257d-44b9-b0c4-84f10c759761}, !- Handle
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Material Name

OS:Material,
  {7097efde-854e-4e6b-b24c-7af1a1d66563}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f849de4-f74b-40db-afac-72d462dc573d}, !- Handle
  {7097efde-854e-4e6b-b24c-7af1a1d66563}; !- Material Name

OS:Material,
  {6944dfb1-d9c5-48e4-8307-eb9b9b4283b9}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d9c16005-d9f1-4ff6-98e3-d73390c2a86d}, !- Handle
  {6944dfb1-d9c5-48e4-8307-eb9b9b4283b9}; !- Material Name

OS:Material,
  {27c38158-70a9-46e4-bfb8-fbd065e4cacd}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7660e773-ff11-402e-bf3e-584d48d059c0}, !- Handle
  {27c38158-70a9-46e4-bfb8-fbd065e4cacd}; !- Material Name

OS:Material,
  {a70908de-cf06-41bd-96c9-1b9e2560a5e8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bcbc526d-1a1d-4d30-b39f-b1cafae5cfbb}, !- Handle
  {a70908de-cf06-41bd-96c9-1b9e2560a5e8}; !- Material Name

OS:Material,
  {6f374adf-13fb-447f-bdb7-41ca98efe05a}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {65b06085-24e5-403f-b0dd-e90f3b2ebd73}, !- Handle
  {6f374adf-13fb-447f-bdb7-41ca98efe05a}; !- Material Name

OS:Material,
  {5237325b-0c59-495a-a058-7adaf7f53554}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dda0c2a4-348d-444c-beed-7bd34750a9d3}, !- Handle
  {5237325b-0c59-495a-a058-7adaf7f53554}; !- Material Name

OS:Material,
  {716e0b34-5458-4943-8d80-222e4cc73a57}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba1909e3-eb10-41af-804b-0bfca3871cff}, !- Handle
  {716e0b34-5458-4943-8d80-222e4cc73a57}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {361b46ac-5b41-4385-897c-68b110b165f5}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {5501315f-78a8-491e-ae16-2e7acf4e02cb}, !- Handle
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Material Name

OS:Material,
  {d6f613cd-8bae-444f-8f73-ef084caaf98e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d48f9d67-f37c-4189-9f0b-a3e659c36d27}, !- Handle
  {d6f613cd-8bae-444f-8f73-ef084caaf98e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {63285cbf-765c-4f7a-a655-361327c654a9}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {0483d538-978c-4065-8303-c6bc2e0aca46}, !- Floor Construction Name
  {839bc17a-6106-4ee0-b4ca-2382e9c851ab}, !- Wall Construction Name
  {72712977-ca10-43e7-895e-a6dcc091c2ff}; !- Roof Ceiling Construction Name

OS:Construction,
  {0483d538-978c-4065-8303-c6bc2e0aca46}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {5d79cd28-d1cd-44f6-b8e6-59109f65bdf1}, !- Layer 1
  {251d0d3a-cf54-450a-9fba-c5db4be6ed8f}, !- Layer 2
  {ccf46066-7aa3-4607-b4fc-613e1cfc06bf}; !- Layer 3

OS:StandardsInformation:Construction,
  {0e9b472e-1367-4a02-8cec-171d5367f8b5}, !- Handle
  {0483d538-978c-4065-8303-c6bc2e0aca46}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {5d79cd28-d1cd-44f6-b8e6-59109f65bdf1}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7ce9ee7f-c7e1-404f-93ff-375696e6b7af}, !- Handle
  {5d79cd28-d1cd-44f6-b8e6-59109f65bdf1}; !- Material Name

OS:Material,
  {251d0d3a-cf54-450a-9fba-c5db4be6ed8f}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {faf479eb-e616-4eae-a578-775e74c213a2}, !- Handle
  {251d0d3a-cf54-450a-9fba-c5db4be6ed8f}; !- Material Name

OS:Material:NoMass,
  {ccf46066-7aa3-4607-b4fc-613e1cfc06bf}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c8c7285a-dff0-4f86-baef-0e4b65bfbd40}, !- Handle
  {ccf46066-7aa3-4607-b4fc-613e1cfc06bf}; !- Material Name

OS:Construction,
  {839bc17a-6106-4ee0-b4ca-2382e9c851ab}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {b102718b-5443-48d0-94db-7c1f42895c5a}, !- Layer 1
  {3ba170bb-8f07-428d-b342-e359767697ed}, !- Layer 2
  {3cad559a-7133-4ea7-9d4f-f4b4761e520d}, !- Layer 3
  {2d5e158a-53e6-41ae-af01-b0b65f0b53d4}; !- Layer 4

OS:StandardsInformation:Construction,
  {e0af6656-dda7-43c4-80ff-ea5e95310b69}, !- Handle
  {839bc17a-6106-4ee0-b4ca-2382e9c851ab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b102718b-5443-48d0-94db-7c1f42895c5a}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca338d51-d81b-42de-9844-cd24370d3324}, !- Handle
  {b102718b-5443-48d0-94db-7c1f42895c5a}; !- Material Name

OS:Material,
  {3ba170bb-8f07-428d-b342-e359767697ed}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f1428fa-5f7e-4537-ab16-73a2ad8327cc}, !- Handle
  {3ba170bb-8f07-428d-b342-e359767697ed}; !- Material Name

OS:Material:NoMass,
  {3cad559a-7133-4ea7-9d4f-f4b4761e520d}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f128dbe8-46fe-4106-b4a5-008a867e56be}, !- Handle
  {3cad559a-7133-4ea7-9d4f-f4b4761e520d}; !- Material Name

OS:Material,
  {2d5e158a-53e6-41ae-af01-b0b65f0b53d4}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {610ac7ad-c983-43ac-bafb-e2159ae4cbfa}, !- Handle
  {2d5e158a-53e6-41ae-af01-b0b65f0b53d4}; !- Material Name

OS:Construction,
  {72712977-ca10-43e7-895e-a6dcc091c2ff}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {870c324d-77a6-492d-88e0-08b996bb7f66}, !- Layer 1
  {5fb2fd26-c157-4bff-b893-8711c2a84d04}; !- Layer 2

OS:StandardsInformation:Construction,
  {a3585266-1248-4158-9c5d-2c292418be3b}, !- Handle
  {72712977-ca10-43e7-895e-a6dcc091c2ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {870c324d-77a6-492d-88e0-08b996bb7f66}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {644f73d7-bb46-427b-a6cd-8103318120c2}, !- Handle
  {870c324d-77a6-492d-88e0-08b996bb7f66}; !- Material Name

OS:Material:NoMass,
  {5fb2fd26-c157-4bff-b893-8711c2a84d04}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.24635914374968,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ed2f2e2-1d59-42c5-9fc6-b2daefba8b1f}, !- Handle
  {5fb2fd26-c157-4bff-b893-8711c2a84d04}; !- Material Name

OS:DefaultSurfaceConstructions,
  {19799554-9922-4637-9165-a2af5a568bd3}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {7e8f3a68-14a2-47f9-b8d3-384e5fdf434f}, !- Floor Construction Name
  {60a37657-8fef-491d-89f3-598b63664ccb}, !- Wall Construction Name
  {7d09fbf8-1204-497e-b859-cb9c01c19940}; !- Roof Ceiling Construction Name

OS:Construction,
  {7e8f3a68-14a2-47f9-b8d3-384e5fdf434f}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {7ede55eb-b144-4f1e-810b-79320de54e00}, !- Layer 1
  {8fb4f3de-7102-4c04-8bd7-200cebc7bb2b}; !- Layer 2

OS:StandardsInformation:Construction,
  {cecbd405-91d4-4ece-b0f5-43ae34580064}, !- Handle
  {7e8f3a68-14a2-47f9-b8d3-384e5fdf434f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7ede55eb-b144-4f1e-810b-79320de54e00}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee1e3df9-addd-4f6e-a697-d4d65b162ba7}, !- Handle
  {7ede55eb-b144-4f1e-810b-79320de54e00}; !- Material Name

OS:Material:NoMass,
  {8fb4f3de-7102-4c04-8bd7-200cebc7bb2b}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fef5b8c5-86ac-49c5-9444-16d2953a5e27}, !- Handle
  {8fb4f3de-7102-4c04-8bd7-200cebc7bb2b}; !- Material Name

OS:Construction,
  {60a37657-8fef-491d-89f3-598b63664ccb}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {e31b9004-5c11-480e-9bb3-95a898722dcd}, !- Layer 1
  {478175c7-5bfa-4ff6-bd40-c8c3838e65f8}; !- Layer 2

OS:StandardsInformation:Construction,
  {08cf3fdf-b91c-4dfa-a99d-26c9a7c860d5}, !- Handle
  {60a37657-8fef-491d-89f3-598b63664ccb}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e31b9004-5c11-480e-9bb3-95a898722dcd}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56e5f1bc-c836-4098-8f3f-3719eefada9e}, !- Handle
  {e31b9004-5c11-480e-9bb3-95a898722dcd}; !- Material Name

OS:Material:NoMass,
  {478175c7-5bfa-4ff6-bd40-c8c3838e65f8}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f233ba2f-96e7-460a-a123-87ee193cd669}, !- Handle
  {478175c7-5bfa-4ff6-bd40-c8c3838e65f8}; !- Material Name

OS:Construction,
  {7d09fbf8-1204-497e-b859-cb9c01c19940}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {841bc6f1-8343-447e-a4ff-846a34b512ab}, !- Layer 1
  {4c22f257-14ba-4ea9-a012-2585481b0f57}; !- Layer 2

OS:StandardsInformation:Construction,
  {763410cb-d06d-475d-8938-a916068b0779}, !- Handle
  {7d09fbf8-1204-497e-b859-cb9c01c19940}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {841bc6f1-8343-447e-a4ff-846a34b512ab}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {452d39ef-ecda-471f-a6b4-876b1621a717}, !- Handle
  {841bc6f1-8343-447e-a4ff-846a34b512ab}; !- Material Name

OS:Material:NoMass,
  {4c22f257-14ba-4ea9-a012-2585481b0f57}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d498cb6d-5b9b-4c38-bd7f-60a1328b4fbd}, !- Handle
  {4c22f257-14ba-4ea9-a012-2585481b0f57}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {cfac3190-7880-4f59-b6bf-3cca31fcf86d}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {02f3f1d2-5685-4e7e-b208-9aca7b6b8c1c}, !- Fixed Window Construction Name
  {02f3f1d2-5685-4e7e-b208-9aca7b6b8c1c}, !- Operable Window Construction Name
  {6e7e91e0-c92e-4dfe-a3e1-b1193a8eb61a}, !- Door Construction Name
  {fa4d4aec-3901-47a3-af41-1263d806bb46}, !- Glass Door Construction Name
  {702667ee-4528-48b9-9cea-64bbc87bf990}, !- Overhead Door Construction Name
  {3921866d-b0aa-4579-b822-b57c11d20acf}, !- Skylight Construction Name
  {672fa15c-0eaf-464b-9200-3c43487c9b72}, !- Tubular Daylight Dome Construction Name
  {45133d65-14dc-44a6-8707-4c061ab265c4}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {02f3f1d2-5685-4e7e-b208-9aca7b6b8c1c}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:Construction,
  {6e7e91e0-c92e-4dfe-a3e1-b1193a8eb61a}, !- Handle
  BTAP-Ext-Door:U-1.9000000000000001,     !- Name
  ,                                       !- Surface Rendering Name
  {945c7769-d115-4a41-af5d-e98ef5e60d1c}, !- Layer 1
  {7a817a1b-9a0e-4678-ba46-ba1dde0601d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {c510fb2e-0b10-4df2-9018-7e889e470cf4}, !- Handle
  {6e7e91e0-c92e-4dfe-a3e1-b1193a8eb61a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {945c7769-d115-4a41-af5d-e98ef5e60d1c}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a0400117-9007-4b2f-bb94-45c6435c35a7}, !- Handle
  {945c7769-d115-4a41-af5d-e98ef5e60d1c}; !- Material Name

OS:Material:NoMass,
  {7a817a1b-9a0e-4678-ba46-ba1dde0601d9}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d005bd5-7458-4415-a060-e3613144982e}, !- Handle
  {7a817a1b-9a0e-4678-ba46-ba1dde0601d9}; !- Material Name

OS:Construction,
  {fa4d4aec-3901-47a3-af41-1263d806bb46}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:Construction,
  {702667ee-4528-48b9-9cea-64bbc87bf990}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9000000000000001, !- Name
  ,                                       !- Surface Rendering Name
  {0d5bf600-3438-40cd-b4f5-404667189573}; !- Layer 1

OS:StandardsInformation:Construction,
  {2d2477c6-7550-4d0c-a4a1-26ba850bd6f3}, !- Handle
  {702667ee-4528-48b9-9cea-64bbc87bf990}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0d5bf600-3438-40cd-b4f5-404667189573}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d3dc7e0d-efe9-41a2-9ee3-a217cf545b44}, !- Handle
  {0d5bf600-3438-40cd-b4f5-404667189573}; !- Material Name

OS:Construction,
  {3921866d-b0aa-4579-b822-b57c11d20acf}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:Construction,
  {672fa15c-0eaf-464b-9200-3c43487c9b72}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:Construction,
  {45133d65-14dc-44a6-8707-4c061ab265c4}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:ThermalZone,
  {eb1f1966-2c8b-4f35-a47b-16dedc79cda7}, !- Handle
  Audience seating area permanent - other-sch-H-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b90f5adf-4502-4a4c-8d59-1838a9fd5f8d}, !- Zone Air Inlet Port List
  {9fd52ae5-c4f7-4aef-b0c8-54bfa7188cf1}, !- Zone Air Exhaust Port List
  {2ea39ee7-cb2e-4e47-b605-0c57cc1ab40b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29c10fa4-1312-4e0f-816e-df7cde8009c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d994884b-f7c6-4b84-a1c1-fcec73c85b3d}, !- Handle
  Node 1,                                 !- Name
  {2ea39ee7-cb2e-4e47-b605-0c57cc1ab40b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ea39ee7-cb2e-4e47-b605-0c57cc1ab40b}, !- Handle
  {efbb5332-0ed6-4fb4-a3fe-24750f9698d6}, !- Name
  {eb1f1966-2c8b-4f35-a47b-16dedc79cda7}, !- Source Object
  11,                                     !- Outlet Port
  {d994884b-f7c6-4b84-a1c1-fcec73c85b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b90f5adf-4502-4a4c-8d59-1838a9fd5f8d}, !- Handle
  {bbd81a2b-a20c-4927-b362-4b8e0cdb76b3}, !- Name
  {eb1f1966-2c8b-4f35-a47b-16dedc79cda7}, !- HVAC Component
  {0b9040e7-1939-4eab-9649-76a23170edb3}; !- Port 1

OS:PortList,
  {9fd52ae5-c4f7-4aef-b0c8-54bfa7188cf1}, !- Handle
  {da59b5ca-4d31-486c-b44c-4aa4cd0f20cd}, !- Name
  {eb1f1966-2c8b-4f35-a47b-16dedc79cda7}, !- HVAC Component
  {79fa5f7e-1b28-4a2b-9b55-d6333e9db41f}; !- Port 1

OS:Sizing:Zone,
  {87bfc6a2-26f6-4a6f-8a5b-a11f4d37429f}, !- Handle
  {eb1f1966-2c8b-4f35-a47b-16dedc79cda7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3038b6b3-5eab-4cb0-8e7c-75617c5937a0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {eb1f1966-2c8b-4f35-a47b-16dedc79cda7}, !- Thermal Zone
  {7a1f3d88-457d-465c-b411-da6719045f12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {29c10fa4-1312-4e0f-816e-df7cde8009c3}, !- Handle
  Space Function Audience seating area permanent - other-sch-H Thermostat 1, !- Name
  {a49984fb-3fa1-48bd-b5e8-485aff63b470}, !- Heating Setpoint Temperature Schedule Name
  {8a5d296e-5a91-4953-863a-f657b937ff2e}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7a1f3d88-457d-465c-b411-da6719045f12}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {15c7e3bc-11d7-4bd0-8ebf-87569e433ebd}, !- Zone Supply Air Node Name
  {b25af913-0648-4144-8ae9-1ec787061968}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b1865ce4-ad87-4fca-8c08-0c1cf853a99f}, !- Handle
  Node 2,                                 !- Name
  {79fa5f7e-1b28-4a2b-9b55-d6333e9db41f}, !- Inlet Port
  {15c7e3bc-11d7-4bd0-8ebf-87569e433ebd}; !- Outlet Port

OS:Connection,
  {79fa5f7e-1b28-4a2b-9b55-d6333e9db41f}, !- Handle
  {4afd07eb-a3b7-412a-be2d-d7df9a636757}, !- Name
  {9fd52ae5-c4f7-4aef-b0c8-54bfa7188cf1}, !- Source Object
  3,                                      !- Outlet Port
  {b1865ce4-ad87-4fca-8c08-0c1cf853a99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c7e3bc-11d7-4bd0-8ebf-87569e433ebd}, !- Handle
  {51896ed7-417a-455e-a1b3-1ece3fdae5b7}, !- Name
  {b1865ce4-ad87-4fca-8c08-0c1cf853a99f}, !- Source Object
  3,                                      !- Outlet Port
  {7a1f3d88-457d-465c-b411-da6719045f12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d7619a4-f5ea-4b8d-9968-032da5ef0bd9}, !- Handle
  Node 3,                                 !- Name
  {b25af913-0648-4144-8ae9-1ec787061968}, !- Inlet Port
  {0b9040e7-1939-4eab-9649-76a23170edb3}; !- Outlet Port

OS:Connection,
  {0b9040e7-1939-4eab-9649-76a23170edb3}, !- Handle
  {9da5f6f9-88ac-4bc5-b98c-e4b2ee902a9d}, !- Name
  {2d7619a4-f5ea-4b8d-9968-032da5ef0bd9}, !- Source Object
  3,                                      !- Outlet Port
  {b90f5adf-4502-4a4c-8d59-1838a9fd5f8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b25af913-0648-4144-8ae9-1ec787061968}, !- Handle
  {9d7bd4f2-4bca-4a3c-b4c0-7a7c12090bbb}, !- Name
  {7a1f3d88-457d-465c-b411-da6719045f12}, !- Source Object
  4,                                      !- Outlet Port
  {2d7619a4-f5ea-4b8d-9968-032da5ef0bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {b7f3d0fa-66e0-4d97-b993-44c6da38013f}, !- Handle
  Audience seating area permanent - other-sch-I-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51ac7b55-d2cb-4c4f-a53d-e28bfa01d847}, !- Zone Air Inlet Port List
  {6e00e8d5-0c0d-4541-8e8e-dcb6d678a365}, !- Zone Air Exhaust Port List
  {d8c9004a-5fdb-4dfe-8778-f2176fb8bba6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf488b87-93b9-40a0-a181-522fc9d91403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d05b9c9-5672-4521-ac50-2133845cfce7}, !- Handle
  Node 4,                                 !- Name
  {d8c9004a-5fdb-4dfe-8778-f2176fb8bba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8c9004a-5fdb-4dfe-8778-f2176fb8bba6}, !- Handle
  {8eec2982-4167-4547-82a1-dfa42ba5c931}, !- Name
  {b7f3d0fa-66e0-4d97-b993-44c6da38013f}, !- Source Object
  11,                                     !- Outlet Port
  {2d05b9c9-5672-4521-ac50-2133845cfce7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51ac7b55-d2cb-4c4f-a53d-e28bfa01d847}, !- Handle
  {9675f51e-ca4e-477c-a2ab-06713cd04473}, !- Name
  {b7f3d0fa-66e0-4d97-b993-44c6da38013f}, !- HVAC Component
  {3849ddd6-134d-46be-8ff5-e4ae5dc2d4c6}; !- Port 1

OS:PortList,
  {6e00e8d5-0c0d-4541-8e8e-dcb6d678a365}, !- Handle
  {e733794c-9523-431f-a38d-afcbaf8b6434}, !- Name
  {b7f3d0fa-66e0-4d97-b993-44c6da38013f}, !- HVAC Component
  {d017bce8-a071-486c-bde8-d1078d5f7148}; !- Port 1

OS:Sizing:Zone,
  {07a01e0e-49af-414f-8a03-b50bff00b1d4}, !- Handle
  {b7f3d0fa-66e0-4d97-b993-44c6da38013f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccf907e9-9650-4fcc-9a5c-2abf1a1d2898}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b7f3d0fa-66e0-4d97-b993-44c6da38013f}, !- Thermal Zone
  {45ef00a2-224d-4897-a7b8-0f4968317759}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bf488b87-93b9-40a0-a181-522fc9d91403}, !- Handle
  Space Function Audience seating area permanent - other-sch-I Thermostat 1, !- Name
  {fce6c8db-a087-4996-8ff2-6b747b0db306}, !- Heating Setpoint Temperature Schedule Name
  {97213490-1a3a-433c-add2-bd22d7a5dbb5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {45ef00a2-224d-4897-a7b8-0f4968317759}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {021b6246-edac-4f2b-89ff-7dcbab6fa932}, !- Zone Supply Air Node Name
  {1a846748-f477-4852-9636-424deb0e339c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4f92d5ab-2f78-4178-bb42-bfc12fa83ee4}, !- Handle
  Node 5,                                 !- Name
  {d017bce8-a071-486c-bde8-d1078d5f7148}, !- Inlet Port
  {021b6246-edac-4f2b-89ff-7dcbab6fa932}; !- Outlet Port

OS:Connection,
  {d017bce8-a071-486c-bde8-d1078d5f7148}, !- Handle
  {c8d63b29-85b9-4b69-b32d-2ca9b273d3b4}, !- Name
  {6e00e8d5-0c0d-4541-8e8e-dcb6d678a365}, !- Source Object
  3,                                      !- Outlet Port
  {4f92d5ab-2f78-4178-bb42-bfc12fa83ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021b6246-edac-4f2b-89ff-7dcbab6fa932}, !- Handle
  {b88cb081-ced1-40ff-92a7-1f0c37b30481}, !- Name
  {4f92d5ab-2f78-4178-bb42-bfc12fa83ee4}, !- Source Object
  3,                                      !- Outlet Port
  {45ef00a2-224d-4897-a7b8-0f4968317759}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d712b755-f099-4d25-b421-69303fcd6179}, !- Handle
  Node 6,                                 !- Name
  {1a846748-f477-4852-9636-424deb0e339c}, !- Inlet Port
  {3849ddd6-134d-46be-8ff5-e4ae5dc2d4c6}; !- Outlet Port

OS:Connection,
  {3849ddd6-134d-46be-8ff5-e4ae5dc2d4c6}, !- Handle
  {bc087112-f906-42ef-984e-951d61096c6f}, !- Name
  {d712b755-f099-4d25-b421-69303fcd6179}, !- Source Object
  3,                                      !- Outlet Port
  {51ac7b55-d2cb-4c4f-a53d-e28bfa01d847}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a846748-f477-4852-9636-424deb0e339c}, !- Handle
  {403a034f-4f33-4424-aeb3-5e03655b0cd3}, !- Name
  {45ef00a2-224d-4897-a7b8-0f4968317759}, !- Source Object
  4,                                      !- Outlet Port
  {d712b755-f099-4d25-b421-69303fcd6179}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {d979a5bf-741d-4259-93be-eed0727ef3c9}, !- Handle
  Audience seating area permanent - other-sch-J-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {366aaf89-e5fa-45b8-af29-d24a849e3312}, !- Zone Air Inlet Port List
  {7b83766e-db66-4c59-8bde-cf694dba7191}, !- Zone Air Exhaust Port List
  {436fd001-7f20-4be8-8159-9813975c57c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af4ea56b-53e7-45a4-a6fb-06bdc0fd26cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a82c8cd2-814c-44f0-943a-64852bd01ea9}, !- Handle
  Node 7,                                 !- Name
  {436fd001-7f20-4be8-8159-9813975c57c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {436fd001-7f20-4be8-8159-9813975c57c2}, !- Handle
  {58f278fc-5b7d-44b0-8f89-17b1e8807f0f}, !- Name
  {d979a5bf-741d-4259-93be-eed0727ef3c9}, !- Source Object
  11,                                     !- Outlet Port
  {a82c8cd2-814c-44f0-943a-64852bd01ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {366aaf89-e5fa-45b8-af29-d24a849e3312}, !- Handle
  {93c8b17e-4735-4211-9217-1492a8b4ef2a}, !- Name
  {d979a5bf-741d-4259-93be-eed0727ef3c9}, !- HVAC Component
  {bf5291d4-ea6b-46b0-a79c-7b4f2c357484}; !- Port 1

OS:PortList,
  {7b83766e-db66-4c59-8bde-cf694dba7191}, !- Handle
  {e0edd852-b216-4486-bf3d-4b276b240bdd}, !- Name
  {d979a5bf-741d-4259-93be-eed0727ef3c9}, !- HVAC Component
  {06421332-36bb-498b-a2a0-17bd06bb9b7b}; !- Port 1

OS:Sizing:Zone,
  {a956ddb0-a76c-4378-b43d-278cb80f627e}, !- Handle
  {d979a5bf-741d-4259-93be-eed0727ef3c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db19848b-6241-470b-ac0b-a1bdc839fa2a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d979a5bf-741d-4259-93be-eed0727ef3c9}, !- Thermal Zone
  {06c143a5-3d23-49ed-b857-e52ba6c24681}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {af4ea56b-53e7-45a4-a6fb-06bdc0fd26cd}, !- Handle
  Space Function Audience seating area permanent - other-sch-J Thermostat 1, !- Name
  {a6c3ec39-69a1-421b-b469-51882440012d}, !- Heating Setpoint Temperature Schedule Name
  {636ca33b-53f0-45ee-94d0-f5a1f51c4cf0}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {06c143a5-3d23-49ed-b857-e52ba6c24681}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {4b4768df-87d9-438d-a62e-c22bc07d653f}, !- Zone Supply Air Node Name
  {98f91cf3-7a24-4d7a-adf7-0dd9cdd63ab6}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {37ed6370-e5b1-4eee-b567-8b779c4f45ef}, !- Handle
  Node 8,                                 !- Name
  {06421332-36bb-498b-a2a0-17bd06bb9b7b}, !- Inlet Port
  {4b4768df-87d9-438d-a62e-c22bc07d653f}; !- Outlet Port

OS:Connection,
  {06421332-36bb-498b-a2a0-17bd06bb9b7b}, !- Handle
  {f223a475-2236-414c-a345-def93a44a0c5}, !- Name
  {7b83766e-db66-4c59-8bde-cf694dba7191}, !- Source Object
  3,                                      !- Outlet Port
  {37ed6370-e5b1-4eee-b567-8b779c4f45ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4768df-87d9-438d-a62e-c22bc07d653f}, !- Handle
  {c23bad64-32d3-47d0-a877-4831992ebacd}, !- Name
  {37ed6370-e5b1-4eee-b567-8b779c4f45ef}, !- Source Object
  3,                                      !- Outlet Port
  {06c143a5-3d23-49ed-b857-e52ba6c24681}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2b99ef7-46b9-40b4-bee5-40fdc144a5fd}, !- Handle
  Node 9,                                 !- Name
  {98f91cf3-7a24-4d7a-adf7-0dd9cdd63ab6}, !- Inlet Port
  {bf5291d4-ea6b-46b0-a79c-7b4f2c357484}; !- Outlet Port

OS:Connection,
  {bf5291d4-ea6b-46b0-a79c-7b4f2c357484}, !- Handle
  {4c767be5-7820-4b24-af12-2d87c55b4d91}, !- Name
  {b2b99ef7-46b9-40b4-bee5-40fdc144a5fd}, !- Source Object
  3,                                      !- Outlet Port
  {366aaf89-e5fa-45b8-af29-d24a849e3312}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98f91cf3-7a24-4d7a-adf7-0dd9cdd63ab6}, !- Handle
  {59081dad-b2e3-4f53-8385-d3555410c2ad}, !- Name
  {06c143a5-3d23-49ed-b857-e52ba6c24681}, !- Source Object
  4,                                      !- Outlet Port
  {b2b99ef7-46b9-40b4-bee5-40fdc144a5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {165c3f99-3a70-478c-a927-332edfcdb648}, !- Handle
  Audience seating area permanent - other-sch-K-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa4b2777-efa3-4943-aac4-4ddc02a374f6}, !- Zone Air Inlet Port List
  {57673549-e416-4e75-9721-460c9bda9035}, !- Zone Air Exhaust Port List
  {435f8200-86bc-4b4d-8679-ea477e4a8492}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc4d40e5-a34f-4244-8b6a-2e4179cdaa30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dae04700-f966-4708-bfcd-6b0e0edd3aa3}, !- Handle
  Node 10,                                !- Name
  {435f8200-86bc-4b4d-8679-ea477e4a8492}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {435f8200-86bc-4b4d-8679-ea477e4a8492}, !- Handle
  {a06b3723-ed41-43fb-9e07-435ca4c022c9}, !- Name
  {165c3f99-3a70-478c-a927-332edfcdb648}, !- Source Object
  11,                                     !- Outlet Port
  {dae04700-f966-4708-bfcd-6b0e0edd3aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa4b2777-efa3-4943-aac4-4ddc02a374f6}, !- Handle
  {05adf46d-b056-42a0-acf9-e5b63de1dbf7}, !- Name
  {165c3f99-3a70-478c-a927-332edfcdb648}, !- HVAC Component
  {4222b1da-1d2a-4bda-8f03-9edfb13a43ab}; !- Port 1

OS:PortList,
  {57673549-e416-4e75-9721-460c9bda9035}, !- Handle
  {917d96e9-7318-4b36-904c-24b62235ab39}, !- Name
  {165c3f99-3a70-478c-a927-332edfcdb648}, !- HVAC Component
  {322345ea-9c15-43a3-b8a2-2178c477068f}; !- Port 1

OS:Sizing:Zone,
  {c1ced9a5-0e8e-4c56-aa4d-164e305aaf06}, !- Handle
  {165c3f99-3a70-478c-a927-332edfcdb648}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {867b4080-e6c0-41db-9796-339d18e72a19}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {165c3f99-3a70-478c-a927-332edfcdb648}, !- Thermal Zone
  {74570b1d-ae59-4b51-8465-ab4ac2d73fbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bc4d40e5-a34f-4244-8b6a-2e4179cdaa30}, !- Handle
  Space Function Audience seating area permanent - other-sch-K Thermostat 1, !- Name
  {cf9b756f-136f-4f34-98dd-2073cf77a539}, !- Heating Setpoint Temperature Schedule Name
  {2a818d97-b2d2-442c-ab34-2cf0e55d164d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {74570b1d-ae59-4b51-8465-ab4ac2d73fbe}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  {c4d1436d-7de6-4273-8902-5c6873de741d}, !- Zone Supply Air Node Name
  {7dcf9702-e020-4b57-80a9-c36d3159f679}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ca311e1d-1848-4e39-8059-3b5566bfa6cc}, !- Handle
  Node 11,                                !- Name
  {322345ea-9c15-43a3-b8a2-2178c477068f}, !- Inlet Port
  {c4d1436d-7de6-4273-8902-5c6873de741d}; !- Outlet Port

OS:Connection,
  {322345ea-9c15-43a3-b8a2-2178c477068f}, !- Handle
  {8586d76b-bae7-43e8-abbb-2829db787bda}, !- Name
  {57673549-e416-4e75-9721-460c9bda9035}, !- Source Object
  3,                                      !- Outlet Port
  {ca311e1d-1848-4e39-8059-3b5566bfa6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d1436d-7de6-4273-8902-5c6873de741d}, !- Handle
  {511fa3ae-49e3-452d-a759-0a646d450c26}, !- Name
  {ca311e1d-1848-4e39-8059-3b5566bfa6cc}, !- Source Object
  3,                                      !- Outlet Port
  {74570b1d-ae59-4b51-8465-ab4ac2d73fbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12d89a7d-fb0e-4ce6-bc03-4eb74025c277}, !- Handle
  Node 12,                                !- Name
  {7dcf9702-e020-4b57-80a9-c36d3159f679}, !- Inlet Port
  {4222b1da-1d2a-4bda-8f03-9edfb13a43ab}; !- Outlet Port

OS:Connection,
  {4222b1da-1d2a-4bda-8f03-9edfb13a43ab}, !- Handle
  {d085471d-25de-4311-b0fc-363635c31259}, !- Name
  {12d89a7d-fb0e-4ce6-bc03-4eb74025c277}, !- Source Object
  3,                                      !- Outlet Port
  {aa4b2777-efa3-4943-aac4-4ddc02a374f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dcf9702-e020-4b57-80a9-c36d3159f679}, !- Handle
  {975f5743-dda6-479d-bfa1-55d4c7661f79}, !- Name
  {74570b1d-ae59-4b51-8465-ab4ac2d73fbe}, !- Source Object
  4,                                      !- Outlet Port
  {12d89a7d-fb0e-4ce6-bc03-4eb74025c277}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f6391a5f-f22c-4982-9739-12cba6d7bde9}, !- Handle
  Banking activity area and offices-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {369f1737-52f6-4031-a2aa-824bcdc11e9c}, !- Zone Air Inlet Port List
  {43326c6d-06bb-4c04-9a75-a9fea1f214c9}, !- Zone Air Exhaust Port List
  {17f165de-d13b-49c8-b9a5-91b9ce702632}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93147779-0d30-4007-b5af-124e04bb376e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76950229-0b92-4814-9ef2-e44cf63c091d}, !- Handle
  Node 13,                                !- Name
  {17f165de-d13b-49c8-b9a5-91b9ce702632}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17f165de-d13b-49c8-b9a5-91b9ce702632}, !- Handle
  {c8d47e45-4f9e-454f-b4ee-d30859f6873c}, !- Name
  {f6391a5f-f22c-4982-9739-12cba6d7bde9}, !- Source Object
  11,                                     !- Outlet Port
  {76950229-0b92-4814-9ef2-e44cf63c091d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {369f1737-52f6-4031-a2aa-824bcdc11e9c}, !- Handle
  {3e9fc3d6-5810-4528-a661-f43835308a1d}, !- Name
  {f6391a5f-f22c-4982-9739-12cba6d7bde9}, !- HVAC Component
  {d768727c-0aa5-4aa6-a18a-13d24cd0b9c3}; !- Port 1

OS:PortList,
  {43326c6d-06bb-4c04-9a75-a9fea1f214c9}, !- Handle
  {cd0939db-7e4a-4100-8ae3-d5aadcacb6cb}, !- Name
  {f6391a5f-f22c-4982-9739-12cba6d7bde9}, !- HVAC Component
  {2f60815f-417e-48f4-9606-08672b91d566}; !- Port 1

OS:Sizing:Zone,
  {eafa2afb-b306-4955-859b-42cf299e80a1}, !- Handle
  {f6391a5f-f22c-4982-9739-12cba6d7bde9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {beb7380f-291e-4289-9c01-900a67ce1599}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {f6391a5f-f22c-4982-9739-12cba6d7bde9}, !- Thermal Zone
  {e87e6f02-aafd-49e6-be6a-c95cc548703c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {93147779-0d30-4007-b5af-124e04bb376e}, !- Handle
  Space Function Banking activity area and offices Thermostat 1, !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e87e6f02-aafd-49e6-be6a-c95cc548703c}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  {52097e9e-71c5-4131-b3e9-7e4bb6d185b5}, !- Zone Supply Air Node Name
  {ebace265-0b44-4391-ba08-67a3908178f7}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b74ada1b-3432-40ee-9692-b4592a32dd9e}, !- Handle
  Node 14,                                !- Name
  {2f60815f-417e-48f4-9606-08672b91d566}, !- Inlet Port
  {52097e9e-71c5-4131-b3e9-7e4bb6d185b5}; !- Outlet Port

OS:Connection,
  {2f60815f-417e-48f4-9606-08672b91d566}, !- Handle
  {f79d19fc-a5e1-455e-9506-1e19a42670b0}, !- Name
  {43326c6d-06bb-4c04-9a75-a9fea1f214c9}, !- Source Object
  3,                                      !- Outlet Port
  {b74ada1b-3432-40ee-9692-b4592a32dd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52097e9e-71c5-4131-b3e9-7e4bb6d185b5}, !- Handle
  {a4a63d5e-3ccd-43e7-b88c-7cda09356f4c}, !- Name
  {b74ada1b-3432-40ee-9692-b4592a32dd9e}, !- Source Object
  3,                                      !- Outlet Port
  {e87e6f02-aafd-49e6-be6a-c95cc548703c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {edefc0f2-6841-4d96-a6e1-479ee9389421}, !- Handle
  Node 15,                                !- Name
  {ebace265-0b44-4391-ba08-67a3908178f7}, !- Inlet Port
  {d768727c-0aa5-4aa6-a18a-13d24cd0b9c3}; !- Outlet Port

OS:Connection,
  {d768727c-0aa5-4aa6-a18a-13d24cd0b9c3}, !- Handle
  {9bc459cb-8aed-4a6e-8634-f8e5a5ec7226}, !- Name
  {edefc0f2-6841-4d96-a6e1-479ee9389421}, !- Source Object
  3,                                      !- Outlet Port
  {369f1737-52f6-4031-a2aa-824bcdc11e9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebace265-0b44-4391-ba08-67a3908178f7}, !- Handle
  {3d518987-8cef-4735-8a28-3d07e3f67589}, !- Name
  {e87e6f02-aafd-49e6-be6a-c95cc548703c}, !- Source Object
  4,                                      !- Outlet Port
  {edefc0f2-6841-4d96-a6e1-479ee9389421}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {33f28f40-6e0b-4055-9639-02178e43dfed}, !- Handle
  Classroom/Lecture hall/Training room - Penitentary-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {992d3e1a-1fd0-468c-bb90-758728ed8b7d}, !- Zone Air Inlet Port List
  {24fcaecb-dfcc-4496-baaf-2ba373424efe}, !- Zone Air Exhaust Port List
  {a77a40f4-a4f3-444a-8091-2d4296a6d8fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31c5676f-ae7b-4cba-b294-5bcd508b6220}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f9a879c-f277-4893-846d-089da6c8f430}, !- Handle
  Node 16,                                !- Name
  {a77a40f4-a4f3-444a-8091-2d4296a6d8fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a77a40f4-a4f3-444a-8091-2d4296a6d8fd}, !- Handle
  {967af4f3-9820-45d5-9f0b-a8ea60897264}, !- Name
  {33f28f40-6e0b-4055-9639-02178e43dfed}, !- Source Object
  11,                                     !- Outlet Port
  {5f9a879c-f277-4893-846d-089da6c8f430}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {992d3e1a-1fd0-468c-bb90-758728ed8b7d}, !- Handle
  {8b7bcc27-d49d-4db4-bdaf-f0bb58cff05c}, !- Name
  {33f28f40-6e0b-4055-9639-02178e43dfed}, !- HVAC Component
  {f6924e18-25fe-4d7a-8389-291f1667c17c}; !- Port 1

OS:PortList,
  {24fcaecb-dfcc-4496-baaf-2ba373424efe}, !- Handle
  {aafd0dd5-9eb3-47ab-b5f1-6d67df05b5b3}, !- Name
  {33f28f40-6e0b-4055-9639-02178e43dfed}, !- HVAC Component
  {8ba41bef-b47f-4104-a1c5-9a1e9513f603}; !- Port 1

OS:Sizing:Zone,
  {c30cccd1-d219-4bcf-956c-d3f1a4fb57ff}, !- Handle
  {33f28f40-6e0b-4055-9639-02178e43dfed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae6d40ab-fb2c-481d-a4f4-85dfe81de3a2}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {33f28f40-6e0b-4055-9639-02178e43dfed}, !- Thermal Zone
  {7d8e7303-530c-4393-946e-3916cd8b242d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {31c5676f-ae7b-4cba-b294-5bcd508b6220}, !- Handle
  Space Function Classroom/Lecture hall/Training room - Penitentary Thermostat 1, !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Heating Setpoint Temperature Schedule Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7d8e7303-530c-4393-946e-3916cd8b242d}, !- Handle
  Zone HVAC Ideal Loads Air System 6,     !- Name
  ,                                       !- Availability Schedule Name
  {a0865050-6c2c-4827-80b8-40b0c0541126}, !- Zone Supply Air Node Name
  {c4800bdb-f72f-4365-b980-bbfd50eaad1a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {787eb85b-c9ea-40a0-84ee-2d9794c1fbcd}, !- Handle
  Node 17,                                !- Name
  {8ba41bef-b47f-4104-a1c5-9a1e9513f603}, !- Inlet Port
  {a0865050-6c2c-4827-80b8-40b0c0541126}; !- Outlet Port

OS:Connection,
  {8ba41bef-b47f-4104-a1c5-9a1e9513f603}, !- Handle
  {dc75b808-b2d8-424d-88b6-ed62f5fc4990}, !- Name
  {24fcaecb-dfcc-4496-baaf-2ba373424efe}, !- Source Object
  3,                                      !- Outlet Port
  {787eb85b-c9ea-40a0-84ee-2d9794c1fbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0865050-6c2c-4827-80b8-40b0c0541126}, !- Handle
  {2ab0ef72-0d6a-4b8c-8071-1556f2b6808e}, !- Name
  {787eb85b-c9ea-40a0-84ee-2d9794c1fbcd}, !- Source Object
  3,                                      !- Outlet Port
  {7d8e7303-530c-4393-946e-3916cd8b242d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccd6047b-f6ff-4255-86fc-851ea8968798}, !- Handle
  Node 18,                                !- Name
  {c4800bdb-f72f-4365-b980-bbfd50eaad1a}, !- Inlet Port
  {f6924e18-25fe-4d7a-8389-291f1667c17c}; !- Outlet Port

OS:Connection,
  {f6924e18-25fe-4d7a-8389-291f1667c17c}, !- Handle
  {615a6b77-12d8-4db0-b4e7-94c62f5add0f}, !- Name
  {ccd6047b-f6ff-4255-86fc-851ea8968798}, !- Source Object
  3,                                      !- Outlet Port
  {992d3e1a-1fd0-468c-bb90-758728ed8b7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4800bdb-f72f-4365-b980-bbfd50eaad1a}, !- Handle
  {d4958807-bae5-4e49-b0e0-a18f43964d2e}, !- Name
  {7d8e7303-530c-4393-946e-3916cd8b242d}, !- Source Object
  4,                                      !- Outlet Port
  {ccd6047b-f6ff-4255-86fc-851ea8968798}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {ec358d27-3c14-4662-ba63-f49814df8fc1}, !- Handle
  Classroom/Lecture hall/Training room other-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7392b115-c7d6-4805-a9d6-f36d2d4bcd3a}, !- Zone Air Inlet Port List
  {b8946b7b-d317-4400-876d-8eb7c1b4d796}, !- Zone Air Exhaust Port List
  {44a75e02-c305-42c9-9e6d-1b318cba192e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2210f4f-3e2b-44ef-b20e-080f7cafe3e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94229a81-8112-4fac-806d-76b76c23368f}, !- Handle
  Node 19,                                !- Name
  {44a75e02-c305-42c9-9e6d-1b318cba192e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44a75e02-c305-42c9-9e6d-1b318cba192e}, !- Handle
  {96bcee46-579b-4ae6-90ee-1511d5d49776}, !- Name
  {ec358d27-3c14-4662-ba63-f49814df8fc1}, !- Source Object
  11,                                     !- Outlet Port
  {94229a81-8112-4fac-806d-76b76c23368f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7392b115-c7d6-4805-a9d6-f36d2d4bcd3a}, !- Handle
  {4d378e4b-b8d5-4784-8c77-f500d43d37a7}, !- Name
  {ec358d27-3c14-4662-ba63-f49814df8fc1}, !- HVAC Component
  {b0ad69ce-8f7e-441b-b85c-55870b4768c9}; !- Port 1

OS:PortList,
  {b8946b7b-d317-4400-876d-8eb7c1b4d796}, !- Handle
  {129e39d1-2402-4eeb-a454-2f1a96af63a7}, !- Name
  {ec358d27-3c14-4662-ba63-f49814df8fc1}, !- HVAC Component
  {57db97f6-c480-4bdf-a5d5-3e2106c35134}; !- Port 1

OS:Sizing:Zone,
  {dbae800a-dbad-4b0d-adf6-5e7fbb287721}, !- Handle
  {ec358d27-3c14-4662-ba63-f49814df8fc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {714b252c-9a27-4e2a-a57e-0ff53e2decf0}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ec358d27-3c14-4662-ba63-f49814df8fc1}, !- Thermal Zone
  {23e51a25-8c03-4f59-a9e2-ade1ea2a3954}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c2210f4f-3e2b-44ef-b20e-080f7cafe3e6}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 1, !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Heating Setpoint Temperature Schedule Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {23e51a25-8c03-4f59-a9e2-ade1ea2a3954}, !- Handle
  Zone HVAC Ideal Loads Air System 7,     !- Name
  ,                                       !- Availability Schedule Name
  {d239324f-0410-499c-99ac-fcd48f3c2304}, !- Zone Supply Air Node Name
  {adb99277-970e-4d43-b58a-a2f544b77e87}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {55a53637-3b96-4871-9cab-c2a954a08087}, !- Handle
  Node 20,                                !- Name
  {57db97f6-c480-4bdf-a5d5-3e2106c35134}, !- Inlet Port
  {d239324f-0410-499c-99ac-fcd48f3c2304}; !- Outlet Port

OS:Connection,
  {57db97f6-c480-4bdf-a5d5-3e2106c35134}, !- Handle
  {2593bef4-7de2-4c6d-bafd-a8d115b41813}, !- Name
  {b8946b7b-d317-4400-876d-8eb7c1b4d796}, !- Source Object
  3,                                      !- Outlet Port
  {55a53637-3b96-4871-9cab-c2a954a08087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d239324f-0410-499c-99ac-fcd48f3c2304}, !- Handle
  {ef677748-193f-43c5-934d-fccc5b4519ac}, !- Name
  {55a53637-3b96-4871-9cab-c2a954a08087}, !- Source Object
  3,                                      !- Outlet Port
  {23e51a25-8c03-4f59-a9e2-ade1ea2a3954}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {882dbdb2-2a7a-48fa-9b80-ba9e8e96956e}, !- Handle
  Node 21,                                !- Name
  {adb99277-970e-4d43-b58a-a2f544b77e87}, !- Inlet Port
  {b0ad69ce-8f7e-441b-b85c-55870b4768c9}; !- Outlet Port

OS:Connection,
  {b0ad69ce-8f7e-441b-b85c-55870b4768c9}, !- Handle
  {48bdedc9-675f-4baa-9990-11a7d4402631}, !- Name
  {882dbdb2-2a7a-48fa-9b80-ba9e8e96956e}, !- Source Object
  3,                                      !- Outlet Port
  {7392b115-c7d6-4805-a9d6-f36d2d4bcd3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adb99277-970e-4d43-b58a-a2f544b77e87}, !- Handle
  {f007841d-869e-40ec-bf34-656702e8d2e4}, !- Name
  {23e51a25-8c03-4f59-a9e2-ade1ea2a3954}, !- Source Object
  4,                                      !- Outlet Port
  {882dbdb2-2a7a-48fa-9b80-ba9e8e96956e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {93c7a8f7-8a11-4e92-b11c-7430072a9eda}, !- Handle
  Conference/Meeting/Multi-purpose room-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e797a167-6a3c-4379-85f4-e02a39711eea}, !- Zone Air Inlet Port List
  {ed765709-8a09-4a74-8523-321fd937d019}, !- Zone Air Exhaust Port List
  {3217d1a4-dc24-4de1-bf75-4f1a695d95b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b743e79-0ab1-46f4-b5fb-f7297d699d4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dc1e328-d74a-47fe-9836-ad7faa0052f4}, !- Handle
  Node 22,                                !- Name
  {3217d1a4-dc24-4de1-bf75-4f1a695d95b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3217d1a4-dc24-4de1-bf75-4f1a695d95b2}, !- Handle
  {1bb7a82f-2f29-4728-9631-1739a3ad28fe}, !- Name
  {93c7a8f7-8a11-4e92-b11c-7430072a9eda}, !- Source Object
  11,                                     !- Outlet Port
  {3dc1e328-d74a-47fe-9836-ad7faa0052f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e797a167-6a3c-4379-85f4-e02a39711eea}, !- Handle
  {faa3444f-0ead-4b33-b9a3-667a7ec0aca8}, !- Name
  {93c7a8f7-8a11-4e92-b11c-7430072a9eda}, !- HVAC Component
  {d59dc8f1-1c9b-4342-bf11-64f0f485489b}; !- Port 1

OS:PortList,
  {ed765709-8a09-4a74-8523-321fd937d019}, !- Handle
  {e40b0062-8cae-44f7-bfa1-e762cafabcea}, !- Name
  {93c7a8f7-8a11-4e92-b11c-7430072a9eda}, !- HVAC Component
  {8e16baac-3fb2-4d6c-aa50-9ffe8793b976}; !- Port 1

OS:Sizing:Zone,
  {e2328e1c-25e8-4afe-a401-284ede198048}, !- Handle
  {93c7a8f7-8a11-4e92-b11c-7430072a9eda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16325109-4e85-4e31-923a-1506ce5f8368}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {93c7a8f7-8a11-4e92-b11c-7430072a9eda}, !- Thermal Zone
  {0fadbd95-8748-4374-8911-437a01fa8fdb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2b743e79-0ab1-46f4-b5fb-f7297d699d4c}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0fadbd95-8748-4374-8911-437a01fa8fdb}, !- Handle
  Zone HVAC Ideal Loads Air System 8,     !- Name
  ,                                       !- Availability Schedule Name
  {2ef32515-7a5d-4a68-918d-eb103f3a1334}, !- Zone Supply Air Node Name
  {ec23db01-7c79-41a8-ad72-7a1635f7863c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {1360f1f9-d624-49b4-a2bd-bfb8789df4c1}, !- Handle
  Node 23,                                !- Name
  {8e16baac-3fb2-4d6c-aa50-9ffe8793b976}, !- Inlet Port
  {2ef32515-7a5d-4a68-918d-eb103f3a1334}; !- Outlet Port

OS:Connection,
  {8e16baac-3fb2-4d6c-aa50-9ffe8793b976}, !- Handle
  {f694d4e0-caf3-4469-ab95-8a4bd4c98034}, !- Name
  {ed765709-8a09-4a74-8523-321fd937d019}, !- Source Object
  3,                                      !- Outlet Port
  {1360f1f9-d624-49b4-a2bd-bfb8789df4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef32515-7a5d-4a68-918d-eb103f3a1334}, !- Handle
  {a0f892bf-7cd6-4609-8aa8-33446dd678ce}, !- Name
  {1360f1f9-d624-49b4-a2bd-bfb8789df4c1}, !- Source Object
  3,                                      !- Outlet Port
  {0fadbd95-8748-4374-8911-437a01fa8fdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20dbdf00-8f3e-43ee-8ef1-35a826105a08}, !- Handle
  Node 24,                                !- Name
  {ec23db01-7c79-41a8-ad72-7a1635f7863c}, !- Inlet Port
  {d59dc8f1-1c9b-4342-bf11-64f0f485489b}; !- Outlet Port

OS:Connection,
  {d59dc8f1-1c9b-4342-bf11-64f0f485489b}, !- Handle
  {108ea1ec-89e4-4087-ac1f-9cae05062a56}, !- Name
  {20dbdf00-8f3e-43ee-8ef1-35a826105a08}, !- Source Object
  3,                                      !- Outlet Port
  {e797a167-6a3c-4379-85f4-e02a39711eea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec23db01-7c79-41a8-ad72-7a1635f7863c}, !- Handle
  {1880510f-bce7-43d1-ab68-9453251b331c}, !- Name
  {0fadbd95-8748-4374-8911-437a01fa8fdb}, !- Source Object
  4,                                      !- Outlet Port
  {20dbdf00-8f3e-43ee-8ef1-35a826105a08}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {fe75e6f8-2ece-420d-a2ab-9fb37cc39b1d}, !- Handle
  Confinement cell-Space Function ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23f67dc0-e6e3-483c-8d69-b475e5bfc17c}, !- Zone Air Inlet Port List
  {93fcaa8b-7cda-473b-b713-0fd09b4fea66}, !- Zone Air Exhaust Port List
  {db0da165-669d-4596-932d-a83b0c3f1c47}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09cf8f50-d3b3-4796-aa20-c098bbd7bd63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f4c585a-20d2-4b67-a74a-c31fad782014}, !- Handle
  Node 25,                                !- Name
  {db0da165-669d-4596-932d-a83b0c3f1c47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db0da165-669d-4596-932d-a83b0c3f1c47}, !- Handle
  {e2bd09a1-b586-4769-b99e-eaa1f7c1ac9e}, !- Name
  {fe75e6f8-2ece-420d-a2ab-9fb37cc39b1d}, !- Source Object
  11,                                     !- Outlet Port
  {0f4c585a-20d2-4b67-a74a-c31fad782014}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23f67dc0-e6e3-483c-8d69-b475e5bfc17c}, !- Handle
  {b6eb85a5-dfe8-429c-a18c-f48b46bee16c}, !- Name
  {fe75e6f8-2ece-420d-a2ab-9fb37cc39b1d}, !- HVAC Component
  {7146153f-e5f3-47c8-9f35-deeb90c2fe5e}; !- Port 1

OS:PortList,
  {93fcaa8b-7cda-473b-b713-0fd09b4fea66}, !- Handle
  {eee95701-edda-4581-a99d-f3e26fafbd50}, !- Name
  {fe75e6f8-2ece-420d-a2ab-9fb37cc39b1d}, !- HVAC Component
  {79b14991-660a-4188-9f7e-ba5760e9aab0}; !- Port 1

OS:Sizing:Zone,
  {594ecc1d-5761-440a-9337-341038aaf2ee}, !- Handle
  {fe75e6f8-2ece-420d-a2ab-9fb37cc39b1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f8c4cba-5518-429a-8b85-a8928e0d7b2f}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {fe75e6f8-2ece-420d-a2ab-9fb37cc39b1d}, !- Thermal Zone
  {ad420c75-a230-4d36-99b8-5ac55f985ed5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {09cf8f50-d3b3-4796-aa20-c098bbd7bd63}, !- Handle
  Space Function Confinement cell Thermostat 1, !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Heating Setpoint Temperature Schedule Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ad420c75-a230-4d36-99b8-5ac55f985ed5}, !- Handle
  Zone HVAC Ideal Loads Air System 9,     !- Name
  ,                                       !- Availability Schedule Name
  {e5f5b0aa-78e0-44e8-96b7-205c2ef0f94b}, !- Zone Supply Air Node Name
  {73cb158f-2e31-483e-bb57-675fd9e76269}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {9c4c28f4-804e-49a4-8bb2-86c506ae998e}, !- Handle
  Node 26,                                !- Name
  {79b14991-660a-4188-9f7e-ba5760e9aab0}, !- Inlet Port
  {e5f5b0aa-78e0-44e8-96b7-205c2ef0f94b}; !- Outlet Port

OS:Connection,
  {79b14991-660a-4188-9f7e-ba5760e9aab0}, !- Handle
  {bc9d755a-ed67-4ca2-8e7d-5fe72211dda1}, !- Name
  {93fcaa8b-7cda-473b-b713-0fd09b4fea66}, !- Source Object
  3,                                      !- Outlet Port
  {9c4c28f4-804e-49a4-8bb2-86c506ae998e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f5b0aa-78e0-44e8-96b7-205c2ef0f94b}, !- Handle
  {851f813e-6296-470b-b388-a6db979e96db}, !- Name
  {9c4c28f4-804e-49a4-8bb2-86c506ae998e}, !- Source Object
  3,                                      !- Outlet Port
  {ad420c75-a230-4d36-99b8-5ac55f985ed5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a130e7d-dd74-440b-9e30-e40ad605d8b5}, !- Handle
  Node 27,                                !- Name
  {73cb158f-2e31-483e-bb57-675fd9e76269}, !- Inlet Port
  {7146153f-e5f3-47c8-9f35-deeb90c2fe5e}; !- Outlet Port

OS:Connection,
  {7146153f-e5f3-47c8-9f35-deeb90c2fe5e}, !- Handle
  {5bfbc1cf-114c-445d-a7d3-1a98078f5b54}, !- Name
  {0a130e7d-dd74-440b-9e30-e40ad605d8b5}, !- Source Object
  3,                                      !- Outlet Port
  {23f67dc0-e6e3-483c-8d69-b475e5bfc17c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73cb158f-2e31-483e-bb57-675fd9e76269}, !- Handle
  {df23df98-cc36-478f-bfb7-5111407bc0f0}, !- Name
  {ad420c75-a230-4d36-99b8-5ac55f985ed5}, !- Source Object
  4,                                      !- Outlet Port
  {0a130e7d-dd74-440b-9e30-e40ad605d8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {76841f65-9d88-4ac9-90fc-6c0d7656937e}, !- Handle
  Copy/Print room-Space Function ZN,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43fb9e04-a6c1-493f-84a7-45480b71bfdb}, !- Zone Air Inlet Port List
  {4859c0d5-31c6-45c4-a867-3275867e6ac9}, !- Zone Air Exhaust Port List
  {20963667-0ff2-4c3c-84f4-c6d1a0620af3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {787a3ed4-b814-4db8-b043-2afaa6f92b27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {825325cc-1e30-4463-a938-280822de5858}, !- Handle
  Node 28,                                !- Name
  {20963667-0ff2-4c3c-84f4-c6d1a0620af3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20963667-0ff2-4c3c-84f4-c6d1a0620af3}, !- Handle
  {d81c76e7-5ad0-409e-9a8f-26e974372d82}, !- Name
  {76841f65-9d88-4ac9-90fc-6c0d7656937e}, !- Source Object
  11,                                     !- Outlet Port
  {825325cc-1e30-4463-a938-280822de5858}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43fb9e04-a6c1-493f-84a7-45480b71bfdb}, !- Handle
  {35588eaa-b60e-441a-959a-80460ef69437}, !- Name
  {76841f65-9d88-4ac9-90fc-6c0d7656937e}, !- HVAC Component
  {05a56b70-cd13-49dd-98a7-254e052c8dc3}; !- Port 1

OS:PortList,
  {4859c0d5-31c6-45c4-a867-3275867e6ac9}, !- Handle
  {a7182316-0057-47d4-9854-4eccdab43b53}, !- Name
  {76841f65-9d88-4ac9-90fc-6c0d7656937e}, !- HVAC Component
  {574c84d4-d6f6-4ae5-819c-88184d04d964}; !- Port 1

OS:Sizing:Zone,
  {fda26960-9674-4f76-aac5-99983c0bccf2}, !- Handle
  {76841f65-9d88-4ac9-90fc-6c0d7656937e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed65824b-128a-43f8-9a24-c1be34ae7b62}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {76841f65-9d88-4ac9-90fc-6c0d7656937e}, !- Thermal Zone
  {59a8cecb-a68b-43b2-99e2-e143d970667c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {787a3ed4-b814-4db8-b043-2afaa6f92b27}, !- Handle
  Space Function Copy/Print room Thermostat 1, !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {59a8cecb-a68b-43b2-99e2-e143d970667c}, !- Handle
  Zone HVAC Ideal Loads Air System 10,    !- Name
  ,                                       !- Availability Schedule Name
  {4fb6b691-25eb-4949-bf7d-088ab3d3eff4}, !- Zone Supply Air Node Name
  {c8684df8-dc63-497a-9611-e47b38897f94}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {bdd86b7d-e55e-487b-a69a-00a983f9aea3}, !- Handle
  Node 29,                                !- Name
  {574c84d4-d6f6-4ae5-819c-88184d04d964}, !- Inlet Port
  {4fb6b691-25eb-4949-bf7d-088ab3d3eff4}; !- Outlet Port

OS:Connection,
  {574c84d4-d6f6-4ae5-819c-88184d04d964}, !- Handle
  {97edb167-d0b8-46c5-a9b9-655e6de10f9e}, !- Name
  {4859c0d5-31c6-45c4-a867-3275867e6ac9}, !- Source Object
  3,                                      !- Outlet Port
  {bdd86b7d-e55e-487b-a69a-00a983f9aea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb6b691-25eb-4949-bf7d-088ab3d3eff4}, !- Handle
  {7fc8b89f-907b-440c-b04a-c3193ff3a1ce}, !- Name
  {bdd86b7d-e55e-487b-a69a-00a983f9aea3}, !- Source Object
  3,                                      !- Outlet Port
  {59a8cecb-a68b-43b2-99e2-e143d970667c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f21bb2b2-5be7-460b-9840-27553fb1edbd}, !- Handle
  Node 30,                                !- Name
  {c8684df8-dc63-497a-9611-e47b38897f94}, !- Inlet Port
  {05a56b70-cd13-49dd-98a7-254e052c8dc3}; !- Outlet Port

OS:Connection,
  {05a56b70-cd13-49dd-98a7-254e052c8dc3}, !- Handle
  {8324f342-e9cf-4905-b685-43b5ff592eb3}, !- Name
  {f21bb2b2-5be7-460b-9840-27553fb1edbd}, !- Source Object
  3,                                      !- Outlet Port
  {43fb9e04-a6c1-493f-84a7-45480b71bfdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8684df8-dc63-497a-9611-e47b38897f94}, !- Handle
  {6349992e-49e0-46a4-b877-1092ac1a5c8e}, !- Name
  {59a8cecb-a68b-43b2-99e2-e143d970667c}, !- Source Object
  4,                                      !- Outlet Port
  {f21bb2b2-5be7-460b-9840-27553fb1edbd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {8fd78014-b1c8-4976-a67f-c2c00ef74b5b}, !- Handle
  Courtroom-Space Function ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0b3568d-788a-4bd2-913f-a803abde80af}, !- Zone Air Inlet Port List
  {452b953c-5ae2-449b-8d2c-a4d7645df95f}, !- Zone Air Exhaust Port List
  {d22f1621-b653-42cd-b074-c44fe2ec784d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5d9961f-5b46-4799-974d-a463ac68552f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66ff90c9-a837-4182-a44d-7230970f7ec4}, !- Handle
  Node 31,                                !- Name
  {d22f1621-b653-42cd-b074-c44fe2ec784d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d22f1621-b653-42cd-b074-c44fe2ec784d}, !- Handle
  {a22b3fd5-93c0-4264-9fa5-cb740f5b5855}, !- Name
  {8fd78014-b1c8-4976-a67f-c2c00ef74b5b}, !- Source Object
  11,                                     !- Outlet Port
  {66ff90c9-a837-4182-a44d-7230970f7ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0b3568d-788a-4bd2-913f-a803abde80af}, !- Handle
  {4ef66aca-7e74-4d64-9f02-37563485f8e4}, !- Name
  {8fd78014-b1c8-4976-a67f-c2c00ef74b5b}, !- HVAC Component
  {5a9eed04-a4ba-4c91-9288-52e30475e54f}; !- Port 1

OS:PortList,
  {452b953c-5ae2-449b-8d2c-a4d7645df95f}, !- Handle
  {a1e498e3-6b43-4c9b-8a36-1e671dba60c8}, !- Name
  {8fd78014-b1c8-4976-a67f-c2c00ef74b5b}, !- HVAC Component
  {f2916238-df89-42ca-8993-e8a06f1f78a4}; !- Port 1

OS:Sizing:Zone,
  {30ea34cd-425c-435a-b57d-054bc589ae30}, !- Handle
  {8fd78014-b1c8-4976-a67f-c2c00ef74b5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c77150ea-9838-4827-b811-84006a3a6275}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {8fd78014-b1c8-4976-a67f-c2c00ef74b5b}, !- Thermal Zone
  {98438206-7284-4fdf-a874-d58467d37527}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c5d9961f-5b46-4799-974d-a463ac68552f}, !- Handle
  Space Function Courtroom Thermostat 1,  !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {98438206-7284-4fdf-a874-d58467d37527}, !- Handle
  Zone HVAC Ideal Loads Air System 11,    !- Name
  ,                                       !- Availability Schedule Name
  {1fe5919d-10cc-43a0-a5b7-3959642c63ca}, !- Zone Supply Air Node Name
  {a08f7084-d588-466c-a4b6-494562596423}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {8faa0e11-f7ba-443c-9863-97c0b1827562}, !- Handle
  Node 32,                                !- Name
  {f2916238-df89-42ca-8993-e8a06f1f78a4}, !- Inlet Port
  {1fe5919d-10cc-43a0-a5b7-3959642c63ca}; !- Outlet Port

OS:Connection,
  {f2916238-df89-42ca-8993-e8a06f1f78a4}, !- Handle
  {dff4bb0b-d3f9-4553-819f-28c980594127}, !- Name
  {452b953c-5ae2-449b-8d2c-a4d7645df95f}, !- Source Object
  3,                                      !- Outlet Port
  {8faa0e11-f7ba-443c-9863-97c0b1827562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe5919d-10cc-43a0-a5b7-3959642c63ca}, !- Handle
  {77c8ed15-67c0-46b0-a1e3-48692921d9a4}, !- Name
  {8faa0e11-f7ba-443c-9863-97c0b1827562}, !- Source Object
  3,                                      !- Outlet Port
  {98438206-7284-4fdf-a874-d58467d37527}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70d95b73-c9ef-4227-bdf6-27c969a27c88}, !- Handle
  Node 33,                                !- Name
  {a08f7084-d588-466c-a4b6-494562596423}, !- Inlet Port
  {5a9eed04-a4ba-4c91-9288-52e30475e54f}; !- Outlet Port

OS:Connection,
  {5a9eed04-a4ba-4c91-9288-52e30475e54f}, !- Handle
  {b9037c44-4edd-4e8e-86cb-e65f5b34e42f}, !- Name
  {70d95b73-c9ef-4227-bdf6-27c969a27c88}, !- Source Object
  3,                                      !- Outlet Port
  {f0b3568d-788a-4bd2-913f-a803abde80af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a08f7084-d588-466c-a4b6-494562596423}, !- Handle
  {8504c870-dd94-410e-b733-de181c683e7b}, !- Name
  {98438206-7284-4fdf-a874-d58467d37527}, !- Source Object
  4,                                      !- Outlet Port
  {70d95b73-c9ef-4227-bdf6-27c969a27c88}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {faa49944-d3ea-40dc-b517-13a4cea9565c}, !- Handle
  Dining area - bar lounge/leisure dining-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdc82434-a156-4403-974f-accb8871f76b}, !- Zone Air Inlet Port List
  {5c7fe15a-adb7-4e0a-95b7-591d007ef2d6}, !- Zone Air Exhaust Port List
  {666bcb3d-6faf-4fdc-9c11-e78b4551f373}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1614acb-4297-4734-a85f-ceceead32224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76d429da-32fa-4076-8530-7d4b147c6d40}, !- Handle
  Node 34,                                !- Name
  {666bcb3d-6faf-4fdc-9c11-e78b4551f373}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {666bcb3d-6faf-4fdc-9c11-e78b4551f373}, !- Handle
  {d1f2002d-d83d-4903-8c67-8f243abd4c11}, !- Name
  {faa49944-d3ea-40dc-b517-13a4cea9565c}, !- Source Object
  11,                                     !- Outlet Port
  {76d429da-32fa-4076-8530-7d4b147c6d40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdc82434-a156-4403-974f-accb8871f76b}, !- Handle
  {8941c350-5ce9-4c0d-8f66-8e5633cfa0ec}, !- Name
  {faa49944-d3ea-40dc-b517-13a4cea9565c}, !- HVAC Component
  {2d8fff05-6ef5-4e5f-b81d-df923eaae544}; !- Port 1

OS:PortList,
  {5c7fe15a-adb7-4e0a-95b7-591d007ef2d6}, !- Handle
  {f65be962-20da-410e-8263-020c7eb41055}, !- Name
  {faa49944-d3ea-40dc-b517-13a4cea9565c}, !- HVAC Component
  {0c2a7110-78f2-4736-bf7c-83ecc404d0ee}; !- Port 1

OS:Sizing:Zone,
  {2e840242-1def-438d-b814-bcdc8256f603}, !- Handle
  {faa49944-d3ea-40dc-b517-13a4cea9565c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43c37057-49c8-47f6-9733-0221642248b7}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {faa49944-d3ea-40dc-b517-13a4cea9565c}, !- Thermal Zone
  {d61bde2d-f45e-45cb-a261-61317522a2c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a1614acb-4297-4734-a85f-ceceead32224}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {d61bde2d-f45e-45cb-a261-61317522a2c9}, !- Handle
  Zone HVAC Ideal Loads Air System 12,    !- Name
  ,                                       !- Availability Schedule Name
  {e9b36a2a-d2e5-40f5-81bf-fd492b50ec71}, !- Zone Supply Air Node Name
  {9393e55b-857d-4fd2-9249-5444afdf7d88}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {956c0955-c138-4c21-91b5-d42b57a1e21f}, !- Handle
  Node 35,                                !- Name
  {0c2a7110-78f2-4736-bf7c-83ecc404d0ee}, !- Inlet Port
  {e9b36a2a-d2e5-40f5-81bf-fd492b50ec71}; !- Outlet Port

OS:Connection,
  {0c2a7110-78f2-4736-bf7c-83ecc404d0ee}, !- Handle
  {399266b1-f0cd-4302-9c1b-c5c8c8fcfe1c}, !- Name
  {5c7fe15a-adb7-4e0a-95b7-591d007ef2d6}, !- Source Object
  3,                                      !- Outlet Port
  {956c0955-c138-4c21-91b5-d42b57a1e21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b36a2a-d2e5-40f5-81bf-fd492b50ec71}, !- Handle
  {9a624c40-d819-4e27-b936-278da35f3974}, !- Name
  {956c0955-c138-4c21-91b5-d42b57a1e21f}, !- Source Object
  3,                                      !- Outlet Port
  {d61bde2d-f45e-45cb-a261-61317522a2c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a84a56ee-f813-4422-a007-94afe9966dfd}, !- Handle
  Node 36,                                !- Name
  {9393e55b-857d-4fd2-9249-5444afdf7d88}, !- Inlet Port
  {2d8fff05-6ef5-4e5f-b81d-df923eaae544}; !- Outlet Port

OS:Connection,
  {2d8fff05-6ef5-4e5f-b81d-df923eaae544}, !- Handle
  {b1be1c19-5a91-4daa-b7a9-1a560b0b0186}, !- Name
  {a84a56ee-f813-4422-a007-94afe9966dfd}, !- Source Object
  3,                                      !- Outlet Port
  {bdc82434-a156-4403-974f-accb8871f76b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9393e55b-857d-4fd2-9249-5444afdf7d88}, !- Handle
  {841078dd-eb9b-4daa-b0ef-21afbd00cc89}, !- Name
  {d61bde2d-f45e-45cb-a261-61317522a2c9}, !- Source Object
  4,                                      !- Outlet Port
  {a84a56ee-f813-4422-a007-94afe9966dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {7f8028b3-69bb-4aa6-8cac-468b27820f60}, !- Handle
  Dining area - cafeteria/fast food dining-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dea7c13-a94d-4caf-9098-515807687811}, !- Zone Air Inlet Port List
  {46f222a5-2e71-4b08-8994-649d89562561}, !- Zone Air Exhaust Port List
  {372b1f60-a4c4-4fb6-9bd5-c7a63026d806}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77f19b95-f48f-4ae4-ba1c-e10561f01120}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b99a4e3-da81-40bf-99a9-e257cd6ba934}, !- Handle
  Node 37,                                !- Name
  {372b1f60-a4c4-4fb6-9bd5-c7a63026d806}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {372b1f60-a4c4-4fb6-9bd5-c7a63026d806}, !- Handle
  {4ed5a038-f605-4deb-afa1-a3903a664966}, !- Name
  {7f8028b3-69bb-4aa6-8cac-468b27820f60}, !- Source Object
  11,                                     !- Outlet Port
  {2b99a4e3-da81-40bf-99a9-e257cd6ba934}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dea7c13-a94d-4caf-9098-515807687811}, !- Handle
  {5281dd0b-8b4d-4ab0-b03d-58a4e9a2584e}, !- Name
  {7f8028b3-69bb-4aa6-8cac-468b27820f60}, !- HVAC Component
  {e177b850-0fb8-4e26-9733-2564f7a2f8a1}; !- Port 1

OS:PortList,
  {46f222a5-2e71-4b08-8994-649d89562561}, !- Handle
  {b644f317-5a50-418a-b81f-9b7866c457f7}, !- Name
  {7f8028b3-69bb-4aa6-8cac-468b27820f60}, !- HVAC Component
  {df4c4289-3249-4767-936f-7f9015644941}; !- Port 1

OS:Sizing:Zone,
  {23412781-64cb-4608-80e7-6f09991ec486}, !- Handle
  {7f8028b3-69bb-4aa6-8cac-468b27820f60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {711b5471-2bdc-41b3-a011-c914e53fb7d2}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {7f8028b3-69bb-4aa6-8cac-468b27820f60}, !- Thermal Zone
  {e63eaf41-9cdb-4cc6-9844-f4e1c79c4459}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {77f19b95-f48f-4ae4-ba1c-e10561f01120}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e63eaf41-9cdb-4cc6-9844-f4e1c79c4459}, !- Handle
  Zone HVAC Ideal Loads Air System 13,    !- Name
  ,                                       !- Availability Schedule Name
  {0bbe3b01-3aca-4ef8-83bb-d7f3f15c4a2b}, !- Zone Supply Air Node Name
  {642136a1-6fd8-42ad-aa59-43c0367ff7f3}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {dfd47433-7192-4ae6-86eb-7ae7f5ee20dd}, !- Handle
  Node 38,                                !- Name
  {df4c4289-3249-4767-936f-7f9015644941}, !- Inlet Port
  {0bbe3b01-3aca-4ef8-83bb-d7f3f15c4a2b}; !- Outlet Port

OS:Connection,
  {df4c4289-3249-4767-936f-7f9015644941}, !- Handle
  {46d9bd89-fd92-4fe4-8a7a-d548d0ca4e8e}, !- Name
  {46f222a5-2e71-4b08-8994-649d89562561}, !- Source Object
  3,                                      !- Outlet Port
  {dfd47433-7192-4ae6-86eb-7ae7f5ee20dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bbe3b01-3aca-4ef8-83bb-d7f3f15c4a2b}, !- Handle
  {4293140a-c384-4829-b385-c9fca2023fe6}, !- Name
  {dfd47433-7192-4ae6-86eb-7ae7f5ee20dd}, !- Source Object
  3,                                      !- Outlet Port
  {e63eaf41-9cdb-4cc6-9844-f4e1c79c4459}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cfa9af7-5e4b-4f15-90f9-097d32d09c32}, !- Handle
  Node 39,                                !- Name
  {642136a1-6fd8-42ad-aa59-43c0367ff7f3}, !- Inlet Port
  {e177b850-0fb8-4e26-9733-2564f7a2f8a1}; !- Outlet Port

OS:Connection,
  {e177b850-0fb8-4e26-9733-2564f7a2f8a1}, !- Handle
  {9cab6d97-8588-4475-9729-8d162cb077ab}, !- Name
  {5cfa9af7-5e4b-4f15-90f9-097d32d09c32}, !- Source Object
  3,                                      !- Outlet Port
  {7dea7c13-a94d-4caf-9098-515807687811}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {642136a1-6fd8-42ad-aa59-43c0367ff7f3}, !- Handle
  {ec186571-a5e7-4894-a020-c11727326860}, !- Name
  {e63eaf41-9cdb-4cc6-9844-f4e1c79c4459}, !- Source Object
  4,                                      !- Outlet Port
  {5cfa9af7-5e4b-4f15-90f9-097d32d09c32}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {9ba5ff77-2e37-4533-9109-2670557b1906}, !- Handle
  Dining area - family dining-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b893f4d7-4008-461e-b008-11ac93518949}, !- Zone Air Inlet Port List
  {4a294dfa-566a-49c8-8860-6aab3097da01}, !- Zone Air Exhaust Port List
  {1030b0ac-5bbd-45e1-bcda-ee35e00f86c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9470610d-13d2-47e3-be7d-8d48d3d59166}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a993f637-4b40-476b-8ac5-c39a4ab6c8ea}, !- Handle
  Node 40,                                !- Name
  {1030b0ac-5bbd-45e1-bcda-ee35e00f86c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1030b0ac-5bbd-45e1-bcda-ee35e00f86c2}, !- Handle
  {2ff3e8ff-db20-41e6-8838-6bd65be68b5b}, !- Name
  {9ba5ff77-2e37-4533-9109-2670557b1906}, !- Source Object
  11,                                     !- Outlet Port
  {a993f637-4b40-476b-8ac5-c39a4ab6c8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b893f4d7-4008-461e-b008-11ac93518949}, !- Handle
  {753ad7db-e364-4326-a387-973a0aaca6e9}, !- Name
  {9ba5ff77-2e37-4533-9109-2670557b1906}, !- HVAC Component
  {258eb98d-c4f1-4e8f-a194-07ca6bd8e251}; !- Port 1

OS:PortList,
  {4a294dfa-566a-49c8-8860-6aab3097da01}, !- Handle
  {a85cdb8a-1bb7-43e5-837a-c980e56b2d8a}, !- Name
  {9ba5ff77-2e37-4533-9109-2670557b1906}, !- HVAC Component
  {ad7779f6-8a42-493e-bdd5-30b3225845fe}; !- Port 1

OS:Sizing:Zone,
  {e4d4e962-5f9a-4211-b8f4-1d2345f17372}, !- Handle
  {9ba5ff77-2e37-4533-9109-2670557b1906}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85a102e3-4e3a-4575-a488-534d1e88edfb}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {9ba5ff77-2e37-4533-9109-2670557b1906}, !- Thermal Zone
  {cdb3a67d-f4f3-4a0e-9499-cd05a506a6af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9470610d-13d2-47e3-be7d-8d48d3d59166}, !- Handle
  Space Function Dining area - family dining Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {cdb3a67d-f4f3-4a0e-9499-cd05a506a6af}, !- Handle
  Zone HVAC Ideal Loads Air System 14,    !- Name
  ,                                       !- Availability Schedule Name
  {324d9593-e1fc-4a2c-b972-c83c33d6fc2d}, !- Zone Supply Air Node Name
  {d34cf5b6-add7-4a4c-8727-9140bd693eee}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {f6a910ec-1d78-49ac-b35b-cdd2f7e0b9e1}, !- Handle
  Node 41,                                !- Name
  {ad7779f6-8a42-493e-bdd5-30b3225845fe}, !- Inlet Port
  {324d9593-e1fc-4a2c-b972-c83c33d6fc2d}; !- Outlet Port

OS:Connection,
  {ad7779f6-8a42-493e-bdd5-30b3225845fe}, !- Handle
  {1c22e015-339f-4ed3-952f-9fea092d48a9}, !- Name
  {4a294dfa-566a-49c8-8860-6aab3097da01}, !- Source Object
  3,                                      !- Outlet Port
  {f6a910ec-1d78-49ac-b35b-cdd2f7e0b9e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324d9593-e1fc-4a2c-b972-c83c33d6fc2d}, !- Handle
  {f68bf45b-1eb7-4852-83e9-5647be4c3922}, !- Name
  {f6a910ec-1d78-49ac-b35b-cdd2f7e0b9e1}, !- Source Object
  3,                                      !- Outlet Port
  {cdb3a67d-f4f3-4a0e-9499-cd05a506a6af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10ee833f-2bcf-40ba-b6ae-8c4e6562eeb0}, !- Handle
  Node 42,                                !- Name
  {d34cf5b6-add7-4a4c-8727-9140bd693eee}, !- Inlet Port
  {258eb98d-c4f1-4e8f-a194-07ca6bd8e251}; !- Outlet Port

OS:Connection,
  {258eb98d-c4f1-4e8f-a194-07ca6bd8e251}, !- Handle
  {c8934d2c-f938-407c-9eae-900e71b92be8}, !- Name
  {10ee833f-2bcf-40ba-b6ae-8c4e6562eeb0}, !- Source Object
  3,                                      !- Outlet Port
  {b893f4d7-4008-461e-b008-11ac93518949}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d34cf5b6-add7-4a4c-8727-9140bd693eee}, !- Handle
  {86ba18bd-0658-4783-a071-a39054fe5ad6}, !- Name
  {cdb3a67d-f4f3-4a0e-9499-cd05a506a6af}, !- Source Object
  4,                                      !- Outlet Port
  {10ee833f-2bcf-40ba-b6ae-8c4e6562eeb0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {134ef616-bb0c-4c0f-863d-5b2bd7fe0050}, !- Handle
  Dining area - other-Space Function ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57daffd3-c90e-4cd9-bf58-e4b2640c7f6c}, !- Zone Air Inlet Port List
  {8720c9a0-70ce-4cf2-9450-d0b94721b823}, !- Zone Air Exhaust Port List
  {cc79ab79-7a16-4c70-a044-e2e6d8634e45}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec34673f-f289-4e29-892c-62c8887258b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {515b385c-03b0-4211-bebd-829ca9210177}, !- Handle
  Node 43,                                !- Name
  {cc79ab79-7a16-4c70-a044-e2e6d8634e45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc79ab79-7a16-4c70-a044-e2e6d8634e45}, !- Handle
  {5c44a965-2eab-41fb-ab95-6ffffcab83f5}, !- Name
  {134ef616-bb0c-4c0f-863d-5b2bd7fe0050}, !- Source Object
  11,                                     !- Outlet Port
  {515b385c-03b0-4211-bebd-829ca9210177}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57daffd3-c90e-4cd9-bf58-e4b2640c7f6c}, !- Handle
  {9becc349-bfea-4608-a781-ba1577de07f2}, !- Name
  {134ef616-bb0c-4c0f-863d-5b2bd7fe0050}, !- HVAC Component
  {268497fc-9d29-4bd9-bd5a-3a7719c1c11c}; !- Port 1

OS:PortList,
  {8720c9a0-70ce-4cf2-9450-d0b94721b823}, !- Handle
  {b8ebabdb-cbaa-4d49-a052-56567c0fc5d1}, !- Name
  {134ef616-bb0c-4c0f-863d-5b2bd7fe0050}, !- HVAC Component
  {8d7cf989-bfc8-413e-91eb-8c50d3f0c44c}; !- Port 1

OS:Sizing:Zone,
  {e514a06a-45b9-456a-87c9-6d0c181ab588}, !- Handle
  {134ef616-bb0c-4c0f-863d-5b2bd7fe0050}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d6f4a0e-6cd9-4467-9c9f-a84f32173c22}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {134ef616-bb0c-4c0f-863d-5b2bd7fe0050}, !- Thermal Zone
  {89becd07-5082-44e7-bf63-3854a53e0888}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec34673f-f289-4e29-892c-62c8887258b4}, !- Handle
  Space Function Dining area - other Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {89becd07-5082-44e7-bf63-3854a53e0888}, !- Handle
  Zone HVAC Ideal Loads Air System 15,    !- Name
  ,                                       !- Availability Schedule Name
  {61fae011-4fdc-46e1-bfd8-bcdd5b994d3e}, !- Zone Supply Air Node Name
  {c87dc26d-4f4b-4bd6-80ec-46e37c89d40c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {41d6b947-8810-415f-9f75-4b701b1b67e3}, !- Handle
  Node 44,                                !- Name
  {8d7cf989-bfc8-413e-91eb-8c50d3f0c44c}, !- Inlet Port
  {61fae011-4fdc-46e1-bfd8-bcdd5b994d3e}; !- Outlet Port

OS:Connection,
  {8d7cf989-bfc8-413e-91eb-8c50d3f0c44c}, !- Handle
  {be7fe224-dd59-446f-8757-2a2f6b57ae85}, !- Name
  {8720c9a0-70ce-4cf2-9450-d0b94721b823}, !- Source Object
  3,                                      !- Outlet Port
  {41d6b947-8810-415f-9f75-4b701b1b67e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fae011-4fdc-46e1-bfd8-bcdd5b994d3e}, !- Handle
  {d95411c8-88df-411b-a972-708ee9619f15}, !- Name
  {41d6b947-8810-415f-9f75-4b701b1b67e3}, !- Source Object
  3,                                      !- Outlet Port
  {89becd07-5082-44e7-bf63-3854a53e0888}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8004c4c6-e624-48c0-9798-2f6c79e7ece0}, !- Handle
  Node 45,                                !- Name
  {c87dc26d-4f4b-4bd6-80ec-46e37c89d40c}, !- Inlet Port
  {268497fc-9d29-4bd9-bd5a-3a7719c1c11c}; !- Outlet Port

OS:Connection,
  {268497fc-9d29-4bd9-bd5a-3a7719c1c11c}, !- Handle
  {fa1769f1-7db2-451d-8824-d7c6116b23ac}, !- Name
  {8004c4c6-e624-48c0-9798-2f6c79e7ece0}, !- Source Object
  3,                                      !- Outlet Port
  {57daffd3-c90e-4cd9-bf58-e4b2640c7f6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c87dc26d-4f4b-4bd6-80ec-46e37c89d40c}, !- Handle
  {6c682700-5203-4ef7-a1da-586e77e2ff9f}, !- Name
  {89becd07-5082-44e7-bf63-3854a53e0888}, !- Source Object
  4,                                      !- Outlet Port
  {8004c4c6-e624-48c0-9798-2f6c79e7ece0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {3022e25f-f1b4-48fc-a89c-14f613a6a7df}, !- Handle
  Dining area - penitentiary-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3067ef32-12b0-45da-94d1-a3f0ad8d7b1a}, !- Zone Air Inlet Port List
  {be801db9-7996-47da-825b-046f2b65c896}, !- Zone Air Exhaust Port List
  {25498709-db81-4ed2-9077-0e86ae84ef79}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46adc2f0-d181-4bca-b888-781c45152363}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a48d7f4-cc19-414b-9984-06c11c115404}, !- Handle
  Node 46,                                !- Name
  {25498709-db81-4ed2-9077-0e86ae84ef79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25498709-db81-4ed2-9077-0e86ae84ef79}, !- Handle
  {1437863d-86fb-4d1e-8333-4f2cc71b362a}, !- Name
  {3022e25f-f1b4-48fc-a89c-14f613a6a7df}, !- Source Object
  11,                                     !- Outlet Port
  {1a48d7f4-cc19-414b-9984-06c11c115404}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3067ef32-12b0-45da-94d1-a3f0ad8d7b1a}, !- Handle
  {7cc67667-b5d2-4423-9b4c-4ecf0a7ffcfb}, !- Name
  {3022e25f-f1b4-48fc-a89c-14f613a6a7df}, !- HVAC Component
  {99d5a39a-cdd6-483a-a152-01a225126857}; !- Port 1

OS:PortList,
  {be801db9-7996-47da-825b-046f2b65c896}, !- Handle
  {76d374b7-c844-41d6-aeaa-31ce652f0a9b}, !- Name
  {3022e25f-f1b4-48fc-a89c-14f613a6a7df}, !- HVAC Component
  {1a4f08af-f5db-4d08-b7dc-1959dffe4e72}; !- Port 1

OS:Sizing:Zone,
  {b1ce07f5-5284-4ec4-817e-8a2ff0e7095f}, !- Handle
  {3022e25f-f1b4-48fc-a89c-14f613a6a7df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34de9b97-5681-4728-a4a9-8b303f91bfe1}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {3022e25f-f1b4-48fc-a89c-14f613a6a7df}, !- Thermal Zone
  {2f11548c-7705-473a-b095-ab10953fbac5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {46adc2f0-d181-4bca-b888-781c45152363}, !- Handle
  Space Function Dining area - penitentiary Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {2f11548c-7705-473a-b095-ab10953fbac5}, !- Handle
  Zone HVAC Ideal Loads Air System 16,    !- Name
  ,                                       !- Availability Schedule Name
  {654cd187-14dd-43c2-883d-bb1da983cab5}, !- Zone Supply Air Node Name
  {09570e00-a9d1-4d9a-923d-5da4b019449d}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {806df09e-2d9a-4ae1-9964-3803cde1c127}, !- Handle
  Node 47,                                !- Name
  {1a4f08af-f5db-4d08-b7dc-1959dffe4e72}, !- Inlet Port
  {654cd187-14dd-43c2-883d-bb1da983cab5}; !- Outlet Port

OS:Connection,
  {1a4f08af-f5db-4d08-b7dc-1959dffe4e72}, !- Handle
  {326af5a3-f0db-4cb0-a24d-1acafef99075}, !- Name
  {be801db9-7996-47da-825b-046f2b65c896}, !- Source Object
  3,                                      !- Outlet Port
  {806df09e-2d9a-4ae1-9964-3803cde1c127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654cd187-14dd-43c2-883d-bb1da983cab5}, !- Handle
  {f77a756d-44fc-4a7e-b835-68c5768ae512}, !- Name
  {806df09e-2d9a-4ae1-9964-3803cde1c127}, !- Source Object
  3,                                      !- Outlet Port
  {2f11548c-7705-473a-b095-ab10953fbac5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31cd004a-53fd-487d-932c-1af6a958f89d}, !- Handle
  Node 48,                                !- Name
  {09570e00-a9d1-4d9a-923d-5da4b019449d}, !- Inlet Port
  {99d5a39a-cdd6-483a-a152-01a225126857}; !- Outlet Port

OS:Connection,
  {99d5a39a-cdd6-483a-a152-01a225126857}, !- Handle
  {608bc3b4-d1dc-44bb-996e-0a66a94e1fa1}, !- Name
  {31cd004a-53fd-487d-932c-1af6a958f89d}, !- Source Object
  3,                                      !- Outlet Port
  {3067ef32-12b0-45da-94d1-a3f0ad8d7b1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09570e00-a9d1-4d9a-923d-5da4b019449d}, !- Handle
  {17245545-ee34-4e11-8569-d7ebb43c6e55}, !- Name
  {2f11548c-7705-473a-b095-ab10953fbac5}, !- Source Object
  4,                                      !- Outlet Port
  {31cd004a-53fd-487d-932c-1af6a958f89d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {ebb248b9-eda9-45b6-840e-372a1bbba196}, !- Handle
  Dining area - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea588a32-f60a-4afa-bc3a-da532e7149f8}, !- Zone Air Inlet Port List
  {0a39b8c9-f629-4661-b917-7b74593acc45}, !- Zone Air Exhaust Port List
  {7347142c-04eb-468e-b58d-79862e5febc4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56ad4e94-ee83-4e2d-bac8-32def30a34f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34f499bc-9059-4dfa-958b-626ca5a23a95}, !- Handle
  Node 49,                                !- Name
  {7347142c-04eb-468e-b58d-79862e5febc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7347142c-04eb-468e-b58d-79862e5febc4}, !- Handle
  {d2be74ef-dc33-47c3-a332-c2ad75d542b3}, !- Name
  {ebb248b9-eda9-45b6-840e-372a1bbba196}, !- Source Object
  11,                                     !- Outlet Port
  {34f499bc-9059-4dfa-958b-626ca5a23a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea588a32-f60a-4afa-bc3a-da532e7149f8}, !- Handle
  {74bae266-024e-4f39-9d15-9e2e8a5a82a4}, !- Name
  {ebb248b9-eda9-45b6-840e-372a1bbba196}, !- HVAC Component
  {bdbc0247-dd06-40b1-9293-9fe0ad953f9a}; !- Port 1

OS:PortList,
  {0a39b8c9-f629-4661-b917-7b74593acc45}, !- Handle
  {3c8c1481-50a8-4886-a335-e2d953c25358}, !- Name
  {ebb248b9-eda9-45b6-840e-372a1bbba196}, !- HVAC Component
  {1bcb185c-eac4-481d-b5bd-da2f5320cf7a}; !- Port 1

OS:Sizing:Zone,
  {4b7060a6-2574-4f77-a018-76276df80d32}, !- Handle
  {ebb248b9-eda9-45b6-840e-372a1bbba196}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3397d72-f2e1-418d-9ebc-5c8dfdd865f2}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {ebb248b9-eda9-45b6-840e-372a1bbba196}, !- Thermal Zone
  {230c873d-a8a0-4b46-b11f-eddb9a805978}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {56ad4e94-ee83-4e2d-bac8-32def30a34f6}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {230c873d-a8a0-4b46-b11f-eddb9a805978}, !- Handle
  Zone HVAC Ideal Loads Air System 17,    !- Name
  ,                                       !- Availability Schedule Name
  {6cd84375-fc2e-45a5-b81f-2c975d512860}, !- Zone Supply Air Node Name
  {149c4a22-3f04-4608-8cd2-6bd8005d6577}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {8e43dbb7-5ffa-4d4e-859e-25fc6caf337e}, !- Handle
  Node 50,                                !- Name
  {1bcb185c-eac4-481d-b5bd-da2f5320cf7a}, !- Inlet Port
  {6cd84375-fc2e-45a5-b81f-2c975d512860}; !- Outlet Port

OS:Connection,
  {1bcb185c-eac4-481d-b5bd-da2f5320cf7a}, !- Handle
  {1cae0338-417a-4a09-bbfc-95a01c0cc274}, !- Name
  {0a39b8c9-f629-4661-b917-7b74593acc45}, !- Source Object
  3,                                      !- Outlet Port
  {8e43dbb7-5ffa-4d4e-859e-25fc6caf337e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd84375-fc2e-45a5-b81f-2c975d512860}, !- Handle
  {c595d893-e18f-4d10-b943-4d25e46697bc}, !- Name
  {8e43dbb7-5ffa-4d4e-859e-25fc6caf337e}, !- Source Object
  3,                                      !- Outlet Port
  {230c873d-a8a0-4b46-b11f-eddb9a805978}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a177d5eb-b4da-4dd8-a157-aec727f76b85}, !- Handle
  Node 51,                                !- Name
  {149c4a22-3f04-4608-8cd2-6bd8005d6577}, !- Inlet Port
  {bdbc0247-dd06-40b1-9293-9fe0ad953f9a}; !- Outlet Port

OS:Connection,
  {bdbc0247-dd06-40b1-9293-9fe0ad953f9a}, !- Handle
  {02d6cc89-05ef-46fa-b2ab-7753becb04a7}, !- Name
  {a177d5eb-b4da-4dd8-a157-aec727f76b85}, !- Source Object
  3,                                      !- Outlet Port
  {ea588a32-f60a-4afa-bc3a-da532e7149f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {149c4a22-3f04-4608-8cd2-6bd8005d6577}, !- Handle
  {92e55620-3776-4244-a219-120394915bcf}, !- Name
  {230c873d-a8a0-4b46-b11f-eddb9a805978}, !- Source Object
  4,                                      !- Outlet Port
  {a177d5eb-b4da-4dd8-a157-aec727f76b85}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {5ae948f8-d278-4cf0-b931-a2b0dfb6fe1e}, !- Handle
  Dressing/Fitting room - performing arts theatre-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d7d00ad-6867-4c34-9e58-c4a6f9f538a7}, !- Zone Air Inlet Port List
  {bbe2b72e-e71d-4682-a282-decc57631da5}, !- Zone Air Exhaust Port List
  {dda4a399-fe5a-4550-b671-ade4f6ae7a98}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {836a364f-0bd0-4841-8f5d-2a7167721b28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd73f660-b102-4b1f-b0ab-c9d7c4913bf4}, !- Handle
  Node 52,                                !- Name
  {dda4a399-fe5a-4550-b671-ade4f6ae7a98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dda4a399-fe5a-4550-b671-ade4f6ae7a98}, !- Handle
  {5cf94bf8-0f5d-4679-8b13-55b9b977f4f7}, !- Name
  {5ae948f8-d278-4cf0-b931-a2b0dfb6fe1e}, !- Source Object
  11,                                     !- Outlet Port
  {fd73f660-b102-4b1f-b0ab-c9d7c4913bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d7d00ad-6867-4c34-9e58-c4a6f9f538a7}, !- Handle
  {8cb2a9c3-5b8e-49bf-906e-5e8276adda40}, !- Name
  {5ae948f8-d278-4cf0-b931-a2b0dfb6fe1e}, !- HVAC Component
  {c0f133a6-cb53-406d-9512-65f030b8493f}; !- Port 1

OS:PortList,
  {bbe2b72e-e71d-4682-a282-decc57631da5}, !- Handle
  {dac07f24-df84-40f3-97e3-4ffdc7590542}, !- Name
  {5ae948f8-d278-4cf0-b931-a2b0dfb6fe1e}, !- HVAC Component
  {3cb46cdd-b48c-4b18-8060-cc136ea07270}; !- Port 1

OS:Sizing:Zone,
  {c7f73bc0-8b01-4a89-a04b-9e835688b519}, !- Handle
  {5ae948f8-d278-4cf0-b931-a2b0dfb6fe1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64af62e4-cc15-48d1-b237-3c6065dc6b55}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5ae948f8-d278-4cf0-b931-a2b0dfb6fe1e}, !- Thermal Zone
  {6e51921b-ded1-4469-b1d7-1f7f7212ba61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {836a364f-0bd0-4841-8f5d-2a7167721b28}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Thermostat 1, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {6e51921b-ded1-4469-b1d7-1f7f7212ba61}, !- Handle
  Zone HVAC Ideal Loads Air System 18,    !- Name
  ,                                       !- Availability Schedule Name
  {e830e67f-acec-477e-a5ca-4706ae1dd251}, !- Zone Supply Air Node Name
  {d9d3c01a-8d20-42cb-94a1-518a44ef9820}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {662245c0-4ea0-4362-b0a8-bb2a815e4f38}, !- Handle
  Node 53,                                !- Name
  {3cb46cdd-b48c-4b18-8060-cc136ea07270}, !- Inlet Port
  {e830e67f-acec-477e-a5ca-4706ae1dd251}; !- Outlet Port

OS:Connection,
  {3cb46cdd-b48c-4b18-8060-cc136ea07270}, !- Handle
  {c70fb212-bb31-4959-84d4-ce148b55be05}, !- Name
  {bbe2b72e-e71d-4682-a282-decc57631da5}, !- Source Object
  3,                                      !- Outlet Port
  {662245c0-4ea0-4362-b0a8-bb2a815e4f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e830e67f-acec-477e-a5ca-4706ae1dd251}, !- Handle
  {64b882fe-97c7-4a53-a3fb-3ff17c77a72d}, !- Name
  {662245c0-4ea0-4362-b0a8-bb2a815e4f38}, !- Source Object
  3,                                      !- Outlet Port
  {6e51921b-ded1-4469-b1d7-1f7f7212ba61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {174d90cc-ecd4-4435-bba8-6ad99eebfb0a}, !- Handle
  Node 54,                                !- Name
  {d9d3c01a-8d20-42cb-94a1-518a44ef9820}, !- Inlet Port
  {c0f133a6-cb53-406d-9512-65f030b8493f}; !- Outlet Port

OS:Connection,
  {c0f133a6-cb53-406d-9512-65f030b8493f}, !- Handle
  {727529ec-d4fd-47f9-ac02-0004ef477da0}, !- Name
  {174d90cc-ecd4-4435-bba8-6ad99eebfb0a}, !- Source Object
  3,                                      !- Outlet Port
  {1d7d00ad-6867-4c34-9e58-c4a6f9f538a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9d3c01a-8d20-42cb-94a1-518a44ef9820}, !- Handle
  {33edddfa-c0d2-47e1-8a9f-373348e9856b}, !- Name
  {6e51921b-ded1-4469-b1d7-1f7f7212ba61}, !- Source Object
  4,                                      !- Outlet Port
  {174d90cc-ecd4-4435-bba8-6ad99eebfb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {d60d82ca-6816-41cc-bd7c-f5c72ab74085}, !- Handle
  Emergency vehicle garage-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ad9e897-7f75-463b-a24d-5d9708233790}, !- Zone Air Inlet Port List
  {7fda728a-642c-4307-ba5a-80e50d6bde16}, !- Zone Air Exhaust Port List
  {79d2f550-4dc6-4d70-85fc-c57652e8001c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7aa00d1-72ff-4cd4-96b4-ded89131959f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e62a1a7-1e64-4de4-8605-be58ac567c08}, !- Handle
  Node 55,                                !- Name
  {79d2f550-4dc6-4d70-85fc-c57652e8001c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79d2f550-4dc6-4d70-85fc-c57652e8001c}, !- Handle
  {1a556f5f-2219-452a-a8a1-536e1c8d4cb0}, !- Name
  {d60d82ca-6816-41cc-bd7c-f5c72ab74085}, !- Source Object
  11,                                     !- Outlet Port
  {4e62a1a7-1e64-4de4-8605-be58ac567c08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ad9e897-7f75-463b-a24d-5d9708233790}, !- Handle
  {a53fcff5-8956-472a-93c0-8daa34a7770c}, !- Name
  {d60d82ca-6816-41cc-bd7c-f5c72ab74085}, !- HVAC Component
  {9f9a889f-4401-47ff-81e4-4fd0b095e221}; !- Port 1

OS:PortList,
  {7fda728a-642c-4307-ba5a-80e50d6bde16}, !- Handle
  {8713e2d6-7d90-40c1-9c2f-e30ce1f772f6}, !- Name
  {d60d82ca-6816-41cc-bd7c-f5c72ab74085}, !- HVAC Component
  {6cbbcfb1-33d5-4840-b43a-fcbd90f7232c}; !- Port 1

OS:Sizing:Zone,
  {1572f90e-a959-4d03-a3d1-778c36af394d}, !- Handle
  {d60d82ca-6816-41cc-bd7c-f5c72ab74085}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b845fee2-2a9b-4e16-b255-da946a58311b}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {d60d82ca-6816-41cc-bd7c-f5c72ab74085}, !- Thermal Zone
  {25ecf4af-7bc1-4c0d-9e7e-3050b559c6b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a7aa00d1-72ff-4cd4-96b4-ded89131959f}, !- Handle
  Space Function Emergency vehicle garage Thermostat 1, !- Name
  {a49984fb-3fa1-48bd-b5e8-485aff63b470}, !- Heating Setpoint Temperature Schedule Name
  {8a5d296e-5a91-4953-863a-f657b937ff2e}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {25ecf4af-7bc1-4c0d-9e7e-3050b559c6b4}, !- Handle
  Zone HVAC Ideal Loads Air System 19,    !- Name
  ,                                       !- Availability Schedule Name
  {ca727e5e-e2f0-444d-ac0d-24d7d1c81ca2}, !- Zone Supply Air Node Name
  {fbe7efcc-52f3-4113-b768-98eb563152f5}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b42122da-fbfe-4263-9147-6711bdd4df17}, !- Handle
  Node 56,                                !- Name
  {6cbbcfb1-33d5-4840-b43a-fcbd90f7232c}, !- Inlet Port
  {ca727e5e-e2f0-444d-ac0d-24d7d1c81ca2}; !- Outlet Port

OS:Connection,
  {6cbbcfb1-33d5-4840-b43a-fcbd90f7232c}, !- Handle
  {ec6f82d9-abf4-46d1-8800-7ab89f746093}, !- Name
  {7fda728a-642c-4307-ba5a-80e50d6bde16}, !- Source Object
  3,                                      !- Outlet Port
  {b42122da-fbfe-4263-9147-6711bdd4df17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca727e5e-e2f0-444d-ac0d-24d7d1c81ca2}, !- Handle
  {0d0a60ee-3037-465e-9a19-69c142b8deff}, !- Name
  {b42122da-fbfe-4263-9147-6711bdd4df17}, !- Source Object
  3,                                      !- Outlet Port
  {25ecf4af-7bc1-4c0d-9e7e-3050b559c6b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7987f654-8fc0-4b3c-8a11-edc6f716fe13}, !- Handle
  Node 57,                                !- Name
  {fbe7efcc-52f3-4113-b768-98eb563152f5}, !- Inlet Port
  {9f9a889f-4401-47ff-81e4-4fd0b095e221}; !- Outlet Port

OS:Connection,
  {9f9a889f-4401-47ff-81e4-4fd0b095e221}, !- Handle
  {d3b0825d-a8e1-43ff-aa8c-2ef7d97c1f88}, !- Name
  {7987f654-8fc0-4b3c-8a11-edc6f716fe13}, !- Source Object
  3,                                      !- Outlet Port
  {5ad9e897-7f75-463b-a24d-5d9708233790}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbe7efcc-52f3-4113-b768-98eb563152f5}, !- Handle
  {d2359220-8381-407c-af71-a82e8979886d}, !- Name
  {25ecf4af-7bc1-4c0d-9e7e-3050b559c6b4}, !- Source Object
  4,                                      !- Outlet Port
  {7987f654-8fc0-4b3c-8a11-edc6f716fe13}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {6ca7b257-a48b-491f-a087-128f92562235}, !- Handle
  Food preparation area-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d05359b4-ecc7-4a77-927e-e2b9941152f5}, !- Zone Air Inlet Port List
  {ba14e213-89cd-469c-b40d-08de5b142c1c}, !- Zone Air Exhaust Port List
  {076cf9ff-8d0a-46a9-8196-e390710a816b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87d16132-1371-428d-bdd3-fc75380c6245}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd86db25-fc86-44d8-bed7-3f5dc602af5e}, !- Handle
  Node 58,                                !- Name
  {076cf9ff-8d0a-46a9-8196-e390710a816b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {076cf9ff-8d0a-46a9-8196-e390710a816b}, !- Handle
  {584094cf-bba2-4e22-8c6b-cb34310f7091}, !- Name
  {6ca7b257-a48b-491f-a087-128f92562235}, !- Source Object
  11,                                     !- Outlet Port
  {dd86db25-fc86-44d8-bed7-3f5dc602af5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d05359b4-ecc7-4a77-927e-e2b9941152f5}, !- Handle
  {13f92a3a-96a1-4b01-9e3b-d5f8242b259c}, !- Name
  {6ca7b257-a48b-491f-a087-128f92562235}, !- HVAC Component
  {124edf40-27a6-4f1e-80a4-a3da33071518}; !- Port 1

OS:PortList,
  {ba14e213-89cd-469c-b40d-08de5b142c1c}, !- Handle
  {9ffe057d-91ce-4d2d-9685-ec80cfa4f4fc}, !- Name
  {6ca7b257-a48b-491f-a087-128f92562235}, !- HVAC Component
  {392a5fb0-6d61-4703-9014-7c3d8c215c7a}; !- Port 1

OS:Sizing:Zone,
  {422abd98-cd17-4971-85ee-69899a787316}, !- Handle
  {6ca7b257-a48b-491f-a087-128f92562235}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91e00f83-be3a-44b0-a9a5-09a962784240}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {6ca7b257-a48b-491f-a087-128f92562235}, !- Thermal Zone
  {b441a8b4-603a-4c80-80ca-40764c70885b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {87d16132-1371-428d-bdd3-fc75380c6245}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {b441a8b4-603a-4c80-80ca-40764c70885b}, !- Handle
  Zone HVAC Ideal Loads Air System 20,    !- Name
  ,                                       !- Availability Schedule Name
  {33aa5960-f9fe-4188-bf05-8e1f66012f4d}, !- Zone Supply Air Node Name
  {4bbf3c90-67f0-401c-b9e3-d3209fa462e9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ddedcfa9-0df5-4b1e-afe5-10440592d59e}, !- Handle
  Node 59,                                !- Name
  {392a5fb0-6d61-4703-9014-7c3d8c215c7a}, !- Inlet Port
  {33aa5960-f9fe-4188-bf05-8e1f66012f4d}; !- Outlet Port

OS:Connection,
  {392a5fb0-6d61-4703-9014-7c3d8c215c7a}, !- Handle
  {ce34591b-ecb7-472d-a49a-b1875da68a9d}, !- Name
  {ba14e213-89cd-469c-b40d-08de5b142c1c}, !- Source Object
  3,                                      !- Outlet Port
  {ddedcfa9-0df5-4b1e-afe5-10440592d59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33aa5960-f9fe-4188-bf05-8e1f66012f4d}, !- Handle
  {7cf3c702-34f5-4123-b12c-53ca9de71773}, !- Name
  {ddedcfa9-0df5-4b1e-afe5-10440592d59e}, !- Source Object
  3,                                      !- Outlet Port
  {b441a8b4-603a-4c80-80ca-40764c70885b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4a00386-7359-4236-9438-d80748328ee2}, !- Handle
  Node 60,                                !- Name
  {4bbf3c90-67f0-401c-b9e3-d3209fa462e9}, !- Inlet Port
  {124edf40-27a6-4f1e-80a4-a3da33071518}; !- Outlet Port

OS:Connection,
  {124edf40-27a6-4f1e-80a4-a3da33071518}, !- Handle
  {a6fbf25b-2d50-4d08-9955-e5f2fbbee803}, !- Name
  {f4a00386-7359-4236-9438-d80748328ee2}, !- Source Object
  3,                                      !- Outlet Port
  {d05359b4-ecc7-4a77-927e-e2b9941152f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bbf3c90-67f0-401c-b9e3-d3209fa462e9}, !- Handle
  {092534cb-0d45-40aa-8d5f-05b9f811bb72}, !- Name
  {b441a8b4-603a-4c80-80ca-40764c70885b}, !- Source Object
  4,                                      !- Outlet Port
  {f4a00386-7359-4236-9438-d80748328ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {d6ae15bc-1a25-4a3c-8f95-7b154d179a8f}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92044093-6cd9-4d19-b6e4-6d4bc761c291}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.71248284528541,         !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762000000000002,        !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762000000000002,         !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.71248284528541;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fa9a8ba-f86e-4c2d-a096-2773beda9d26}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a373bc0-db3f-4f22-8379-1d1f6d30653c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.71248284528541,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762000000000002,           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762000000000002,          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.71248284528541;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c76a91e9-86fc-4c47-b2c6-61489eb14bee}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2125827d-3a8d-440b-b857-7822b271464d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1779744-4f10-4abd-bee5-fa1afb37a4df}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22a0bc92-3395-4dba-9590-e3262d8ef6ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e439d7ed-2a38-463f-ae8f-4e3e59c05920}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b318dd29-3e73-4f48-b8d1-c87f0bd3bf28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {571e4fc1-4b40-45fa-8a7d-61ffe4b9cf7a}, !- Handle
  Surface 50_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dff65ee3-777d-41d1-8b72-74b651ca66e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7228bc0-1b6c-4957-a274-54486eea1624}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a17c2b1-3b9e-4280-91ee-0d7564dfbc4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f677487-9b0b-4082-977e-fc85fde23a76}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f076c9c1-a3e9-4c34-ad40-922deb53d02b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ef80c3-5461-4b68-a4cb-703687b8b779}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {addf701d-4a08-4c48-a0ef-a2daf04d3354}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c55fd072-2b76-4859-b034-e82fe14f469f}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3daa9477-9ce1-4f3c-8d1a-dd338daa3b3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7364b9a3-ccd5-4a0d-b4b0-15927fe3eb13}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {090f3365-3d43-4c2d-bcf4-a0cbc20f0710}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.71248284528541,           !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762000000000002,          !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762000000000002, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.71248284528541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a402031d-23c8-434b-86b8-aafbf8dbabef}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {995998cb-40a2-4ba1-80aa-902326c6bcd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.71248284528541,          !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762000000000002,         !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762000000000002,        !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.71248284528541;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {105a8ef2-2953-485d-b8b4-e1132c0d0bca}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {48eb3edb-59a3-4661-9286-cec93beea393}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4644660940673, 10.7322330470336, 3.8, !- X,Y,Z Vertex 1 {m}
  28.5355339059327, 10.7322330470336, 3.8, !- X,Y,Z Vertex 2 {m}
  32.0710678118655, 14.2677669529664, 3.8, !- X,Y,Z Vertex 3 {m}
  17.9289321881345, 14.2677669529664, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10c423b0-3338-4131-9631-73f4e01b94f8}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e27ddf9c-970e-4199-b3c9-a8d98f71f4cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.7322330470336, 28.5355339059327, 3.8, !- X,Y,Z Vertex 1 {m}
  10.7322330470336, 21.4644660940673, 3.8, !- X,Y,Z Vertex 2 {m}
  14.2677669529664, 17.9289321881345, 3.8, !- X,Y,Z Vertex 3 {m}
  14.2677669529664, 32.0710678118655, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be29bdb-d8d9-42b9-bd49-7567429fe691}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {93a21533-a214-4af3-b338-f801eab2b43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.5355339059327, 14.2677669529664, 3.8, !- X,Y,Z Vertex 1 {m}
  46.4644660940673, 14.2677669529664, 3.8, !- X,Y,Z Vertex 2 {m}
  42.9289321881345, 10.7322330470336, 3.8, !- X,Y,Z Vertex 3 {m}
  57.0710678118655, 10.7322330470336, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {003bbee7-1de9-4ab1-9f55-acf6dd1aebb9}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f423c96f-8557-4ede-84c3-5baa0271c140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.5355339059327, 21.4644660940673, 3.8, !- X,Y,Z Vertex 1 {m}
  28.5355339059327, 28.5355339059327, 3.8, !- X,Y,Z Vertex 2 {m}
  21.4644660940673, 28.5355339059327, 3.8, !- X,Y,Z Vertex 3 {m}
  21.4644660940673, 21.4644660940673, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9787b39b-2a8d-47ac-83bb-7b2db8d9b444}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {df125d90-5401-4af9-98d5-541580b02ea6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.2677669529664, 46.4644660940673, 3.8, !- X,Y,Z Vertex 1 {m}
  14.2677669529664, 53.5355339059327, 3.8, !- X,Y,Z Vertex 2 {m}
  10.7322330470336, 57.0710678118655, 3.8, !- X,Y,Z Vertex 3 {m}
  10.7322330470336, 42.9289321881345, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {66093691-2d73-47b5-97d5-d576c7e74855}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

