  {3a13c119-bec0-41e8-8a56-5fe4fedaec08}, !- Handle
  {5bf664d9-a28b-49ec-bfeb-d9461fa28cf9}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  13,                                     !- Outlet Port
  {087e792b-1d9f-4c48-a064-c47f0efe017c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27763c6e-59b6-484f-b228-c4487ad5d632}, !- Handle
  Node 175,                               !- Name
  {105b6ceb-d79d-4e8c-84b9-213fad71708c}, !- Inlet Port
  {699b6ba4-e9d1-43bd-969f-a3e07ef17255}; !- Outlet Port

OS:Connection,
  {fa54aa56-4544-439e-8c01-b9695aa290dc}, !- Handle
  {57c8a517-d2ee-4530-bb34-aa3cfb8618c3}, !- Name
  {087e792b-1d9f-4c48-a064-c47f0efe017c}, !- Source Object
  3,                                      !- Outlet Port
  {bb5ce45a-f0e5-451e-8360-7b2fdeb910c2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {105b6ceb-d79d-4e8c-84b9-213fad71708c}, !- Handle
  {947c6090-09b4-4fb9-84c1-0f1358884f69}, !- Name
  {bb5ce45a-f0e5-451e-8360-7b2fdeb910c2}, !- Source Object
  10,                                     !- Outlet Port
  {27763c6e-59b6-484f-b228-c4487ad5d632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699b6ba4-e9d1-43bd-969f-a3e07ef17255}, !- Handle
  {333010e8-0082-46f3-97c6-30bc263329e6}, !- Name
  {27763c6e-59b6-484f-b228-c4487ad5d632}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8e1ec3cf-6ca1-4529-a84e-9d3fa4e8eba4}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {bb5ce45a-f0e5-451e-8360-7b2fdeb910c2}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bc037059-4b52-4816-8362-8d5c18cba3f9}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {f33b728c-ad46-4281-8996-cb67b0bab42d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8ea2fc0-1241-40c0-842e-3e53b04ec011}, !- Supply Side Inlet Node Name
  {1a9dbff5-3d56-4092-a50b-64888c33e9f8}, !- Demand Side Outlet Node Name
  {861c6382-0759-4574-bc82-18e0d44a85e0}, !- Demand Side Inlet Node A
  {5be03081-011a-4752-a2d6-6b029903a2d3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6a5c922d-5f15-4e7c-8c6d-285d260aaf90}, !- Demand Mixer Name
  {6cbb24ce-54ed-45c3-b03e-b572a338fd6f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f875eb49-1d7e-492b-a243-ceaa3454f47d}, !- Handle
  Node 176,                               !- Name
  {c8ea2fc0-1241-40c0-842e-3e53b04ec011}, !- Inlet Port
  {60d325bf-052d-48a5-8046-50b7b132453c}; !- Outlet Port

OS:Node,
  {d78a484e-06be-4532-b856-7164cd0a96a1}, !- Handle
  Node 177,                               !- Name
  {ad149664-a273-499b-a654-f8bbe8c2572a}, !- Inlet Port
  {5be03081-011a-4752-a2d6-6b029903a2d3}; !- Outlet Port

OS:Connection,
  {c8ea2fc0-1241-40c0-842e-3e53b04ec011}, !- Handle
  {8f0d6300-0583-4ab3-800e-b070ef5aa2e8}, !- Name
  {bc037059-4b52-4816-8362-8d5c18cba3f9}, !- Source Object
  8,                                      !- Outlet Port
  {f875eb49-1d7e-492b-a243-ceaa3454f47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be03081-011a-4752-a2d6-6b029903a2d3}, !- Handle
  {765a9164-7f70-4d1c-993a-e3c82ff822c0}, !- Name
  {d78a484e-06be-4532-b856-7164cd0a96a1}, !- Source Object
  3,                                      !- Outlet Port
  {bc037059-4b52-4816-8362-8d5c18cba3f9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {68de9935-b886-4afd-89f8-c1a8514fb796}, !- Handle
  Node 178,                               !- Name
  {861c6382-0759-4574-bc82-18e0d44a85e0}, !- Inlet Port
  {e26a7532-23df-4bc9-a532-917118f903ed}; !- Outlet Port

OS:Node,
  {e893ac4a-7e6e-40bd-b40a-554eb788d005}, !- Handle
  Node 179,                               !- Name
  {a1729ff0-ad0a-41f0-807e-0a9ba34116c1}, !- Inlet Port
  {1a9dbff5-3d56-4092-a50b-64888c33e9f8}; !- Outlet Port

OS:Node,
  {35a97222-50b5-40c6-bb4a-9ad317469d5d}, !- Handle
  Node 180,                               !- Name
  {61e405f1-6074-41f9-a6db-42c6e550073b}, !- Inlet Port
  {ffaf9c72-6f13-4e28-aa3c-d90bf2a5295b}; !- Outlet Port

OS:Connection,
  {861c6382-0759-4574-bc82-18e0d44a85e0}, !- Handle
  {f6e12ed5-57b6-439c-a113-b628905ba70e}, !- Name
  {bc037059-4b52-4816-8362-8d5c18cba3f9}, !- Source Object
  10,                                     !- Outlet Port
  {68de9935-b886-4afd-89f8-c1a8514fb796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9dbff5-3d56-4092-a50b-64888c33e9f8}, !- Handle
  {eabc917b-64d5-4b6f-8e10-72d44e8d75fd}, !- Name
  {e893ac4a-7e6e-40bd-b40a-554eb788d005}, !- Source Object
  3,                                      !- Outlet Port
  {bc037059-4b52-4816-8362-8d5c18cba3f9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cbb24ce-54ed-45c3-b03e-b572a338fd6f}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {e26a7532-23df-4bc9-a532-917118f903ed}, !- Inlet Node Name
  {7d4da0c8-5147-4d10-bcda-9a60926c2fa6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6a5c922d-5f15-4e7c-8c6d-285d260aaf90}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {a1729ff0-ad0a-41f0-807e-0a9ba34116c1}, !- Outlet Node Name
  {b7f368e9-278d-4fb4-b144-34edf6e8340e}; !- Inlet Node Name 1

OS:Connection,
  {e26a7532-23df-4bc9-a532-917118f903ed}, !- Handle
  {fa6e0025-8994-46b3-b5e0-66a61df7dc51}, !- Name
  {68de9935-b886-4afd-89f8-c1a8514fb796}, !- Source Object
  3,                                      !- Outlet Port
  {6cbb24ce-54ed-45c3-b03e-b572a338fd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1729ff0-ad0a-41f0-807e-0a9ba34116c1}, !- Handle
  {2ac6fc27-226f-48d4-8638-2d16db30a83a}, !- Name
  {6a5c922d-5f15-4e7c-8c6d-285d260aaf90}, !- Source Object
  2,                                      !- Outlet Port
  {e893ac4a-7e6e-40bd-b40a-554eb788d005}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2198ec64-62b0-4527-9f0e-785c8122119e}, !- Handle
  {bc037059-4b52-4816-8362-8d5c18cba3f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f33b728c-ad46-4281-8996-cb67b0bab42d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Fan:ConstantVolume,
  {6373c81f-8c61-448f-96d2-23afdc816b38}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {be31c8ed-9238-4e5b-9c93-206c844e894c}, !- Air Inlet Node Name
  {ad149664-a273-499b-a654-f8bbe8c2572a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0f99446a-20e1-4f10-b553-ca4b195d3650}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eedfa0df-86d1-4fdd-ae73-a6d4a5f81cda}, !- Air Inlet Node Name
  {d037b07e-0a45-43ad-90e0-ea5510f85a9a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {35cdd9b4-02c5-4685-b31b-228a323321af}, !- Handle
  Coil Cooling DX Single Speed 12,        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0a1275e3-13ce-4d90-a6df-c1df39dc0734}, !- Air Inlet Node Name
  {7f9a0a1a-7f05-4d62-9bff-b1213f85a896}, !- Air Outlet Node Name
  {7cba3e0a-9a71-4fa3-8e7f-bdecf631e41e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {84cbac97-5351-4847-8e33-9704257cdc11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e158b258-247c-4f2c-9468-afd075dbf82c}, !- Energy Input Ratio Function of Temperature Curve Name
  {e503515d-ba82-4cbe-9aea-2585da7bef73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e0f4ed93-2043-44a4-bbad-a137861d224b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7cba3e0a-9a71-4fa3-8e7f-bdecf631e41e}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84cbac97-5351-4847-8e33-9704257cdc11}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e158b258-247c-4f2c-9468-afd075dbf82c}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e503515d-ba82-4cbe-9aea-2585da7bef73}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e0f4ed93-2043-44a4-bbad-a137861d224b}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bb0182f7-dd76-4108-9342-f99505eec6de}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a81f6300-6fd6-452d-a11a-e3b5c1a4c32d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a81f6300-6fd6-452d-a11a-e3b5c1a4c32d}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {991a508b-26bc-401a-a751-1ab24c52c529}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {bb0182f7-dd76-4108-9342-f99505eec6de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {62137714-9ee3-4560-a17c-5a0de29fd191}, !- Mixed Air Node Name
  {dc479091-7c6c-4348-b569-15cf27d3ea92}, !- Outdoor Air Stream Node Name
  {7844d99c-5bb8-4a44-a671-9ede6e154c23}, !- Relief Air Stream Node Name
  {60d325bf-052d-48a5-8046-50b7b132453c}; !- Return Air Stream Node Name

OS:Node,
  {4a3fe432-f423-40e5-9b7b-079da0b42606}, !- Handle
  Node 181,                               !- Name
  ,                                       !- Inlet Port
  {dc479091-7c6c-4348-b569-15cf27d3ea92}; !- Outlet Port

OS:Connection,
  {dc479091-7c6c-4348-b569-15cf27d3ea92}, !- Handle
  {7626325a-3d61-4104-a07e-9cf1ae665ae3}, !- Name
  {4a3fe432-f423-40e5-9b7b-079da0b42606}, !- Source Object
  3,                                      !- Outlet Port
  {991a508b-26bc-401a-a751-1ab24c52c529}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {72d1023d-bad9-4b64-b6ac-54ede8be7ec5}, !- Handle
  Node 182,                               !- Name
  {7844d99c-5bb8-4a44-a671-9ede6e154c23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7844d99c-5bb8-4a44-a671-9ede6e154c23}, !- Handle
  {b083f374-b139-4383-9dc4-5dd1d5d78fa3}, !- Name
  {991a508b-26bc-401a-a751-1ab24c52c529}, !- Source Object
  7,                                      !- Outlet Port
  {72d1023d-bad9-4b64-b6ac-54ede8be7ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad149664-a273-499b-a654-f8bbe8c2572a}, !- Handle
  {a982d6e2-1e14-46e7-ba7f-2ba1b5eaa7f8}, !- Name
  {6373c81f-8c61-448f-96d2-23afdc816b38}, !- Source Object
  9,                                      !- Outlet Port
  {d78a484e-06be-4532-b856-7164cd0a96a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b74af251-b470-4d80-84f2-df398d93a60e}, !- Handle
  Node 183,                               !- Name
  {d037b07e-0a45-43ad-90e0-ea5510f85a9a}, !- Inlet Port
  {be31c8ed-9238-4e5b-9c93-206c844e894c}; !- Outlet Port

OS:Connection,
  {d037b07e-0a45-43ad-90e0-ea5510f85a9a}, !- Handle
  {350e7e9e-e96f-437a-bff7-c0a0896712a1}, !- Name
  {0f99446a-20e1-4f10-b553-ca4b195d3650}, !- Source Object
  6,                                      !- Outlet Port
  {b74af251-b470-4d80-84f2-df398d93a60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be31c8ed-9238-4e5b-9c93-206c844e894c}, !- Handle
  {71daa76e-bb46-4308-b6d1-de833f6b389a}, !- Name
  {b74af251-b470-4d80-84f2-df398d93a60e}, !- Source Object
  3,                                      !- Outlet Port
  {6373c81f-8c61-448f-96d2-23afdc816b38}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e5ae104e-a1b6-441c-b78c-58b72f1eab5e}, !- Handle
  Node 184,                               !- Name
  {7f9a0a1a-7f05-4d62-9bff-b1213f85a896}, !- Inlet Port
  {eedfa0df-86d1-4fdd-ae73-a6d4a5f81cda}; !- Outlet Port

OS:Connection,
  {7f9a0a1a-7f05-4d62-9bff-b1213f85a896}, !- Handle
  {c64f961e-d332-41c8-8282-8915735c6ee4}, !- Name
  {35cdd9b4-02c5-4685-b31b-228a323321af}, !- Source Object
  9,                                      !- Outlet Port
  {e5ae104e-a1b6-441c-b78c-58b72f1eab5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eedfa0df-86d1-4fdd-ae73-a6d4a5f81cda}, !- Handle
  {1d5cfa12-b947-4d5b-987b-5ef0561eba19}, !- Name
  {e5ae104e-a1b6-441c-b78c-58b72f1eab5e}, !- Source Object
  3,                                      !- Outlet Port
  {0f99446a-20e1-4f10-b553-ca4b195d3650}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a90cb8f5-01a7-4e10-8bb6-2afa2610af9b}, !- Handle
  Node 185,                               !- Name
  {62137714-9ee3-4560-a17c-5a0de29fd191}, !- Inlet Port
  {0a1275e3-13ce-4d90-a6df-c1df39dc0734}; !- Outlet Port

OS:Connection,
  {60d325bf-052d-48a5-8046-50b7b132453c}, !- Handle
  {e0d84b40-c4aa-4bc5-943a-b857546218ec}, !- Name
  {f875eb49-1d7e-492b-a243-ceaa3454f47d}, !- Source Object
  3,                                      !- Outlet Port
  {991a508b-26bc-401a-a751-1ab24c52c529}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {62137714-9ee3-4560-a17c-5a0de29fd191}, !- Handle
  {2edc25f8-2625-4dfc-b963-8e63f992ae85}, !- Name
  {991a508b-26bc-401a-a751-1ab24c52c529}, !- Source Object
  5,                                      !- Outlet Port
  {a90cb8f5-01a7-4e10-8bb6-2afa2610af9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1275e3-13ce-4d90-a6df-c1df39dc0734}, !- Handle
  {9238f301-6eee-46a0-8214-4808ee8fa721}, !- Name
  {a90cb8f5-01a7-4e10-8bb6-2afa2610af9b}, !- Source Object
  3,                                      !- Outlet Port
  {35cdd9b4-02c5-4685-b31b-228a323321af}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0b1ca5d8-074a-4762-80c4-ebcad5a12f83}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3460ffa8-9a35-4d0d-8fbc-20f48fea5cef}, !- Control Zone Name
  {d78a484e-06be-4532-b856-7164cd0a96a1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {abcaeeb3-40fd-437d-b429-a16990e75e3b}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {7d4da0c8-5147-4d10-bcda-9a60926c2fa6}, !- Inlet Air Node Name
  {61e405f1-6074-41f9-a6db-42c6e550073b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce660833-c5e9-4cb0-96de-f5e83ee256f9}, !- Handle
  Node 186,                               !- Name
  {7bbd37ec-f53d-4a37-aa39-09f393af9404}, !- Inlet Port
  {b7f368e9-278d-4fb4-b144-34edf6e8340e}; !- Outlet Port

OS:Connection,
  {ffaf9c72-6f13-4e28-aa3c-d90bf2a5295b}, !- Handle
  {ab786cd3-0734-4574-b1cd-3500c253d4f1}, !- Name
  {35a97222-50b5-40c6-bb4a-9ad317469d5d}, !- Source Object
  3,                                      !- Outlet Port
  {29742b3e-5098-4796-8269-8f6eaa246c4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bbd37ec-f53d-4a37-aa39-09f393af9404}, !- Handle
  {5c4bbb98-10f7-4c8f-8d99-51da6a8c6563}, !- Name
  {3460ffa8-9a35-4d0d-8fbc-20f48fea5cef}, !- Source Object
  12,                                     !- Outlet Port
  {ce660833-c5e9-4cb0-96de-f5e83ee256f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f368e9-278d-4fb4-b144-34edf6e8340e}, !- Handle
  {4e52b69f-377e-418c-8499-61b5669b127e}, !- Name
  {ce660833-c5e9-4cb0-96de-f5e83ee256f9}, !- Source Object
  3,                                      !- Outlet Port
  {6a5c922d-5f15-4e7c-8c6d-285d260aaf90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d4da0c8-5147-4d10-bcda-9a60926c2fa6}, !- Handle
  {03fa408c-131f-4f7e-8f1f-7696e6343654}, !- Name
  {6cbb24ce-54ed-45c3-b03e-b572a338fd6f}, !- Source Object
  3,                                      !- Outlet Port
  {abcaeeb3-40fd-437d-b429-a16990e75e3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61e405f1-6074-41f9-a6db-42c6e550073b}, !- Handle
  {5498dc95-da08-4534-a9b7-c55cf7cf3846}, !- Name
  {abcaeeb3-40fd-437d-b429-a16990e75e3b}, !- Source Object
  4,                                      !- Outlet Port
  {35a97222-50b5-40c6-bb4a-9ad317469d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d13bd6a3-d746-4d20-b9dc-496f7e5abde1}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1805194f-c473-4188-883c-6e409de1f648}, !- Water Inlet Node Name
  {2f18ce4c-acc7-44f0-862f-dec42f387058}; !- Water Outlet Node Name

OS:Node,
  {5bd43f34-055e-4440-9290-6a088393a6f0}, !- Handle
  Node 187,                               !- Name
  {2c6fbe2d-8707-4658-a70e-b3931300514e}, !- Inlet Port
  {1805194f-c473-4188-883c-6e409de1f648}; !- Outlet Port

OS:Connection,
  {2c6fbe2d-8707-4658-a70e-b3931300514e}, !- Handle
  {5113f0e7-0bd9-48ad-95ef-0f16c090ddd9}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  14,                                     !- Outlet Port
  {5bd43f34-055e-4440-9290-6a088393a6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {648311f8-fdcb-4d51-82e4-e04c416758a8}, !- Handle
  Node 188,                               !- Name
  {2f18ce4c-acc7-44f0-862f-dec42f387058}, !- Inlet Port
  {2d4a83f0-5e26-4f92-85e6-010d6f6a56cc}; !- Outlet Port

OS:Connection,
  {1805194f-c473-4188-883c-6e409de1f648}, !- Handle
  {7345fba0-2e99-4e44-99ea-a66fe64ff829}, !- Name
  {5bd43f34-055e-4440-9290-6a088393a6f0}, !- Source Object
  3,                                      !- Outlet Port
  {d13bd6a3-d746-4d20-b9dc-496f7e5abde1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2f18ce4c-acc7-44f0-862f-dec42f387058}, !- Handle
  {71dadb4f-27fa-447a-9e2b-c9c001bfbd6d}, !- Name
  {d13bd6a3-d746-4d20-b9dc-496f7e5abde1}, !- Source Object
  10,                                     !- Outlet Port
  {648311f8-fdcb-4d51-82e4-e04c416758a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4a83f0-5e26-4f92-85e6-010d6f6a56cc}, !- Handle
  {d801da17-9ea0-4a50-80c1-7548029a8304}, !- Name
  {648311f8-fdcb-4d51-82e4-e04c416758a8}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a16a5888-e950-4d20-ac69-c388dd5eef10}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {d13bd6a3-d746-4d20-b9dc-496f7e5abde1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {77c4c5a2-4c83-40c3-aed5-bceaa5b9841e}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {2c6743e2-3468-4e6a-b4a6-79d10dff3989}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0aac4c45-8981-4ff7-bc2d-7cb02ef3e6e9}, !- Supply Side Inlet Node Name
  {58152505-b098-4905-984a-1bc8174b1730}, !- Demand Side Outlet Node Name
  {2161cfaa-e2dd-4c65-9070-04fa38ef270d}, !- Demand Side Inlet Node A
  {eb22f708-be0c-4e57-9950-fd94ae63129e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0f987ee8-2074-465e-8a23-6fee43083f09}, !- Demand Mixer Name
  {d17e4dc0-ef0f-4117-8a12-03db3bb5c55b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e7d1330-67a5-46db-abee-fcaca8ffaa94}, !- Handle
  Node 189,                               !- Name
  {0aac4c45-8981-4ff7-bc2d-7cb02ef3e6e9}, !- Inlet Port
  {7b92a4ba-2c7e-4674-8e18-0c58cae885f7}; !- Outlet Port

OS:Node,
  {f13aa255-2b2e-4b5a-a28d-ef6b4ac4564e}, !- Handle
  Node 190,                               !- Name
  {ecf2a461-3178-465f-88a2-6a36dbf11758}, !- Inlet Port
  {eb22f708-be0c-4e57-9950-fd94ae63129e}; !- Outlet Port

OS:Connection,
  {0aac4c45-8981-4ff7-bc2d-7cb02ef3e6e9}, !- Handle
  {a0e2ca55-0912-4ea1-affe-5731b6474fd4}, !- Name
  {77c4c5a2-4c83-40c3-aed5-bceaa5b9841e}, !- Source Object
  8,                                      !- Outlet Port
  {2e7d1330-67a5-46db-abee-fcaca8ffaa94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb22f708-be0c-4e57-9950-fd94ae63129e}, !- Handle
  {560c2b09-7a4f-4035-98b6-3c36dde08b1c}, !- Name
  {f13aa255-2b2e-4b5a-a28d-ef6b4ac4564e}, !- Source Object
  3,                                      !- Outlet Port
  {77c4c5a2-4c83-40c3-aed5-bceaa5b9841e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3893a160-0a80-46ec-b973-8b6bcbfebbb6}, !- Handle
  Node 191,                               !- Name
  {2161cfaa-e2dd-4c65-9070-04fa38ef270d}, !- Inlet Port
  {98b4042e-4602-40d6-b925-74d24d05b2c2}; !- Outlet Port

OS:Node,
  {197abf5b-ae01-4117-a6c7-ab36e8e029a0}, !- Handle
  Node 192,                               !- Name
  {5b38ad26-19dc-4631-97c2-ed33c8569b78}, !- Inlet Port
  {58152505-b098-4905-984a-1bc8174b1730}; !- Outlet Port

OS:Node,
  {79d26a5c-00a8-48b1-b745-4850bcab1735}, !- Handle
  Node 193,                               !- Name
  {95cf850c-b817-4a44-84a2-7cc8b8ce4cd9}, !- Inlet Port
  {a3e4726a-805a-4523-be5b-e8df76441cb1}; !- Outlet Port

OS:Connection,
  {2161cfaa-e2dd-4c65-9070-04fa38ef270d}, !- Handle
  {d54e0bf7-f447-4d8e-be4d-4c3e61f26a6c}, !- Name
  {77c4c5a2-4c83-40c3-aed5-bceaa5b9841e}, !- Source Object
  10,                                     !- Outlet Port
  {3893a160-0a80-46ec-b973-8b6bcbfebbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58152505-b098-4905-984a-1bc8174b1730}, !- Handle
  {2816759a-df07-4dc9-9efc-f77906d9c59a}, !- Name
  {197abf5b-ae01-4117-a6c7-ab36e8e029a0}, !- Source Object
  3,                                      !- Outlet Port
  {77c4c5a2-4c83-40c3-aed5-bceaa5b9841e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d17e4dc0-ef0f-4117-8a12-03db3bb5c55b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {98b4042e-4602-40d6-b925-74d24d05b2c2}, !- Inlet Node Name
  {effce422-5fc3-40ad-a420-79103b0ce333}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0f987ee8-2074-465e-8a23-6fee43083f09}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {5b38ad26-19dc-4631-97c2-ed33c8569b78}, !- Outlet Node Name
  {77e4a745-8391-4b9e-a50f-b6428781aaf0}; !- Inlet Node Name 1

OS:Connection,
  {98b4042e-4602-40d6-b925-74d24d05b2c2}, !- Handle
  {216f17fb-d61a-4344-afab-2538b8a164fa}, !- Name
  {3893a160-0a80-46ec-b973-8b6bcbfebbb6}, !- Source Object
  3,                                      !- Outlet Port
  {d17e4dc0-ef0f-4117-8a12-03db3bb5c55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b38ad26-19dc-4631-97c2-ed33c8569b78}, !- Handle
  {44cb5ebc-48c7-4ede-a82b-2224353acbfb}, !- Name
  {0f987ee8-2074-465e-8a23-6fee43083f09}, !- Source Object
  2,                                      !- Outlet Port
  {197abf5b-ae01-4117-a6c7-ab36e8e029a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c034d4b5-685b-41f5-97e9-36200aa252dc}, !- Handle
  {77c4c5a2-4c83-40c3-aed5-bceaa5b9841e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2c6743e2-3468-4e6a-b4a6-79d10dff3989}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Fan:ConstantVolume,
  {2aa928a0-e3b8-40bb-b0ec-ddd51fbd8c58}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9a16e3a5-b524-454e-9601-ed476b85f95f}, !- Air Inlet Node Name
  {ecf2a461-3178-465f-88a2-6a36dbf11758}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ee3d9eb4-6150-45fc-8485-0d274417690a}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {700f71d5-46d2-4596-85c8-a1350f3772a9}, !- Air Inlet Node Name
  {5b177c25-8dda-465b-a209-9e1aab63c1ee}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {25999708-c32a-49fc-96f6-33fc273a872c}, !- Handle
  Coil Cooling DX Single Speed 13,        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6239b6a3-989d-4f59-9d29-037597606563}, !- Air Inlet Node Name
  {f69d9e40-3f33-4e16-b9b0-cace71e4dd0d}, !- Air Outlet Node Name
  {8e11cfa6-53a4-4ad7-a084-2918bf87bbb4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {39564d6e-828d-4f49-82e1-2ae3de50e717}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00e6c7ab-2514-49c5-aa64-f73986a3ace3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f2ae26f-fed4-4e2d-a96b-cdab9498d5be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {438c0a61-712d-4767-839a-2c67f3ff0740}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8e11cfa6-53a4-4ad7-a084-2918bf87bbb4}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39564d6e-828d-4f49-82e1-2ae3de50e717}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {00e6c7ab-2514-49c5-aa64-f73986a3ace3}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f2ae26f-fed4-4e2d-a96b-cdab9498d5be}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {438c0a61-712d-4767-839a-2c67f3ff0740}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {53c0f328-99b8-4dd4-a6b5-7b8115a3f719}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7cbc6cf9-ad3b-4a31-a3ff-9be1a6eb7204}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7cbc6cf9-ad3b-4a31-a3ff-9be1a6eb7204}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {17727885-7ade-4707-af97-4004510bc8ca}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {53c0f328-99b8-4dd4-a6b5-7b8115a3f719}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ad7d8827-259a-4f49-a0bd-451ed64d1bcd}, !- Mixed Air Node Name
  {7e627057-cff8-4c8e-bbb2-727b811d910a}, !- Outdoor Air Stream Node Name
  {f86d5831-ba95-4a45-8eab-a394274f3b2a}, !- Relief Air Stream Node Name
  {7b92a4ba-2c7e-4674-8e18-0c58cae885f7}; !- Return Air Stream Node Name

OS:Node,
  {792b5e73-1cfa-4487-9fd2-48cb7909824a}, !- Handle
  Node 194,                               !- Name
  ,                                       !- Inlet Port
  {7e627057-cff8-4c8e-bbb2-727b811d910a}; !- Outlet Port

OS:Connection,
  {7e627057-cff8-4c8e-bbb2-727b811d910a}, !- Handle
  {4b91c481-b5e8-4b9a-8be8-6da9a00a0334}, !- Name
  {792b5e73-1cfa-4487-9fd2-48cb7909824a}, !- Source Object
  3,                                      !- Outlet Port
  {17727885-7ade-4707-af97-4004510bc8ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {59c9617b-2da8-4a95-af1e-12d61d5039f1}, !- Handle
  Node 195,                               !- Name
  {f86d5831-ba95-4a45-8eab-a394274f3b2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f86d5831-ba95-4a45-8eab-a394274f3b2a}, !- Handle
  {1a28a2cc-8f65-4e9a-a9a0-5e733560ae3b}, !- Name
  {17727885-7ade-4707-af97-4004510bc8ca}, !- Source Object
  7,                                      !- Outlet Port
  {59c9617b-2da8-4a95-af1e-12d61d5039f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf2a461-3178-465f-88a2-6a36dbf11758}, !- Handle
  {67c44f4b-0427-44b8-8a9e-b669cbd4d0ff}, !- Name
  {2aa928a0-e3b8-40bb-b0ec-ddd51fbd8c58}, !- Source Object
  9,                                      !- Outlet Port
  {f13aa255-2b2e-4b5a-a28d-ef6b4ac4564e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85881cdd-5b4d-444a-92b9-c1f7b3e8e55f}, !- Handle
  Node 196,                               !- Name
  {5b177c25-8dda-465b-a209-9e1aab63c1ee}, !- Inlet Port
  {9a16e3a5-b524-454e-9601-ed476b85f95f}; !- Outlet Port

OS:Connection,
  {5b177c25-8dda-465b-a209-9e1aab63c1ee}, !- Handle
  {5ca63353-57d2-413f-902a-566e46fc0756}, !- Name
  {ee3d9eb4-6150-45fc-8485-0d274417690a}, !- Source Object
  6,                                      !- Outlet Port
  {85881cdd-5b4d-444a-92b9-c1f7b3e8e55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a16e3a5-b524-454e-9601-ed476b85f95f}, !- Handle
  {7bac0d99-8c90-4d2b-89da-2981fe00c88c}, !- Name
  {85881cdd-5b4d-444a-92b9-c1f7b3e8e55f}, !- Source Object
  3,                                      !- Outlet Port
  {2aa928a0-e3b8-40bb-b0ec-ddd51fbd8c58}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c048f84d-1052-4c3c-915c-2224c2aeb38d}, !- Handle
  Node 197,                               !- Name
  {f69d9e40-3f33-4e16-b9b0-cace71e4dd0d}, !- Inlet Port
  {700f71d5-46d2-4596-85c8-a1350f3772a9}; !- Outlet Port

OS:Connection,
  {f69d9e40-3f33-4e16-b9b0-cace71e4dd0d}, !- Handle
  {6dbcdf5e-8788-48a2-97a7-e332d4f80ba4}, !- Name
  {25999708-c32a-49fc-96f6-33fc273a872c}, !- Source Object
  9,                                      !- Outlet Port
  {c048f84d-1052-4c3c-915c-2224c2aeb38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700f71d5-46d2-4596-85c8-a1350f3772a9}, !- Handle
  {597e021b-9581-42a1-a79c-0b508a659555}, !- Name
  {c048f84d-1052-4c3c-915c-2224c2aeb38d}, !- Source Object
  3,                                      !- Outlet Port
  {ee3d9eb4-6150-45fc-8485-0d274417690a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {43811a3e-da5a-4969-ade8-e17b433472b2}, !- Handle
  Node 198,                               !- Name
  {ad7d8827-259a-4f49-a0bd-451ed64d1bcd}, !- Inlet Port
  {6239b6a3-989d-4f59-9d29-037597606563}; !- Outlet Port

OS:Connection,
  {7b92a4ba-2c7e-4674-8e18-0c58cae885f7}, !- Handle
  {628560cd-3a15-45bb-bfa7-8203d09d1a95}, !- Name
  {2e7d1330-67a5-46db-abee-fcaca8ffaa94}, !- Source Object
  3,                                      !- Outlet Port
  {17727885-7ade-4707-af97-4004510bc8ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ad7d8827-259a-4f49-a0bd-451ed64d1bcd}, !- Handle
  {f801d06f-13d7-4cb1-8fec-9df224cb7b82}, !- Name
  {17727885-7ade-4707-af97-4004510bc8ca}, !- Source Object
  5,                                      !- Outlet Port
  {43811a3e-da5a-4969-ade8-e17b433472b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6239b6a3-989d-4f59-9d29-037597606563}, !- Handle
  {e2519408-e65d-4d5a-ac55-364640f5e296}, !- Name
  {43811a3e-da5a-4969-ade8-e17b433472b2}, !- Source Object
  3,                                      !- Outlet Port
  {25999708-c32a-49fc-96f6-33fc273a872c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cc2f494c-ba1a-410a-8d84-92448c4338f4}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b1ef4eaf-90f9-4ef2-8def-1267e50a63dc}, !- Control Zone Name
  {f13aa255-2b2e-4b5a-a28d-ef6b4ac4564e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bef5011d-5abf-47a2-a0fe-37cb87c7f0f3}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {effce422-5fc3-40ad-a420-79103b0ce333}, !- Inlet Air Node Name
  {95cf850c-b817-4a44-84a2-7cc8b8ce4cd9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a13276f2-7620-4ff5-ba87-6f5ee9a5b070}, !- Handle
  Node 199,                               !- Name
  {67f35244-68a5-4408-a61f-0f2de535fa80}, !- Inlet Port
  {77e4a745-8391-4b9e-a50f-b6428781aaf0}; !- Outlet Port

OS:Connection,
  {a3e4726a-805a-4523-be5b-e8df76441cb1}, !- Handle
  {3231b1b3-8aa0-4ab1-b8b2-8e917b172158}, !- Name
  {79d26a5c-00a8-48b1-b745-4850bcab1735}, !- Source Object
  3,                                      !- Outlet Port
  {fec17e8b-4a5f-4502-bb58-fb7d31bc4bab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67f35244-68a5-4408-a61f-0f2de535fa80}, !- Handle
  {a0c422f6-412e-4012-b3f5-f4c4f6ce9bd4}, !- Name
  {b1ef4eaf-90f9-4ef2-8def-1267e50a63dc}, !- Source Object
  12,                                     !- Outlet Port
  {a13276f2-7620-4ff5-ba87-6f5ee9a5b070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e4a745-8391-4b9e-a50f-b6428781aaf0}, !- Handle
  {9d7bb06a-f47c-4822-90da-097089cc46a9}, !- Name
  {a13276f2-7620-4ff5-ba87-6f5ee9a5b070}, !- Source Object
  3,                                      !- Outlet Port
  {0f987ee8-2074-465e-8a23-6fee43083f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {effce422-5fc3-40ad-a420-79103b0ce333}, !- Handle
  {efd1ce06-6ff0-45cb-a714-e3e875bce469}, !- Name
  {d17e4dc0-ef0f-4117-8a12-03db3bb5c55b}, !- Source Object
  3,                                      !- Outlet Port
  {bef5011d-5abf-47a2-a0fe-37cb87c7f0f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95cf850c-b817-4a44-84a2-7cc8b8ce4cd9}, !- Handle
  {5618e817-73fe-42d6-b0f0-f87eddbb60c2}, !- Name
  {bef5011d-5abf-47a2-a0fe-37cb87c7f0f3}, !- Source Object
  4,                                      !- Outlet Port
  {79d26a5c-00a8-48b1-b745-4850bcab1735}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0356c3dc-09b4-4648-967a-2f5caff5a525}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {83258f49-da47-45a9-8deb-cebab76c18e3}, !- Water Inlet Node Name
  {d1e749fb-e272-4bfd-b251-f77f6cd07990}; !- Water Outlet Node Name

OS:Node,
  {d0e8d792-9785-47b9-b288-a91510b5e756}, !- Handle
  Node 200,                               !- Name
  {ae43f3c2-0ac3-4da7-9ec0-5e46cf2b8263}, !- Inlet Port
  {83258f49-da47-45a9-8deb-cebab76c18e3}; !- Outlet Port

OS:Connection,
  {ae43f3c2-0ac3-4da7-9ec0-5e46cf2b8263}, !- Handle
  {3848bb98-bf27-49d2-a168-c39a9a24a7e0}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  15,                                     !- Outlet Port
  {d0e8d792-9785-47b9-b288-a91510b5e756}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9066631d-73c2-42ce-b280-3161184fd681}, !- Handle
  Node 201,                               !- Name
  {d1e749fb-e272-4bfd-b251-f77f6cd07990}, !- Inlet Port
  {6e65b5c1-c164-47b7-b296-942b7b0a4275}; !- Outlet Port

OS:Connection,
  {83258f49-da47-45a9-8deb-cebab76c18e3}, !- Handle
  {9e66d1ab-ddbd-4a87-bec3-cd0617f9e21c}, !- Name
  {d0e8d792-9785-47b9-b288-a91510b5e756}, !- Source Object
  3,                                      !- Outlet Port
  {0356c3dc-09b4-4648-967a-2f5caff5a525}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d1e749fb-e272-4bfd-b251-f77f6cd07990}, !- Handle
  {e0b31134-4197-4556-9360-21d09c805b6b}, !- Name
  {0356c3dc-09b4-4648-967a-2f5caff5a525}, !- Source Object
  10,                                     !- Outlet Port
  {9066631d-73c2-42ce-b280-3161184fd681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e65b5c1-c164-47b7-b296-942b7b0a4275}, !- Handle
  {f3705b45-3d4e-4c4d-9037-32220c750ebb}, !- Name
  {9066631d-73c2-42ce-b280-3161184fd681}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7b28d345-96b6-419c-8e63-56a932bea51c}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {0356c3dc-09b4-4648-967a-2f5caff5a525}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f1c3e5d2-03e1-4951-9471-7326fffd3d44}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {90a5c413-4dce-4a37-8b36-d23839186f4b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {69972c77-9932-4ac7-85d6-aa5e9e02caa8}, !- Supply Side Inlet Node Name
  {22a267bc-5f90-4da1-b503-d15e36d1937f}, !- Demand Side Outlet Node Name
  {e0f0bdd4-61ca-44f2-9b4b-dacae5665e13}, !- Demand Side Inlet Node A
  {a07ddddc-3429-4820-b38e-37feb82b5e98}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a2632fa-b270-4e9b-bf8b-c181bb7624b3}, !- Demand Mixer Name
  {23585e21-5ea3-4d6a-aeb6-26723652bf20}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41f89943-77b1-412d-8e7b-3657902e146a}, !- Handle
  Node 202,                               !- Name
  {69972c77-9932-4ac7-85d6-aa5e9e02caa8}, !- Inlet Port
  {01389525-f807-44f0-8170-58c78bd83a64}; !- Outlet Port

OS:Node,
  {f6b0c7e6-58c1-445c-828a-af215b974203}, !- Handle
  Node 203,                               !- Name
  {27abc0d0-fc10-4867-929b-bbdac653ccae}, !- Inlet Port
  {a07ddddc-3429-4820-b38e-37feb82b5e98}; !- Outlet Port

OS:Connection,
  {69972c77-9932-4ac7-85d6-aa5e9e02caa8}, !- Handle
  {ac4efaca-f414-46d1-99ac-521ff0b45e2c}, !- Name
  {f1c3e5d2-03e1-4951-9471-7326fffd3d44}, !- Source Object
  8,                                      !- Outlet Port
  {41f89943-77b1-412d-8e7b-3657902e146a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07ddddc-3429-4820-b38e-37feb82b5e98}, !- Handle
  {e1f30cd5-2ff7-4738-9ce0-354408259c0e}, !- Name
  {f6b0c7e6-58c1-445c-828a-af215b974203}, !- Source Object
  3,                                      !- Outlet Port
  {f1c3e5d2-03e1-4951-9471-7326fffd3d44}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9fc6d20b-bf2c-4736-a200-b4997ccb20db}, !- Handle
  Node 204,                               !- Name
  {e0f0bdd4-61ca-44f2-9b4b-dacae5665e13}, !- Inlet Port
  {e11edb7e-30ac-4ac7-a79b-db998e5475f6}; !- Outlet Port

OS:Node,
  {d30cea69-c87e-422e-9376-d89dcb1f74e1}, !- Handle
  Node 205,                               !- Name
  {b068b375-35f9-4a32-b647-b8b85879b0a2}, !- Inlet Port
  {22a267bc-5f90-4da1-b503-d15e36d1937f}; !- Outlet Port

OS:Node,
  {aaec7b25-4f30-4cff-87eb-f6379c5c9d74}, !- Handle
  Node 206,                               !- Name
  {6ade65c5-9062-46dd-a110-68f8dcdd3529}, !- Inlet Port
  {dcc3ce41-c900-47bb-9641-947dc9bea439}; !- Outlet Port

OS:Connection,
  {e0f0bdd4-61ca-44f2-9b4b-dacae5665e13}, !- Handle
  {ad1d9fe6-53f0-4242-bebe-73a9284e9ade}, !- Name
  {f1c3e5d2-03e1-4951-9471-7326fffd3d44}, !- Source Object
  10,                                     !- Outlet Port
  {9fc6d20b-bf2c-4736-a200-b4997ccb20db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a267bc-5f90-4da1-b503-d15e36d1937f}, !- Handle
  {1598967b-969d-4f83-8b35-94ad89640d04}, !- Name
  {d30cea69-c87e-422e-9376-d89dcb1f74e1}, !- Source Object
  3,                                      !- Outlet Port
  {f1c3e5d2-03e1-4951-9471-7326fffd3d44}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23585e21-5ea3-4d6a-aeb6-26723652bf20}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {e11edb7e-30ac-4ac7-a79b-db998e5475f6}, !- Inlet Node Name
  {75c13dcc-04f1-4477-aca5-261258ceda03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a2632fa-b270-4e9b-bf8b-c181bb7624b3}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {b068b375-35f9-4a32-b647-b8b85879b0a2}, !- Outlet Node Name
  {66c2fffb-9a62-44d1-bde6-228203f1fc16}; !- Inlet Node Name 1

OS:Connection,
  {e11edb7e-30ac-4ac7-a79b-db998e5475f6}, !- Handle
  {d8e3981d-31cb-4e21-8105-15d6a3a696d0}, !- Name
  {9fc6d20b-bf2c-4736-a200-b4997ccb20db}, !- Source Object
  3,                                      !- Outlet Port
  {23585e21-5ea3-4d6a-aeb6-26723652bf20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b068b375-35f9-4a32-b647-b8b85879b0a2}, !- Handle
  {c8e175bb-09b5-417c-9a23-9ed0941389bc}, !- Name
  {1a2632fa-b270-4e9b-bf8b-c181bb7624b3}, !- Source Object
  2,                                      !- Outlet Port
  {d30cea69-c87e-422e-9376-d89dcb1f74e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9ae022b6-8daa-4cef-80cb-f95ad81af7bf}, !- Handle
  {f1c3e5d2-03e1-4951-9471-7326fffd3d44}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {90a5c413-4dce-4a37-8b36-d23839186f4b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Fan:ConstantVolume,
  {7f867edc-25fe-4d1d-a767-5cde0a274aae}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ecf11a98-3b75-4158-aca9-af2ff6076af0}, !- Air Inlet Node Name
  {27abc0d0-fc10-4867-929b-bbdac653ccae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {612e2dd8-5278-4681-8149-6141c3956ec2}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ef4c31bb-3327-415c-b713-fcf71f2acef9}, !- Air Inlet Node Name
  {0cfa267f-12d5-416b-be55-023b813b6b24}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7d1775ca-3758-4020-a79c-fa1055c3ac9e}, !- Handle
  Coil Cooling DX Single Speed 14,        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {451873db-4d56-437a-9ab3-f60f116818ce}, !- Air Inlet Node Name
  {bbcc6e29-9924-42d9-a704-6d2214ffaf74}, !- Air Outlet Node Name
  {37b1a93b-7fb5-4160-bfb1-1057dec0b9b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c2338260-258b-4f9a-ba25-605c332d7e24}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {185c7808-a011-45e9-b182-f1c4f27a7a09}, !- Energy Input Ratio Function of Temperature Curve Name
  {f632be6e-1bed-4a85-9cba-740a02773a7e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {13435de9-e827-4dda-abf2-448510fb41c3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {37b1a93b-7fb5-4160-bfb1-1057dec0b9b1}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2338260-258b-4f9a-ba25-605c332d7e24}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {185c7808-a011-45e9-b182-f1c4f27a7a09}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f632be6e-1bed-4a85-9cba-740a02773a7e}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {13435de9-e827-4dda-abf2-448510fb41c3}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {fe2fe7ef-fe2b-40d3-8b11-268b712c6418}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a0bd210d-3d55-4dea-af7b-4d76a2fd4f67}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a0bd210d-3d55-4dea-af7b-4d76a2fd4f67}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e269ab1-1d97-4ef2-be30-f6e67686dac6}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {fe2fe7ef-fe2b-40d3-8b11-268b712c6418}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f01fa52-e0c6-4a24-ad31-7c157840223f}, !- Mixed Air Node Name
  {62075104-4431-4d51-addc-0bd8df6d44e4}, !- Outdoor Air Stream Node Name
  {93be128c-3e71-4a82-8dae-1abc3acfff05}, !- Relief Air Stream Node Name
  {01389525-f807-44f0-8170-58c78bd83a64}; !- Return Air Stream Node Name

OS:Node,
  {12485108-2167-4007-8727-78db30e6dde3}, !- Handle
  Node 207,                               !- Name
  ,                                       !- Inlet Port
  {62075104-4431-4d51-addc-0bd8df6d44e4}; !- Outlet Port

OS:Connection,
  {62075104-4431-4d51-addc-0bd8df6d44e4}, !- Handle
  {ccfce573-906a-44db-b634-7b9633de2291}, !- Name
  {12485108-2167-4007-8727-78db30e6dde3}, !- Source Object
  3,                                      !- Outlet Port
  {6e269ab1-1d97-4ef2-be30-f6e67686dac6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce29c4f0-eb03-4937-87de-7105359dd6fd}, !- Handle
  Node 208,                               !- Name
  {93be128c-3e71-4a82-8dae-1abc3acfff05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93be128c-3e71-4a82-8dae-1abc3acfff05}, !- Handle
  {a4a1d76e-7256-4b3a-8cbb-85dd660fd8ff}, !- Name
  {6e269ab1-1d97-4ef2-be30-f6e67686dac6}, !- Source Object
  7,                                      !- Outlet Port
  {ce29c4f0-eb03-4937-87de-7105359dd6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27abc0d0-fc10-4867-929b-bbdac653ccae}, !- Handle
  {e64032a5-d2be-4a68-a92d-aea9afd6a858}, !- Name
  {7f867edc-25fe-4d1d-a767-5cde0a274aae}, !- Source Object
  9,                                      !- Outlet Port
  {f6b0c7e6-58c1-445c-828a-af215b974203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a716bb7-e942-4258-b6df-f02a6ce87004}, !- Handle
  Node 209,                               !- Name
  {0cfa267f-12d5-416b-be55-023b813b6b24}, !- Inlet Port
  {ecf11a98-3b75-4158-aca9-af2ff6076af0}; !- Outlet Port

OS:Connection,
  {0cfa267f-12d5-416b-be55-023b813b6b24}, !- Handle
  {81e9d9a3-704e-4718-8d85-0237f88dd68c}, !- Name
  {612e2dd8-5278-4681-8149-6141c3956ec2}, !- Source Object
  6,                                      !- Outlet Port
  {8a716bb7-e942-4258-b6df-f02a6ce87004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf11a98-3b75-4158-aca9-af2ff6076af0}, !- Handle
  {3e839c7c-c8af-43cd-88b3-f3f83cda06c6}, !- Name
  {8a716bb7-e942-4258-b6df-f02a6ce87004}, !- Source Object
  3,                                      !- Outlet Port
  {7f867edc-25fe-4d1d-a767-5cde0a274aae}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {23137427-b3bf-41ce-a630-9c4eda0eccd6}, !- Handle
  Node 210,                               !- Name
  {bbcc6e29-9924-42d9-a704-6d2214ffaf74}, !- Inlet Port
  {ef4c31bb-3327-415c-b713-fcf71f2acef9}; !- Outlet Port

OS:Connection,
  {bbcc6e29-9924-42d9-a704-6d2214ffaf74}, !- Handle
  {23d23462-46ce-4f09-8c1a-a91e61ea15dc}, !- Name
  {7d1775ca-3758-4020-a79c-fa1055c3ac9e}, !- Source Object
  9,                                      !- Outlet Port
  {23137427-b3bf-41ce-a630-9c4eda0eccd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef4c31bb-3327-415c-b713-fcf71f2acef9}, !- Handle
  {ff745124-244a-49f1-995d-771bbc27c27a}, !- Name
  {23137427-b3bf-41ce-a630-9c4eda0eccd6}, !- Source Object
  3,                                      !- Outlet Port
  {612e2dd8-5278-4681-8149-6141c3956ec2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {959eec3d-0ab7-43b2-a540-64f8d3caa0d5}, !- Handle
  Node 211,                               !- Name
  {9f01fa52-e0c6-4a24-ad31-7c157840223f}, !- Inlet Port
  {451873db-4d56-437a-9ab3-f60f116818ce}; !- Outlet Port

OS:Connection,
  {01389525-f807-44f0-8170-58c78bd83a64}, !- Handle
  {5e6c3721-f759-4388-9dac-c3b6fed09398}, !- Name
  {41f89943-77b1-412d-8e7b-3657902e146a}, !- Source Object
  3,                                      !- Outlet Port
  {6e269ab1-1d97-4ef2-be30-f6e67686dac6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9f01fa52-e0c6-4a24-ad31-7c157840223f}, !- Handle
  {c5f08726-3e31-4147-ad0f-00d32ba6e316}, !- Name
  {6e269ab1-1d97-4ef2-be30-f6e67686dac6}, !- Source Object
  5,                                      !- Outlet Port
  {959eec3d-0ab7-43b2-a540-64f8d3caa0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451873db-4d56-437a-9ab3-f60f116818ce}, !- Handle
  {0b470820-2852-4640-95a0-bcafc7330242}, !- Name
  {959eec3d-0ab7-43b2-a540-64f8d3caa0d5}, !- Source Object
  3,                                      !- Outlet Port
  {7d1775ca-3758-4020-a79c-fa1055c3ac9e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {66baf130-6476-483d-96fc-9a796ece3488}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e3cf1750-cc16-4434-ac88-56a7f2fdb23e}, !- Control Zone Name
  {f6b0c7e6-58c1-445c-828a-af215b974203}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4a8d1409-f37b-4dc4-9e1a-f2f8d30c253e}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {75c13dcc-04f1-4477-aca5-261258ceda03}, !- Inlet Air Node Name
  {6ade65c5-9062-46dd-a110-68f8dcdd3529}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {467efadc-1406-4c59-8543-41b2d677b8f9}, !- Handle
  Node 212,                               !- Name
  {2408bb16-5b65-4cff-baa0-a47e4db3600b}, !- Inlet Port
  {66c2fffb-9a62-44d1-bde6-228203f1fc16}; !- Outlet Port

OS:Connection,
  {dcc3ce41-c900-47bb-9641-947dc9bea439}, !- Handle
  {1f736c99-69fc-4e4a-91c0-f5c0426ddc53}, !- Name
  {aaec7b25-4f30-4cff-87eb-f6379c5c9d74}, !- Source Object
  3,                                      !- Outlet Port
  {5ade571c-aa12-4e47-b6bb-471a53e535f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2408bb16-5b65-4cff-baa0-a47e4db3600b}, !- Handle
  {b5129524-5181-4832-8a98-6793884d7d5d}, !- Name
  {e3cf1750-cc16-4434-ac88-56a7f2fdb23e}, !- Source Object
  12,                                     !- Outlet Port
  {467efadc-1406-4c59-8543-41b2d677b8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c2fffb-9a62-44d1-bde6-228203f1fc16}, !- Handle
  {38ca5e6f-04b3-4525-93b4-c4a607e389f6}, !- Name
  {467efadc-1406-4c59-8543-41b2d677b8f9}, !- Source Object
  3,                                      !- Outlet Port
  {1a2632fa-b270-4e9b-bf8b-c181bb7624b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75c13dcc-04f1-4477-aca5-261258ceda03}, !- Handle
  {73f54bbf-6680-42e8-a3c4-41ef2bc4385e}, !- Name
  {23585e21-5ea3-4d6a-aeb6-26723652bf20}, !- Source Object
  3,                                      !- Outlet Port
  {4a8d1409-f37b-4dc4-9e1a-f2f8d30c253e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ade65c5-9062-46dd-a110-68f8dcdd3529}, !- Handle
  {16eebc00-834d-4ad9-931e-c9f780102547}, !- Name
  {4a8d1409-f37b-4dc4-9e1a-f2f8d30c253e}, !- Source Object
  4,                                      !- Outlet Port
  {aaec7b25-4f30-4cff-87eb-f6379c5c9d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5cf53243-20d0-4232-99be-92d97132d7fb}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7643648e-6e4d-4828-bdb4-1b5d7ad8f81c}, !- Water Inlet Node Name
  {156a665b-d315-4bd6-bc27-24f814bc8699}; !- Water Outlet Node Name

OS:Node,
  {2f616d81-8d7f-45ec-8b91-0f2e617d19f7}, !- Handle
  Node 213,                               !- Name
  {397fa98a-5510-4f94-911f-0287dc7c401b}, !- Inlet Port
  {7643648e-6e4d-4828-bdb4-1b5d7ad8f81c}; !- Outlet Port

OS:Connection,
  {397fa98a-5510-4f94-911f-0287dc7c401b}, !- Handle
  {10cf5eee-2248-4551-991a-9eeaa9bf66bf}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  16,                                     !- Outlet Port
  {2f616d81-8d7f-45ec-8b91-0f2e617d19f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5456b609-ce1f-4596-9f7c-7a44f0d13ecc}, !- Handle
  Node 214,                               !- Name
  {156a665b-d315-4bd6-bc27-24f814bc8699}, !- Inlet Port
  {cdf3db79-1bfc-474f-8200-95deae326222}; !- Outlet Port

OS:Connection,
  {7643648e-6e4d-4828-bdb4-1b5d7ad8f81c}, !- Handle
  {f32985d3-8b15-4ea0-a0ac-89fa29f50119}, !- Name
  {2f616d81-8d7f-45ec-8b91-0f2e617d19f7}, !- Source Object
  3,                                      !- Outlet Port
  {5cf53243-20d0-4232-99be-92d97132d7fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {156a665b-d315-4bd6-bc27-24f814bc8699}, !- Handle
  {cd663f09-d78b-4a6d-990a-37a96f472cad}, !- Name
  {5cf53243-20d0-4232-99be-92d97132d7fb}, !- Source Object
  10,                                     !- Outlet Port
  {5456b609-ce1f-4596-9f7c-7a44f0d13ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf3db79-1bfc-474f-8200-95deae326222}, !- Handle
  {881d5f56-e6e0-4afd-a101-840279ce34b0}, !- Name
  {5456b609-ce1f-4596-9f7c-7a44f0d13ecc}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00051757-11c8-45ac-a426-848db5252e61}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {5cf53243-20d0-4232-99be-92d97132d7fb}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6017feed-bbe3-41f2-9701-224dd8d6c47b}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {dec5bd41-c547-4d2e-8272-154f4feb3d3b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b762e179-ef60-41ec-8dc2-27bb55344582}, !- Supply Side Inlet Node Name
  {8c6e1ce6-13e8-4824-8c7e-8c77e1074f38}, !- Demand Side Outlet Node Name
  {a33941cb-9091-4154-9c83-b230d41a55fa}, !- Demand Side Inlet Node A
  {a2d9fe5c-045f-421c-bd25-0e94f0522ead}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {17166bab-ca06-443b-9f63-068001e35e9c}, !- Demand Mixer Name
  {e24c12a1-db5d-469a-abdd-1d24b4fd3961}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a5c1b75-cf99-401e-8164-22b8d21665c3}, !- Handle
  Node 215,                               !- Name
  {b762e179-ef60-41ec-8dc2-27bb55344582}, !- Inlet Port
  {05df6a31-f44e-4e01-b626-193d003f8610}; !- Outlet Port

OS:Node,
  {46204c44-90c2-462e-9160-e04c1d60d203}, !- Handle
  Node 216,                               !- Name
  {bad603b5-5bd3-4b7f-b81b-093379df939a}, !- Inlet Port
  {a2d9fe5c-045f-421c-bd25-0e94f0522ead}; !- Outlet Port

OS:Connection,
  {b762e179-ef60-41ec-8dc2-27bb55344582}, !- Handle
  {039a2369-b653-4049-8b46-6125c86f9ed8}, !- Name
  {6017feed-bbe3-41f2-9701-224dd8d6c47b}, !- Source Object
  8,                                      !- Outlet Port
  {8a5c1b75-cf99-401e-8164-22b8d21665c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d9fe5c-045f-421c-bd25-0e94f0522ead}, !- Handle
  {dcec1e64-24d8-4e80-b186-d788921dc990}, !- Name
  {46204c44-90c2-462e-9160-e04c1d60d203}, !- Source Object
  3,                                      !- Outlet Port
  {6017feed-bbe3-41f2-9701-224dd8d6c47b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ad0790a7-f7ef-43e4-bf71-8bbd839b7d94}, !- Handle
  Node 217,                               !- Name
  {a33941cb-9091-4154-9c83-b230d41a55fa}, !- Inlet Port
  {18e8bb62-3524-4051-a11d-eeb2e355560a}; !- Outlet Port

OS:Node,
  {f80950c5-68cf-4c9c-b51a-603e060d9b26}, !- Handle
  Node 218,                               !- Name
  {0dabe198-5cad-4258-a0ee-18e37ed91e3e}, !- Inlet Port
  {8c6e1ce6-13e8-4824-8c7e-8c77e1074f38}; !- Outlet Port

OS:Node,
  {8c2b4a45-af77-4df5-aa92-dbe38331fd2d}, !- Handle
  Node 219,                               !- Name
  {d737124b-ae12-4f61-8a6a-786fa1055788}, !- Inlet Port
  {af7f21eb-748e-435b-9db9-2dc57320731b}; !- Outlet Port

OS:Connection,
  {a33941cb-9091-4154-9c83-b230d41a55fa}, !- Handle
  {ce289cd0-069d-4f14-b488-f9c43eedb820}, !- Name
  {6017feed-bbe3-41f2-9701-224dd8d6c47b}, !- Source Object
  10,                                     !- Outlet Port
  {ad0790a7-f7ef-43e4-bf71-8bbd839b7d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6e1ce6-13e8-4824-8c7e-8c77e1074f38}, !- Handle
  {fca3707e-0c78-4150-a7e5-2ce1696e40d4}, !- Name
  {f80950c5-68cf-4c9c-b51a-603e060d9b26}, !- Source Object
  3,                                      !- Outlet Port
  {6017feed-bbe3-41f2-9701-224dd8d6c47b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e24c12a1-db5d-469a-abdd-1d24b4fd3961}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {18e8bb62-3524-4051-a11d-eeb2e355560a}, !- Inlet Node Name
  {551adb48-d746-49c9-9428-079c0d41f391}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {17166bab-ca06-443b-9f63-068001e35e9c}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {0dabe198-5cad-4258-a0ee-18e37ed91e3e}, !- Outlet Node Name
  {693650a0-2ea1-4dbc-83be-182ea903bc93}; !- Inlet Node Name 1

OS:Connection,
  {18e8bb62-3524-4051-a11d-eeb2e355560a}, !- Handle
  {0b205c67-a1df-4178-a2aa-74e0a14cfe84}, !- Name
  {ad0790a7-f7ef-43e4-bf71-8bbd839b7d94}, !- Source Object
  3,                                      !- Outlet Port
  {e24c12a1-db5d-469a-abdd-1d24b4fd3961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dabe198-5cad-4258-a0ee-18e37ed91e3e}, !- Handle
  {954ff96a-097d-469a-9fee-797627375ccf}, !- Name
  {17166bab-ca06-443b-9f63-068001e35e9c}, !- Source Object
  2,                                      !- Outlet Port
  {f80950c5-68cf-4c9c-b51a-603e060d9b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {52de3acb-7acf-45f7-bb56-e17003a3ffe0}, !- Handle
  {6017feed-bbe3-41f2-9701-224dd8d6c47b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dec5bd41-c547-4d2e-8272-154f4feb3d3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Fan:ConstantVolume,
  {ccda26ff-f1e5-4f23-9627-2a8b161dec6e}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {15c078aa-e6c6-479e-96b0-b5a01bb2aacb}, !- Air Inlet Node Name
  {bad603b5-5bd3-4b7f-b81b-093379df939a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9ec225f0-58ee-4069-ba84-05994e969e18}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2543b432-a811-4c4a-b3bf-ad603ea44aa9}, !- Air Inlet Node Name
  {63d88055-7beb-405a-b9ee-1b1734c64d68}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d6a25b8e-372d-40ec-a926-315f66181518}, !- Handle
  Coil Cooling DX Single Speed 15,        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0103310c-05f1-467b-8d30-5067a8e32c9a}, !- Air Inlet Node Name
  {322012a4-262e-43f6-b5be-dadff39a2ee0}, !- Air Outlet Node Name
  {d252d7f8-0c6e-4d15-850a-d4974fb5f587}, !- Total Cooling Capacity Function of Temperature Curve Name
  {322896f9-c03e-42f9-937d-13033299cd71}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94b38bae-8242-4127-a0dc-f464e9fc4c75}, !- Energy Input Ratio Function of Temperature Curve Name
  {c86d0187-1f1e-46bf-a8f5-6e77ef7eaa7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0431ad44-f6fc-4eb9-826a-2f84a542a43d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d252d7f8-0c6e-4d15-850a-d4974fb5f587}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {322896f9-c03e-42f9-937d-13033299cd71}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {94b38bae-8242-4127-a0dc-f464e9fc4c75}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c86d0187-1f1e-46bf-a8f5-6e77ef7eaa7d}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0431ad44-f6fc-4eb9-826a-2f84a542a43d}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {878293e4-cd1f-49b3-86aa-2b358bb3d16d}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {afbbf4e6-25a4-4fef-8660-f67c2bf9ac2a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {afbbf4e6-25a4-4fef-8660-f67c2bf9ac2a}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3b13078-aa9d-4176-abec-afa8b057599b}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {878293e4-cd1f-49b3-86aa-2b358bb3d16d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {01f54d58-dc94-4f04-b8ab-ecb3af9d7a8f}, !- Mixed Air Node Name
  {1c0f79f9-ad29-44b3-a7ab-957321c68cc8}, !- Outdoor Air Stream Node Name
  {35a04db5-83d4-4e57-b753-9804cdf67936}, !- Relief Air Stream Node Name
  {05df6a31-f44e-4e01-b626-193d003f8610}; !- Return Air Stream Node Name

OS:Node,
  {ee23e455-7fc7-46a4-b2cd-1433f1d0b4c9}, !- Handle
  Node 220,                               !- Name
  ,                                       !- Inlet Port
  {1c0f79f9-ad29-44b3-a7ab-957321c68cc8}; !- Outlet Port

OS:Connection,
  {1c0f79f9-ad29-44b3-a7ab-957321c68cc8}, !- Handle
  {2cd9d59b-8dab-4f9b-b53e-508233cfc319}, !- Name
  {ee23e455-7fc7-46a4-b2cd-1433f1d0b4c9}, !- Source Object
  3,                                      !- Outlet Port
  {e3b13078-aa9d-4176-abec-afa8b057599b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ba05b5a-e3ab-4c49-8795-ef422a2d9edf}, !- Handle
  Node 221,                               !- Name
  {35a04db5-83d4-4e57-b753-9804cdf67936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35a04db5-83d4-4e57-b753-9804cdf67936}, !- Handle
  {cdebd368-ec11-4376-927a-b0878d1fcf2b}, !- Name
  {e3b13078-aa9d-4176-abec-afa8b057599b}, !- Source Object
  7,                                      !- Outlet Port
  {7ba05b5a-e3ab-4c49-8795-ef422a2d9edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad603b5-5bd3-4b7f-b81b-093379df939a}, !- Handle
  {55922142-d261-4f59-b7b6-9899b82720e7}, !- Name
  {ccda26ff-f1e5-4f23-9627-2a8b161dec6e}, !- Source Object
  9,                                      !- Outlet Port
  {46204c44-90c2-462e-9160-e04c1d60d203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ce8a414-17ed-4984-8202-b1d0085ec86d}, !- Handle
  Node 222,                               !- Name
  {63d88055-7beb-405a-b9ee-1b1734c64d68}, !- Inlet Port
  {15c078aa-e6c6-479e-96b0-b5a01bb2aacb}; !- Outlet Port

OS:Connection,
  {63d88055-7beb-405a-b9ee-1b1734c64d68}, !- Handle
  {57d165f4-4adc-45f2-9a1a-d360ed76078d}, !- Name
  {9ec225f0-58ee-4069-ba84-05994e969e18}, !- Source Object
  6,                                      !- Outlet Port
  {6ce8a414-17ed-4984-8202-b1d0085ec86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c078aa-e6c6-479e-96b0-b5a01bb2aacb}, !- Handle
  {41e72f61-c66e-47c7-90c0-44ce2c32c23c}, !- Name
  {6ce8a414-17ed-4984-8202-b1d0085ec86d}, !- Source Object
  3,                                      !- Outlet Port
  {ccda26ff-f1e5-4f23-9627-2a8b161dec6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {68e50e8a-8257-44ac-b503-f1c0c7a7d41e}, !- Handle
  Node 223,                               !- Name
  {322012a4-262e-43f6-b5be-dadff39a2ee0}, !- Inlet Port
  {2543b432-a811-4c4a-b3bf-ad603ea44aa9}; !- Outlet Port

OS:Connection,
  {322012a4-262e-43f6-b5be-dadff39a2ee0}, !- Handle
  {6f16bc61-b780-46aa-8f15-8fc573c23e27}, !- Name
  {d6a25b8e-372d-40ec-a926-315f66181518}, !- Source Object
  9,                                      !- Outlet Port
  {68e50e8a-8257-44ac-b503-f1c0c7a7d41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2543b432-a811-4c4a-b3bf-ad603ea44aa9}, !- Handle
  {2a7c7d13-6772-43c8-b529-683a7fd4f1f9}, !- Name
  {68e50e8a-8257-44ac-b503-f1c0c7a7d41e}, !- Source Object
  3,                                      !- Outlet Port
  {9ec225f0-58ee-4069-ba84-05994e969e18}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {76278539-842a-4806-a42c-cf7742a36f72}, !- Handle
  Node 224,                               !- Name
  {01f54d58-dc94-4f04-b8ab-ecb3af9d7a8f}, !- Inlet Port
  {0103310c-05f1-467b-8d30-5067a8e32c9a}; !- Outlet Port

OS:Connection,
  {05df6a31-f44e-4e01-b626-193d003f8610}, !- Handle
  {9dfb373d-d29c-46aa-a83c-55101be8c05f}, !- Name
  {8a5c1b75-cf99-401e-8164-22b8d21665c3}, !- Source Object
  3,                                      !- Outlet Port
  {e3b13078-aa9d-4176-abec-afa8b057599b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {01f54d58-dc94-4f04-b8ab-ecb3af9d7a8f}, !- Handle
  {e56ac94d-95f5-4d43-9fe3-bda3daa84ec9}, !- Name
  {e3b13078-aa9d-4176-abec-afa8b057599b}, !- Source Object
  5,                                      !- Outlet Port
  {76278539-842a-4806-a42c-cf7742a36f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0103310c-05f1-467b-8d30-5067a8e32c9a}, !- Handle
  {9e8e53d2-937c-4ab8-a3bd-4f1b4c24e243}, !- Name
  {76278539-842a-4806-a42c-cf7742a36f72}, !- Source Object
  3,                                      !- Outlet Port
  {d6a25b8e-372d-40ec-a926-315f66181518}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b2835b5b-4a85-447c-8927-7d6c3cec6c25}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a9dc6a2b-8479-4d7b-a420-6c3c210de5df}, !- Control Zone Name
  {46204c44-90c2-462e-9160-e04c1d60d203}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bdb39cb6-6407-40a5-9c7f-a7ee0b03d69f}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {551adb48-d746-49c9-9428-079c0d41f391}, !- Inlet Air Node Name
  {d737124b-ae12-4f61-8a6a-786fa1055788}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1aa96d5-a691-4581-a014-8ebdb4de05e8}, !- Handle
  Node 225,                               !- Name
  {a719e99a-010a-4a34-836e-7af27426eb57}, !- Inlet Port
  {693650a0-2ea1-4dbc-83be-182ea903bc93}; !- Outlet Port

OS:Connection,
  {af7f21eb-748e-435b-9db9-2dc57320731b}, !- Handle
  {0b97b28c-3af3-4fcf-9975-91dd994317b8}, !- Name
  {8c2b4a45-af77-4df5-aa92-dbe38331fd2d}, !- Source Object
  3,                                      !- Outlet Port
  {233dd855-1711-46a2-b71a-ec39a1316e71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a719e99a-010a-4a34-836e-7af27426eb57}, !- Handle
  {12847c1b-682f-4ff2-ae13-02aa0b21bfed}, !- Name
  {a9dc6a2b-8479-4d7b-a420-6c3c210de5df}, !- Source Object
  12,                                     !- Outlet Port
  {c1aa96d5-a691-4581-a014-8ebdb4de05e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693650a0-2ea1-4dbc-83be-182ea903bc93}, !- Handle
  {24516bb0-5eac-4cb7-8e3c-294b79e2106a}, !- Name
  {c1aa96d5-a691-4581-a014-8ebdb4de05e8}, !- Source Object
  3,                                      !- Outlet Port
  {17166bab-ca06-443b-9f63-068001e35e9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {551adb48-d746-49c9-9428-079c0d41f391}, !- Handle
  {f1bb5a86-5319-4eaf-b74c-08ace0dca0ca}, !- Name
  {e24c12a1-db5d-469a-abdd-1d24b4fd3961}, !- Source Object
  3,                                      !- Outlet Port
  {bdb39cb6-6407-40a5-9c7f-a7ee0b03d69f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d737124b-ae12-4f61-8a6a-786fa1055788}, !- Handle
  {737c870e-36f0-4c10-b1b3-0799e6cd9f16}, !- Name
  {bdb39cb6-6407-40a5-9c7f-a7ee0b03d69f}, !- Source Object
  4,                                      !- Outlet Port
  {8c2b4a45-af77-4df5-aa92-dbe38331fd2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {912425b3-d662-4b68-9f67-7e647ccb09e1}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6f989978-b61a-41e8-b397-b140ed092516}, !- Water Inlet Node Name
  {8b1e156e-7967-45a2-b780-ca1412c98001}; !- Water Outlet Node Name

OS:Node,
  {af1f2733-6952-411e-8a1b-49aa1917a318}, !- Handle
  Node 226,                               !- Name
  {dfa953b1-1a4a-40bc-a251-68ff85fee8a5}, !- Inlet Port
  {6f989978-b61a-41e8-b397-b140ed092516}; !- Outlet Port

OS:Connection,
  {dfa953b1-1a4a-40bc-a251-68ff85fee8a5}, !- Handle
  {8849235e-4d01-4d82-90a4-c0201f30736f}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  17,                                     !- Outlet Port
  {af1f2733-6952-411e-8a1b-49aa1917a318}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1afaee78-12ee-4c04-8197-4d1953a65a1d}, !- Handle
  Node 227,                               !- Name
  {8b1e156e-7967-45a2-b780-ca1412c98001}, !- Inlet Port
  {4efff4aa-4fed-4be7-8e7e-dc1af4cae7d0}; !- Outlet Port

OS:Connection,
  {6f989978-b61a-41e8-b397-b140ed092516}, !- Handle
  {181c72ab-a407-48aa-aafc-8542d97a3d7f}, !- Name
  {af1f2733-6952-411e-8a1b-49aa1917a318}, !- Source Object
  3,                                      !- Outlet Port
  {912425b3-d662-4b68-9f67-7e647ccb09e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8b1e156e-7967-45a2-b780-ca1412c98001}, !- Handle
  {b25fe536-7061-486e-8b27-d3bffc987ee9}, !- Name
  {912425b3-d662-4b68-9f67-7e647ccb09e1}, !- Source Object
  10,                                     !- Outlet Port
  {1afaee78-12ee-4c04-8197-4d1953a65a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4efff4aa-4fed-4be7-8e7e-dc1af4cae7d0}, !- Handle
  {617f902c-f396-4725-a776-26e42c280f8a}, !- Name
  {1afaee78-12ee-4c04-8197-4d1953a65a1d}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c2b010a4-08a3-4589-82f1-23a0192eb69b}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {912425b3-d662-4b68-9f67-7e647ccb09e1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {86bc27fa-6b66-4bc9-8a2b-611431096188}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {60f42cff-4524-4c27-af22-4f2e77c510c7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1d24c0e4-d2fe-47a3-b10c-b0cc862408f3}, !- Supply Side Inlet Node Name
  {0a33f56c-80ac-490f-be65-176f3a2657e3}, !- Demand Side Outlet Node Name
  {161a0dff-0dc5-428d-b4b8-9615c693f78f}, !- Demand Side Inlet Node A
  {572cb989-35ce-47c9-9e92-3a083bcccbaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {33006412-3561-4b0e-b6bb-923e06693c76}, !- Demand Mixer Name
  {d97cb92e-be1d-4992-9098-a20834ddadeb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fd0e5ce3-3e03-4d2d-8ff3-f35c25179c78}, !- Handle
  Node 228,                               !- Name
  {1d24c0e4-d2fe-47a3-b10c-b0cc862408f3}, !- Inlet Port
  {c211e8aa-0205-42ff-be53-e2efb1ae3b83}; !- Outlet Port

OS:Node,
  {2d92dd1d-75a3-49fe-ad3f-933795bd2d18}, !- Handle
  Node 229,                               !- Name
  {52b6eb4b-d34a-4b72-b33e-3c40ae84f851}, !- Inlet Port
  {572cb989-35ce-47c9-9e92-3a083bcccbaa}; !- Outlet Port

OS:Connection,
  {1d24c0e4-d2fe-47a3-b10c-b0cc862408f3}, !- Handle
  {f9044bc2-8758-4dfd-9d38-dc57132629f6}, !- Name
  {86bc27fa-6b66-4bc9-8a2b-611431096188}, !- Source Object
  8,                                      !- Outlet Port
  {fd0e5ce3-3e03-4d2d-8ff3-f35c25179c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572cb989-35ce-47c9-9e92-3a083bcccbaa}, !- Handle
  {e3cb31f2-4bfe-4222-837b-9b87a7499685}, !- Name
  {2d92dd1d-75a3-49fe-ad3f-933795bd2d18}, !- Source Object
  3,                                      !- Outlet Port
  {86bc27fa-6b66-4bc9-8a2b-611431096188}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c9c8c52a-dc29-4652-9b1f-b6379295c476}, !- Handle
  Node 230,                               !- Name
  {161a0dff-0dc5-428d-b4b8-9615c693f78f}, !- Inlet Port
  {8a1d8eac-e27c-420e-add8-a2f6e03b1202}; !- Outlet Port

OS:Node,
  {9245cd12-5824-4166-bf28-9ef7829421a3}, !- Handle
  Node 231,                               !- Name
  {a321f314-6f0b-407d-8bc1-c1de3d5f81d2}, !- Inlet Port
  {0a33f56c-80ac-490f-be65-176f3a2657e3}; !- Outlet Port

OS:Node,
  {b9edb3f6-03c7-4120-ba7c-59f04e472b71}, !- Handle
  Node 232,                               !- Name
  {c4ab32ac-e959-4276-ad10-75fb039d2940}, !- Inlet Port
  {96fcc838-b681-4f91-a469-5694a5bd6f18}; !- Outlet Port

OS:Connection,
  {161a0dff-0dc5-428d-b4b8-9615c693f78f}, !- Handle
  {99d2cc73-6bf5-414a-8396-6ac56d356757}, !- Name
  {86bc27fa-6b66-4bc9-8a2b-611431096188}, !- Source Object
  10,                                     !- Outlet Port
  {c9c8c52a-dc29-4652-9b1f-b6379295c476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a33f56c-80ac-490f-be65-176f3a2657e3}, !- Handle
  {1b9375b2-d590-479c-b4a6-d5de02d66d5e}, !- Name
  {9245cd12-5824-4166-bf28-9ef7829421a3}, !- Source Object
  3,                                      !- Outlet Port
  {86bc27fa-6b66-4bc9-8a2b-611431096188}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d97cb92e-be1d-4992-9098-a20834ddadeb}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {8a1d8eac-e27c-420e-add8-a2f6e03b1202}, !- Inlet Node Name
  {e1e6ed7c-f254-4927-a603-3cbb51d7f4fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {33006412-3561-4b0e-b6bb-923e06693c76}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {a321f314-6f0b-407d-8bc1-c1de3d5f81d2}, !- Outlet Node Name
  {42d14757-4b7e-42ae-8bc3-b8ddd74bd4c9}; !- Inlet Node Name 1

OS:Connection,
  {8a1d8eac-e27c-420e-add8-a2f6e03b1202}, !- Handle
  {517eb84e-5d86-44cf-9944-dbba05ef1496}, !- Name
  {c9c8c52a-dc29-4652-9b1f-b6379295c476}, !- Source Object
  3,                                      !- Outlet Port
  {d97cb92e-be1d-4992-9098-a20834ddadeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a321f314-6f0b-407d-8bc1-c1de3d5f81d2}, !- Handle
  {550600d5-5d64-4889-b61e-97b660f874fd}, !- Name
  {33006412-3561-4b0e-b6bb-923e06693c76}, !- Source Object
  2,                                      !- Outlet Port
  {9245cd12-5824-4166-bf28-9ef7829421a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3837ec29-4714-4e6a-870a-0ccf09c7288e}, !- Handle
  {86bc27fa-6b66-4bc9-8a2b-611431096188}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {60f42cff-4524-4c27-af22-4f2e77c510c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15; !- Name

OS:Fan:ConstantVolume,
  {62e9cc16-b0d2-4d7b-9fee-8b125795e84c}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {891bdca9-b90d-48ac-bf40-36bbd7c0c17c}, !- Air Inlet Node Name
  {52b6eb4b-d34a-4b72-b33e-3c40ae84f851}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fd7a9d91-f3e1-4d8b-a91a-a82a14ba599b}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {94ea7db6-3a0c-440e-9edb-9ff492b50e48}, !- Air Inlet Node Name
  {083caa12-5638-49f2-bfdb-9919aa28f99c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {53768a0e-57bf-45da-925d-9cfcb67e5d42}, !- Handle
  Coil Cooling DX Single Speed 16,        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1df61fc1-f899-48c4-bd4c-a0bdb30b39d2}, !- Air Inlet Node Name
  {3545593a-e27f-4a9f-bdbb-4b29339039d9}, !- Air Outlet Node Name
  {91591af4-8dd3-42d9-afbf-83c05ead0369}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bb030dfa-6308-4651-8374-47ac3781e129}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {188adaa9-e387-4dad-a7ec-c63a9f3dd205}, !- Energy Input Ratio Function of Temperature Curve Name
  {376d7b0d-7191-4e19-9cca-5d3ea2acb7c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5596f369-1411-4396-b7ac-4f8dd9d06110}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {91591af4-8dd3-42d9-afbf-83c05ead0369}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb030dfa-6308-4651-8374-47ac3781e129}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {188adaa9-e387-4dad-a7ec-c63a9f3dd205}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {376d7b0d-7191-4e19-9cca-5d3ea2acb7c0}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5596f369-1411-4396-b7ac-4f8dd9d06110}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {04021d2d-d108-4363-84b3-69a6674152f6}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54221712-546e-43e5-804f-acab0fe42c30}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54221712-546e-43e5-804f-acab0fe42c30}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6f617ac6-d7d8-44dd-88bc-39c6b54b739e}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {04021d2d-d108-4363-84b3-69a6674152f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b02a26c5-5dc1-4476-b9e7-6caf732d654f}, !- Mixed Air Node Name
  {208a3770-9cb4-4c0c-aea7-810edb74ad19}, !- Outdoor Air Stream Node Name
  {a62fd621-9232-4c88-9ded-ec474759d3b8}, !- Relief Air Stream Node Name
  {c211e8aa-0205-42ff-be53-e2efb1ae3b83}; !- Return Air Stream Node Name

OS:Node,
  {1a1679e7-0254-4624-99de-7a16fa52dbb4}, !- Handle
  Node 233,                               !- Name
  ,                                       !- Inlet Port
  {208a3770-9cb4-4c0c-aea7-810edb74ad19}; !- Outlet Port

OS:Connection,
  {208a3770-9cb4-4c0c-aea7-810edb74ad19}, !- Handle
  {cc75ac24-a875-497e-af2f-a2b946f9dba0}, !- Name
  {1a1679e7-0254-4624-99de-7a16fa52dbb4}, !- Source Object
  3,                                      !- Outlet Port
  {6f617ac6-d7d8-44dd-88bc-39c6b54b739e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d652da0f-13b4-4cc7-a731-5be7f6062630}, !- Handle
  Node 234,                               !- Name
  {a62fd621-9232-4c88-9ded-ec474759d3b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a62fd621-9232-4c88-9ded-ec474759d3b8}, !- Handle
  {68f2104a-2234-49a2-bdb0-22b7f715f016}, !- Name
  {6f617ac6-d7d8-44dd-88bc-39c6b54b739e}, !- Source Object
  7,                                      !- Outlet Port
  {d652da0f-13b4-4cc7-a731-5be7f6062630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b6eb4b-d34a-4b72-b33e-3c40ae84f851}, !- Handle
  {7e269abf-375c-45c7-bff4-cf138de48091}, !- Name
  {62e9cc16-b0d2-4d7b-9fee-8b125795e84c}, !- Source Object
  9,                                      !- Outlet Port
  {2d92dd1d-75a3-49fe-ad3f-933795bd2d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b165120e-668d-4173-bd4b-75983f49dfb9}, !- Handle
  Node 235,                               !- Name
  {083caa12-5638-49f2-bfdb-9919aa28f99c}, !- Inlet Port
  {891bdca9-b90d-48ac-bf40-36bbd7c0c17c}; !- Outlet Port

OS:Connection,
  {083caa12-5638-49f2-bfdb-9919aa28f99c}, !- Handle
  {95f359e4-b6fb-464d-9f62-88c5189423c7}, !- Name
  {fd7a9d91-f3e1-4d8b-a91a-a82a14ba599b}, !- Source Object
  6,                                      !- Outlet Port
  {b165120e-668d-4173-bd4b-75983f49dfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {891bdca9-b90d-48ac-bf40-36bbd7c0c17c}, !- Handle
  {2ff1c540-20c9-4a1b-a891-adf828c0ceda}, !- Name
  {b165120e-668d-4173-bd4b-75983f49dfb9}, !- Source Object
  3,                                      !- Outlet Port
  {62e9cc16-b0d2-4d7b-9fee-8b125795e84c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b178172f-248f-4e2d-bfba-e8aa9a5ea487}, !- Handle
  Node 236,                               !- Name
  {3545593a-e27f-4a9f-bdbb-4b29339039d9}, !- Inlet Port
  {94ea7db6-3a0c-440e-9edb-9ff492b50e48}; !- Outlet Port

OS:Connection,
  {3545593a-e27f-4a9f-bdbb-4b29339039d9}, !- Handle
  {c3529365-1062-474b-ba04-d964c93dfc79}, !- Name
  {53768a0e-57bf-45da-925d-9cfcb67e5d42}, !- Source Object
  9,                                      !- Outlet Port
  {b178172f-248f-4e2d-bfba-e8aa9a5ea487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ea7db6-3a0c-440e-9edb-9ff492b50e48}, !- Handle
  {b4f0486d-890d-413f-b1c9-31e837960c30}, !- Name
  {b178172f-248f-4e2d-bfba-e8aa9a5ea487}, !- Source Object
  3,                                      !- Outlet Port
  {fd7a9d91-f3e1-4d8b-a91a-a82a14ba599b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0da02fe6-8303-4ea9-8311-f2bd6a2ca287}, !- Handle
  Node 237,                               !- Name
  {b02a26c5-5dc1-4476-b9e7-6caf732d654f}, !- Inlet Port
  {1df61fc1-f899-48c4-bd4c-a0bdb30b39d2}; !- Outlet Port

OS:Connection,
  {c211e8aa-0205-42ff-be53-e2efb1ae3b83}, !- Handle
  {7524ea47-d3b9-4563-8b9b-bd28fb328c89}, !- Name
  {fd0e5ce3-3e03-4d2d-8ff3-f35c25179c78}, !- Source Object
  3,                                      !- Outlet Port
  {6f617ac6-d7d8-44dd-88bc-39c6b54b739e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b02a26c5-5dc1-4476-b9e7-6caf732d654f}, !- Handle
  {b7b37c08-b4e6-46c8-b387-3e1e4951252c}, !- Name
  {6f617ac6-d7d8-44dd-88bc-39c6b54b739e}, !- Source Object
  5,                                      !- Outlet Port
  {0da02fe6-8303-4ea9-8311-f2bd6a2ca287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df61fc1-f899-48c4-bd4c-a0bdb30b39d2}, !- Handle
  {81f4bcb1-4598-4c6f-ac1d-b5f2716d2b97}, !- Name
  {0da02fe6-8303-4ea9-8311-f2bd6a2ca287}, !- Source Object
  3,                                      !- Outlet Port
  {53768a0e-57bf-45da-925d-9cfcb67e5d42}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aeef98bc-f4f5-4d8c-bc2f-cda312806827}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7bc37cb3-91c1-47c6-a04f-cb074bad47de}, !- Control Zone Name
  {2d92dd1d-75a3-49fe-ad3f-933795bd2d18}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {42e95507-8492-4a78-be9c-6fdfe6ac7e3e}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {e1e6ed7c-f254-4927-a603-3cbb51d7f4fc}, !- Inlet Air Node Name
  {c4ab32ac-e959-4276-ad10-75fb039d2940}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {210a72c9-a0b1-43f7-892d-28f6fd49c709}, !- Handle
  Node 238,                               !- Name
  {613b63fc-422b-49b7-a13d-a688f165312e}, !- Inlet Port
  {42d14757-4b7e-42ae-8bc3-b8ddd74bd4c9}; !- Outlet Port

OS:Connection,
  {96fcc838-b681-4f91-a469-5694a5bd6f18}, !- Handle
  {1415cd9d-a135-4638-a0cd-fb573ba904e5}, !- Name
  {b9edb3f6-03c7-4120-ba7c-59f04e472b71}, !- Source Object
  3,                                      !- Outlet Port
  {9a738379-0b82-494c-9da6-90f249a3d4a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {613b63fc-422b-49b7-a13d-a688f165312e}, !- Handle
  {0befd279-b646-48e7-bc3a-ed70be1d8423}, !- Name
  {7bc37cb3-91c1-47c6-a04f-cb074bad47de}, !- Source Object
  12,                                     !- Outlet Port
  {210a72c9-a0b1-43f7-892d-28f6fd49c709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d14757-4b7e-42ae-8bc3-b8ddd74bd4c9}, !- Handle
  {2cd99b38-6f78-4b14-837b-3820a6ed187e}, !- Name
  {210a72c9-a0b1-43f7-892d-28f6fd49c709}, !- Source Object
  3,                                      !- Outlet Port
  {33006412-3561-4b0e-b6bb-923e06693c76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1e6ed7c-f254-4927-a603-3cbb51d7f4fc}, !- Handle
  {22b97393-b65e-4827-9493-01dfd695928c}, !- Name
  {d97cb92e-be1d-4992-9098-a20834ddadeb}, !- Source Object
  3,                                      !- Outlet Port
  {42e95507-8492-4a78-be9c-6fdfe6ac7e3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4ab32ac-e959-4276-ad10-75fb039d2940}, !- Handle
  {0c9fd803-9ef1-46ca-86fa-b53730c56cf5}, !- Name
  {42e95507-8492-4a78-be9c-6fdfe6ac7e3e}, !- Source Object
  4,                                      !- Outlet Port
  {b9edb3f6-03c7-4120-ba7c-59f04e472b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a7ee60b8-ee88-4dc4-a5ed-9c112e7a76cf}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {383b0753-67c2-4ef2-985a-c3bd9e1f8be7}, !- Water Inlet Node Name
  {ed2efc05-7cde-4353-b478-29fb608ce5a8}; !- Water Outlet Node Name

OS:Node,
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Handle
  Node 239,                               !- Name
  {7ddc43b5-153b-4aea-a4c3-62d5b7073a74}, !- Inlet Port
  {383b0753-67c2-4ef2-985a-c3bd9e1f8be7}; !- Outlet Port

OS:Connection,
  {7ddc43b5-153b-4aea-a4c3-62d5b7073a74}, !- Handle
  {efb7674b-8f86-490f-9a9a-e00ff1621f36}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  18,                                     !- Outlet Port
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9d530ce-3bb4-4eda-88eb-452a830bcfc6}, !- Handle
  Node 240,                               !- Name
  {ed2efc05-7cde-4353-b478-29fb608ce5a8}, !- Inlet Port
  {8af436d4-04d3-4442-a794-67996e7be408}; !- Outlet Port

OS:Connection,
  {383b0753-67c2-4ef2-985a-c3bd9e1f8be7}, !- Handle
  {b7a6f58d-f439-4626-9793-ba5661b1ceb4}, !- Name
  {320ec47c-6057-4a7c-9f79-9ca2786a3933}, !- Source Object
  3,                                      !- Outlet Port
  {a7ee60b8-ee88-4dc4-a5ed-9c112e7a76cf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ed2efc05-7cde-4353-b478-29fb608ce5a8}, !- Handle
  {ee066a9e-802d-4bf0-989a-1e98f2567f91}, !- Name
  {a7ee60b8-ee88-4dc4-a5ed-9c112e7a76cf}, !- Source Object
  10,                                     !- Outlet Port
  {d9d530ce-3bb4-4eda-88eb-452a830bcfc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af436d4-04d3-4442-a794-67996e7be408}, !- Handle
  {191df07d-ecb0-4c10-87a3-30a341a1eab0}, !- Name
  {d9d530ce-3bb4-4eda-88eb-452a830bcfc6}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {99e09b51-bdb4-4a8d-867d-ddd62f1e12f5}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {a7ee60b8-ee88-4dc4-a5ed-9c112e7a76cf}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b0e00e83-e081-43e6-beb4-ab3faf1c794d}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {795b771a-923f-4b9c-a094-b1c4e1f3eb05}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {adf28445-37f9-4f94-9c6a-47586ee2eea0}, !- Supply Side Inlet Node Name
  {68b3b2b6-d338-410b-a69b-18b16fc1a05b}, !- Demand Side Outlet Node Name
  {920adf34-a5d0-43be-af10-928c660329b7}, !- Demand Side Inlet Node A
  {6d433f6b-eb9c-484a-bd84-f9d006ec1f61}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9dca9964-cfa3-4b88-91bd-b3dd03bcf70a}, !- Demand Mixer Name
  {f3dbfa38-3351-4a37-a140-b8844cb505ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1a403ac-0a7a-48d3-95d1-7defbbfe7256}, !- Handle
  Node 241,                               !- Name
  {adf28445-37f9-4f94-9c6a-47586ee2eea0}, !- Inlet Port
  {95596f96-523b-46b1-b60b-a92f11466c60}; !- Outlet Port

OS:Node,
  {b71ec3dd-8586-4b54-a8da-e6f8f5699bea}, !- Handle
  Node 242,                               !- Name
  {28268906-d268-43ec-acd4-999b2f278c5d}, !- Inlet Port
  {6d433f6b-eb9c-484a-bd84-f9d006ec1f61}; !- Outlet Port

OS:Connection,
  {adf28445-37f9-4f94-9c6a-47586ee2eea0}, !- Handle
  {35d20791-8c6d-447f-8f5a-b7955b39be8e}, !- Name
  {b0e00e83-e081-43e6-beb4-ab3faf1c794d}, !- Source Object
  8,                                      !- Outlet Port
  {a1a403ac-0a7a-48d3-95d1-7defbbfe7256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d433f6b-eb9c-484a-bd84-f9d006ec1f61}, !- Handle
  {16e41de3-2c88-4824-a053-3c47f7f2f3a9}, !- Name
  {b71ec3dd-8586-4b54-a8da-e6f8f5699bea}, !- Source Object
  3,                                      !- Outlet Port
  {b0e00e83-e081-43e6-beb4-ab3faf1c794d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e50083b9-72bc-4e80-bf28-70d8cab9b0cf}, !- Handle
  Node 243,                               !- Name
  {920adf34-a5d0-43be-af10-928c660329b7}, !- Inlet Port
  {4f23e9dc-ca6e-42e6-a087-a6a84d3b575d}; !- Outlet Port

OS:Node,
  {6d4906fe-9212-4e4d-8f09-a92796de2027}, !- Handle
  Node 244,                               !- Name
  {8ac540b6-f882-4262-b0ad-e76578ede732}, !- Inlet Port
  {68b3b2b6-d338-410b-a69b-18b16fc1a05b}; !- Outlet Port

OS:Node,
  {b8a3144c-eea9-411d-9e20-4c99724e176c}, !- Handle
  Node 245,                               !- Name
  {74f6c344-16d2-43e0-9bc3-2aafb6f0efac}, !- Inlet Port
  {48d7f2b7-6310-4f26-996f-5f901b811f88}; !- Outlet Port

OS:Connection,
  {920adf34-a5d0-43be-af10-928c660329b7}, !- Handle
  {4741f816-8f64-4be9-8577-4b5c70db4739}, !- Name
  {b0e00e83-e081-43e6-beb4-ab3faf1c794d}, !- Source Object
  10,                                     !- Outlet Port
  {e50083b9-72bc-4e80-bf28-70d8cab9b0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b3b2b6-d338-410b-a69b-18b16fc1a05b}, !- Handle
  {162797ea-7d51-4fce-be95-e738b7682f07}, !- Name
  {6d4906fe-9212-4e4d-8f09-a92796de2027}, !- Source Object
  3,                                      !- Outlet Port
  {b0e00e83-e081-43e6-beb4-ab3faf1c794d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3dbfa38-3351-4a37-a140-b8844cb505ca}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {4f23e9dc-ca6e-42e6-a087-a6a84d3b575d}, !- Inlet Node Name
  {6d8f076f-cfc9-409b-bfd8-475da9f1ce8a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9dca9964-cfa3-4b88-91bd-b3dd03bcf70a}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {8ac540b6-f882-4262-b0ad-e76578ede732}, !- Outlet Node Name
  {081a96c7-2467-49ea-8e0b-d486c3280a1d}; !- Inlet Node Name 1

OS:Connection,
  {4f23e9dc-ca6e-42e6-a087-a6a84d3b575d}, !- Handle
  {fb31d1e0-758f-4cf9-acb3-2683beef8400}, !- Name
  {e50083b9-72bc-4e80-bf28-70d8cab9b0cf}, !- Source Object
  3,                                      !- Outlet Port
  {f3dbfa38-3351-4a37-a140-b8844cb505ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac540b6-f882-4262-b0ad-e76578ede732}, !- Handle
  {ff86bd7e-5b6a-4acb-91ad-e13f84ded039}, !- Name
  {9dca9964-cfa3-4b88-91bd-b3dd03bcf70a}, !- Source Object
  2,                                      !- Outlet Port
  {6d4906fe-9212-4e4d-8f09-a92796de2027}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9701cb50-c640-4ab8-9742-6108a5b66399}, !- Handle
  {b0e00e83-e081-43e6-beb4-ab3faf1c794d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {795b771a-923f-4b9c-a094-b1c4e1f3eb05}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16; !- Name

OS:Fan:ConstantVolume,
  {87f36fbf-93ce-4135-8aa6-e77aea75ac20}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {22674522-7721-4f81-aee7-d27e57149763}, !- Air Inlet Node Name
  {28268906-d268-43ec-acd4-999b2f278c5d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2fe3aca1-6e7d-43aa-9933-6b839405880f}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cdfae8a3-543e-4aae-9ea6-5fe370c882cf}, !- Air Inlet Node Name
  {93f95d5f-2f5f-461c-b15e-7de27f5dda21}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1395a7e3-043c-4b7b-8e1d-b700e9e85097}, !- Handle
  Coil Cooling DX Single Speed 17,        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d4b91b1-00ae-4323-893d-04755b45cc0b}, !- Air Inlet Node Name
  {166ad606-4093-418f-a91b-87c7d8c447dd}, !- Air Outlet Node Name
  {68158d06-13c6-460e-a173-e341a8c8aaea}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19270b0a-d702-4686-a93b-adddc7474002}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03dab96d-c7b3-47d4-a315-aee1a89adb28}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea5677bf-0b6b-4438-9c40-c02e731ed3be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3d9cb657-5a5a-4124-a13d-bf95892b2da9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {68158d06-13c6-460e-a173-e341a8c8aaea}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19270b0a-d702-4686-a93b-adddc7474002}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03dab96d-c7b3-47d4-a315-aee1a89adb28}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea5677bf-0b6b-4438-9c40-c02e731ed3be}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d9cb657-5a5a-4124-a13d-bf95892b2da9}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {12f88771-7585-46cd-a037-efda69191066}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76c43646-be82-4168-b5ce-6dc65dec2f64}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76c43646-be82-4168-b5ce-6dc65dec2f64}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {12f88771-7585-46cd-a037-efda69191066}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {94b442f2-3d74-475b-a8f8-51f7f73c4430}, !- Mixed Air Node Name
  {52510044-d0ce-411e-a9aa-5370520ce316}, !- Outdoor Air Stream Node Name
  {86154d02-c323-4332-8200-0365f4105ad6}, !- Relief Air Stream Node Name
  {95596f96-523b-46b1-b60b-a92f11466c60}; !- Return Air Stream Node Name

OS:Node,
  {5276adfe-ae8e-4c25-a73e-e37575e9a1b3}, !- Handle
  Node 246,                               !- Name
  ,                                       !- Inlet Port
  {52510044-d0ce-411e-a9aa-5370520ce316}; !- Outlet Port

OS:Connection,
  {52510044-d0ce-411e-a9aa-5370520ce316}, !- Handle
  {4cdba189-b9ba-41df-8053-6c0d68280bbc}, !- Name
  {5276adfe-ae8e-4c25-a73e-e37575e9a1b3}, !- Source Object
  3,                                      !- Outlet Port
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed68cc2b-30eb-491b-b1f6-1d83819cfa40}, !- Handle
  Node 247,                               !- Name
  {86154d02-c323-4332-8200-0365f4105ad6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86154d02-c323-4332-8200-0365f4105ad6}, !- Handle
  {038846f6-2112-4de2-b217-ceef1c29421d}, !- Name
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Source Object
  7,                                      !- Outlet Port
  {ed68cc2b-30eb-491b-b1f6-1d83819cfa40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28268906-d268-43ec-acd4-999b2f278c5d}, !- Handle
  {1b56d73c-5648-4a61-a4fa-71763d08fda2}, !- Name
  {87f36fbf-93ce-4135-8aa6-e77aea75ac20}, !- Source Object
  9,                                      !- Outlet Port
  {b71ec3dd-8586-4b54-a8da-e6f8f5699bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f955ae4-5d79-496b-9b35-98f76ce23963}, !- Handle
  Node 248,                               !- Name
  {93f95d5f-2f5f-461c-b15e-7de27f5dda21}, !- Inlet Port
  {22674522-7721-4f81-aee7-d27e57149763}; !- Outlet Port

OS:Connection,
  {93f95d5f-2f5f-461c-b15e-7de27f5dda21}, !- Handle
  {9a6a75fd-a97b-46ab-b806-f6b1556439d5}, !- Name
  {2fe3aca1-6e7d-43aa-9933-6b839405880f}, !- Source Object
  6,                                      !- Outlet Port
  {1f955ae4-5d79-496b-9b35-98f76ce23963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22674522-7721-4f81-aee7-d27e57149763}, !- Handle
  {7061386b-bb86-4e5f-9108-7f91a380e2f4}, !- Name
  {1f955ae4-5d79-496b-9b35-98f76ce23963}, !- Source Object
  3,                                      !- Outlet Port
  {87f36fbf-93ce-4135-8aa6-e77aea75ac20}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {690cb4fa-f9d2-4a7e-885e-e87893117b53}, !- Handle
  Node 249,                               !- Name
  {166ad606-4093-418f-a91b-87c7d8c447dd}, !- Inlet Port
  {cdfae8a3-543e-4aae-9ea6-5fe370c882cf}; !- Outlet Port

OS:Connection,
  {166ad606-4093-418f-a91b-87c7d8c447dd}, !- Handle
  {243665b3-6ba0-4ae1-bb4f-8fdf3025c75d}, !- Name
  {1395a7e3-043c-4b7b-8e1d-b700e9e85097}, !- Source Object
  9,                                      !- Outlet Port
  {690cb4fa-f9d2-4a7e-885e-e87893117b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfae8a3-543e-4aae-9ea6-5fe370c882cf}, !- Handle
  {ace15a1e-c3bc-4dc4-8f9c-c66f9f22e75c}, !- Name
  {690cb4fa-f9d2-4a7e-885e-e87893117b53}, !- Source Object
  3,                                      !- Outlet Port
  {2fe3aca1-6e7d-43aa-9933-6b839405880f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {faca67ed-5933-497c-9bfd-5856ced0863b}, !- Handle
  Node 250,                               !- Name
  {94b442f2-3d74-475b-a8f8-51f7f73c4430}, !- Inlet Port
  {1d4b91b1-00ae-4323-893d-04755b45cc0b}; !- Outlet Port

OS:Connection,
  {95596f96-523b-46b1-b60b-a92f11466c60}, !- Handle
  {34a6fc16-a74b-4122-b6d0-62dbd9fdfe7a}, !- Name
  {a1a403ac-0a7a-48d3-95d1-7defbbfe7256}, !- Source Object
  3,                                      !- Outlet Port
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94b442f2-3d74-475b-a8f8-51f7f73c4430}, !- Handle
  {b8d72c0d-c3f1-4a7e-a6a7-71053b611a14}, !- Name
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Source Object
  5,                                      !- Outlet Port
  {faca67ed-5933-497c-9bfd-5856ced0863b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d4b91b1-00ae-4323-893d-04755b45cc0b}, !- Handle
  {99b5675e-00c4-4f00-87e9-96c2f191c673}, !- Name
  {faca67ed-5933-497c-9bfd-5856ced0863b}, !- Source Object
  3,                                      !- Outlet Port
  {1395a7e3-043c-4b7b-8e1d-b700e9e85097}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {243f5142-ceed-4d30-8d70-cb95feeb3292}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {97011e88-6c24-41e4-9bfa-2f8fed0f5ae3}, !- Control Zone Name
  {b71ec3dd-8586-4b54-a8da-e6f8f5699bea}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {156a2587-c970-4ba8-af61-f8fb99f1b3d1}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {6d8f076f-cfc9-409b-bfd8-475da9f1ce8a}, !- Inlet Air Node Name
  {74f6c344-16d2-43e0-9bc3-2aafb6f0efac}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffe17b19-89bc-4cb1-a646-38e747868160}, !- Handle
  Node 251,                               !- Name
  {ebb35c05-d533-4835-8e6b-4a0520004371}, !- Inlet Port
  {081a96c7-2467-49ea-8e0b-d486c3280a1d}; !- Outlet Port

OS:Connection,
  {48d7f2b7-6310-4f26-996f-5f901b811f88}, !- Handle
  {7ac8f698-f934-4874-a7a0-e0bb1bd75ec9}, !- Name
  {b8a3144c-eea9-411d-9e20-4c99724e176c}, !- Source Object
  3,                                      !- Outlet Port
  {6a776aef-4ca9-4262-942d-c14105e9757d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebb35c05-d533-4835-8e6b-4a0520004371}, !- Handle
  {d2e6564e-aa1d-4258-97c8-654783ba0e7a}, !- Name
  {97011e88-6c24-41e4-9bfa-2f8fed0f5ae3}, !- Source Object
  12,                                     !- Outlet Port
  {ffe17b19-89bc-4cb1-a646-38e747868160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081a96c7-2467-49ea-8e0b-d486c3280a1d}, !- Handle
  {8140c775-d2a4-4400-8978-060c87d1d25a}, !- Name
  {ffe17b19-89bc-4cb1-a646-38e747868160}, !- Source Object
  3,                                      !- Outlet Port
  {9dca9964-cfa3-4b88-91bd-b3dd03bcf70a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d8f076f-cfc9-409b-bfd8-475da9f1ce8a}, !- Handle
  {1583bda4-500a-42c9-b647-0f46b1eef528}, !- Name
  {f3dbfa38-3351-4a37-a140-b8844cb505ca}, !- Source Object
  3,                                      !- Outlet Port
  {156a2587-c970-4ba8-af61-f8fb99f1b3d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74f6c344-16d2-43e0-9bc3-2aafb6f0efac}, !- Handle
  {ee215c4f-3c7b-4cf8-bdfa-e6866058b0e1}, !- Name
  {156a2587-c970-4ba8-af61-f8fb99f1b3d1}, !- Source Object
  4,                                      !- Outlet Port
  {b8a3144c-eea9-411d-9e20-4c99724e176c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {41a67992-0a71-41f7-ac42-b65c3a91563a}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9e12f483-ea93-4d08-8af0-a99c986c3e90}, !- Water Inlet Node Name
  {e6f585aa-cfa7-4c5d-b1a5-bddbb5e2818f}; !- Water Outlet Node Name

OS:Node,
  {0933a5aa-050d-4c2a-a618-57d870aec886}, !- Handle
  Node 252,                               !- Name
  {1c6e9d6e-418c-48b7-a0aa-cfc6bf020f5d}, !- Inlet Port
  {9e12f483-ea93-4d08-8af0-a99c986c3e90}; !- Outlet Port

OS:Connection,
  {1c6e9d6e-418c-48b7-a0aa-cfc6bf020f5d}, !- Handle
  {3091c5d7-7df9-4ae0-8d7e-43c4cf7a2b2b}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  19,                                     !- Outlet Port
  {0933a5aa-050d-4c2a-a618-57d870aec886}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7be5929c-d91f-4b1e-b1a2-135becbf30cf}, !- Handle
  Node 253,                               !- Name
  {e6f585aa-cfa7-4c5d-b1a5-bddbb5e2818f}, !- Inlet Port
  {6697c544-0f85-4b23-b9f3-8a23cba1a202}; !- Outlet Port

OS:Connection,
  {9e12f483-ea93-4d08-8af0-a99c986c3e90}, !- Handle
  {3cbff2b7-1333-472d-a4dc-8bfff5f0b127}, !- Name
  {0933a5aa-050d-4c2a-a618-57d870aec886}, !- Source Object
  3,                                      !- Outlet Port
  {41a67992-0a71-41f7-ac42-b65c3a91563a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e6f585aa-cfa7-4c5d-b1a5-bddbb5e2818f}, !- Handle
  {d714f2ec-79c3-4cac-a1a6-f6ac3ada2928}, !- Name
  {41a67992-0a71-41f7-ac42-b65c3a91563a}, !- Source Object
  10,                                     !- Outlet Port
  {7be5929c-d91f-4b1e-b1a2-135becbf30cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6697c544-0f85-4b23-b9f3-8a23cba1a202}, !- Handle
  {6b535e15-0adc-4940-a3eb-b84f384b712c}, !- Name
  {7be5929c-d91f-4b1e-b1a2-135becbf30cf}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2b926b70-aeb9-453a-82be-0bafd6eb4cbb}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {41a67992-0a71-41f7-ac42-b65c3a91563a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7cff1ffa-61a7-416f-b2cf-62106bd838f0}, !- Handle
  Sys_3_PSZ Sp-Dining area - bar lounge/leisure dining-Space Function Sys-3 Flr-4 Sch-B HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {5e01d45e-5113-4283-bbbd-b4d304c33cc7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1777dffd-6452-4d31-bc58-a28fdac56107}, !- Supply Side Inlet Node Name
  {31ac1e53-bd9a-4b52-a112-50cbe8b0ffb1}, !- Demand Side Outlet Node Name
  {3d61b110-02c3-4503-a5c8-6bba30034452}, !- Demand Side Inlet Node A
  {2f366fa0-6498-4329-98e5-63a19e7de00c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3f6b780c-1dae-4474-a582-b588fb177954}, !- Demand Mixer Name
  {df1d3889-59dc-4310-9e5e-12a9f82be724}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {34021903-eef4-4d9b-bbdf-cb3ba99136fc}, !- Handle
  Node 254,                               !- Name
  {1777dffd-6452-4d31-bc58-a28fdac56107}, !- Inlet Port
  {99897ee5-e2a3-4f7b-b372-cdee1e97be9a}; !- Outlet Port

OS:Node,
  {5b9ee22d-a0e8-465b-8084-ab54618fb41a}, !- Handle
  Node 255,                               !- Name
  {10bb5654-c8ba-4f9f-94d2-b019600c6c76}, !- Inlet Port
  {2f366fa0-6498-4329-98e5-63a19e7de00c}; !- Outlet Port

OS:Connection,
  {1777dffd-6452-4d31-bc58-a28fdac56107}, !- Handle
  {39659e91-4713-4b62-ad47-fb6f3406595a}, !- Name
  {7cff1ffa-61a7-416f-b2cf-62106bd838f0}, !- Source Object
  8,                                      !- Outlet Port
  {34021903-eef4-4d9b-bbdf-cb3ba99136fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f366fa0-6498-4329-98e5-63a19e7de00c}, !- Handle
  {d5acf8f4-da0a-4aaf-9896-053639455efe}, !- Name
  {5b9ee22d-a0e8-465b-8084-ab54618fb41a}, !- Source Object
  3,                                      !- Outlet Port
  {7cff1ffa-61a7-416f-b2cf-62106bd838f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4e1b8aab-9c30-4f7f-897d-b0e8878804fc}, !- Handle
  Node 256,                               !- Name
  {3d61b110-02c3-4503-a5c8-6bba30034452}, !- Inlet Port
  {ac6947b3-2183-4bc6-a889-75a92ded833b}; !- Outlet Port

OS:Node,
  {67801214-7436-4429-92fe-990beaa182b4}, !- Handle
  Node 257,                               !- Name
  {cd0ba2f0-d02b-41ab-8ab0-ee2648761d08}, !- Inlet Port
  {31ac1e53-bd9a-4b52-a112-50cbe8b0ffb1}; !- Outlet Port

OS:Node,
  {05bffebc-3e9c-4445-b8ce-df06cedfc65d}, !- Handle
  Node 258,                               !- Name
  {b1d8950b-7008-4382-aea8-e002fc4feb5a}, !- Inlet Port
  {c0b74a4a-313b-4512-ac75-78ab55ce6223}; !- Outlet Port

OS:Connection,
  {3d61b110-02c3-4503-a5c8-6bba30034452}, !- Handle
  {8fda54d9-3d19-4dbc-9af7-458a89b809fb}, !- Name
  {7cff1ffa-61a7-416f-b2cf-62106bd838f0}, !- Source Object
  10,                                     !- Outlet Port
  {4e1b8aab-9c30-4f7f-897d-b0e8878804fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ac1e53-bd9a-4b52-a112-50cbe8b0ffb1}, !- Handle
  {cfff4626-3506-47ff-abe9-aab6a6a2c4a9}, !- Name
  {67801214-7436-4429-92fe-990beaa182b4}, !- Source Object
  3,                                      !- Outlet Port
  {7cff1ffa-61a7-416f-b2cf-62106bd838f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df1d3889-59dc-4310-9e5e-12a9f82be724}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {ac6947b3-2183-4bc6-a889-75a92ded833b}, !- Inlet Node Name
  {495f1f44-487e-443f-b862-41282234d140}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3f6b780c-1dae-4474-a582-b588fb177954}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {cd0ba2f0-d02b-41ab-8ab0-ee2648761d08}, !- Outlet Node Name
  {855eb779-0945-4b2b-b00b-0a7d427dedcf}; !- Inlet Node Name 1

OS:Connection,
  {ac6947b3-2183-4bc6-a889-75a92ded833b}, !- Handle
  {7883156b-c2ac-49e6-8c07-8ded8763f9cd}, !- Name
  {4e1b8aab-9c30-4f7f-897d-b0e8878804fc}, !- Source Object
  3,                                      !- Outlet Port
  {df1d3889-59dc-4310-9e5e-12a9f82be724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0ba2f0-d02b-41ab-8ab0-ee2648761d08}, !- Handle
  {ac4bb964-e6e2-40f9-bcdf-5ae1e3f978a0}, !- Name
  {3f6b780c-1dae-4474-a582-b588fb177954}, !- Source Object
  2,                                      !- Outlet Port
  {67801214-7436-4429-92fe-990beaa182b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8e0cb6aa-be28-4112-b5bf-3b9e80545c84}, !- Handle
  {7cff1ffa-61a7-416f-b2cf-62106bd838f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5e01d45e-5113-4283-bbbd-b4d304c33cc7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17; !- Name

OS:Fan:ConstantVolume,
  {fe4fed14-3bc8-4bfd-b01f-9bb9549605ef}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6a6cab7a-291a-446e-9948-c27ccc14491c}, !- Air Inlet Node Name
  {10bb5654-c8ba-4f9f-94d2-b019600c6c76}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4e65f065-69e1-45fe-8ab7-44c7595e7c51}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {095ab56a-1e4f-44e4-85ae-a2a8072132ae}, !- Air Inlet Node Name
  {7a7b148e-ca26-4e27-82d8-639ceb33acb6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b427b377-672b-4593-99e1-4459627e3159}, !- Handle
  Coil Cooling DX Single Speed 18,        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {81d08f4b-e190-4dce-abd0-d463229f40e2}, !- Air Inlet Node Name
  {6d2d5646-7cf7-4504-aa60-4515ee72d9a5}, !- Air Outlet Node Name
  {3105bbaa-5190-415e-a4bd-b5011424039b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {96574156-8cd8-4816-a2fa-3d6a9e38e8fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f080de9-f52f-4941-97da-119cbe51b293}, !- Energy Input Ratio Function of Temperature Curve Name
  {a41cf3b9-3d4b-4eb3-ba0f-d4395429e75e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6feb7504-3594-4315-8b8e-81a4a580b3bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3105bbaa-5190-415e-a4bd-b5011424039b}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96574156-8cd8-4816-a2fa-3d6a9e38e8fe}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f080de9-f52f-4941-97da-119cbe51b293}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a41cf3b9-3d4b-4eb3-ba0f-d4395429e75e}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6feb7504-3594-4315-8b8e-81a4a580b3bc}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {52030448-e9b3-476e-898e-94e4557bc748}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {496b8779-b848-4dcb-836d-f171bb18d4fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {496b8779-b848-4dcb-836d-f171bb18d4fb}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f132368c-d7c7-44a6-9246-393982d7ee71}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {52030448-e9b3-476e-898e-94e4557bc748}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a5512ed-452e-4be0-bb58-c8755ec3b085}, !- Mixed Air Node Name
  {856a1225-3014-4b34-9a2f-3a1867170c5e}, !- Outdoor Air Stream Node Name
  {d44f6560-cf87-4905-87ba-689d709226ce}, !- Relief Air Stream Node Name
  {99897ee5-e2a3-4f7b-b372-cdee1e97be9a}; !- Return Air Stream Node Name

OS:Node,
  {79472c09-48cd-4454-868f-4186db3d9876}, !- Handle
  Node 259,                               !- Name
  ,                                       !- Inlet Port
  {856a1225-3014-4b34-9a2f-3a1867170c5e}; !- Outlet Port

OS:Connection,
  {856a1225-3014-4b34-9a2f-3a1867170c5e}, !- Handle
  {67cd20c1-f78d-44d7-b33c-880cecfd91c1}, !- Name
  {79472c09-48cd-4454-868f-4186db3d9876}, !- Source Object
  3,                                      !- Outlet Port
  {f132368c-d7c7-44a6-9246-393982d7ee71}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93104fb1-32b5-4505-af14-d06d8faeee5a}, !- Handle
  Node 260,                               !- Name
  {d44f6560-cf87-4905-87ba-689d709226ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d44f6560-cf87-4905-87ba-689d709226ce}, !- Handle
  {70a00420-0b9f-44ea-8e59-c08771e3de8f}, !- Name
  {f132368c-d7c7-44a6-9246-393982d7ee71}, !- Source Object
  7,                                      !- Outlet Port
  {93104fb1-32b5-4505-af14-d06d8faeee5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10bb5654-c8ba-4f9f-94d2-b019600c6c76}, !- Handle
  {17f3fa7a-68e6-4c0f-97b8-ca3166cbcb92}, !- Name
  {fe4fed14-3bc8-4bfd-b01f-9bb9549605ef}, !- Source Object
  9,                                      !- Outlet Port
  {5b9ee22d-a0e8-465b-8084-ab54618fb41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf954786-d2eb-4986-8829-c24928070128}, !- Handle
  Node 261,                               !- Name
  {7a7b148e-ca26-4e27-82d8-639ceb33acb6}, !- Inlet Port
  {6a6cab7a-291a-446e-9948-c27ccc14491c}; !- Outlet Port

OS:Connection,
  {7a7b148e-ca26-4e27-82d8-639ceb33acb6}, !- Handle
  {ca4234a6-57ae-49e0-b616-baabcd2cc198}, !- Name
  {4e65f065-69e1-45fe-8ab7-44c7595e7c51}, !- Source Object
  6,                                      !- Outlet Port
  {bf954786-d2eb-4986-8829-c24928070128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6cab7a-291a-446e-9948-c27ccc14491c}, !- Handle
  {98dce11d-87a1-4243-918b-bde1c45340ee}, !- Name
  {bf954786-d2eb-4986-8829-c24928070128}, !- Source Object
  3,                                      !- Outlet Port
  {fe4fed14-3bc8-4bfd-b01f-9bb9549605ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {72fb57ca-ce44-4fa6-b75b-3b32cffa6cfa}, !- Handle
  Node 262,                               !- Name
  {6d2d5646-7cf7-4504-aa60-4515ee72d9a5}, !- Inlet Port
  {095ab56a-1e4f-44e4-85ae-a2a8072132ae}; !- Outlet Port

OS:Connection,
  {6d2d5646-7cf7-4504-aa60-4515ee72d9a5}, !- Handle
  {48c6a33b-032f-46dd-9cd6-9bca7ef0639b}, !- Name
  {b427b377-672b-4593-99e1-4459627e3159}, !- Source Object
  9,                                      !- Outlet Port
  {72fb57ca-ce44-4fa6-b75b-3b32cffa6cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095ab56a-1e4f-44e4-85ae-a2a8072132ae}, !- Handle
  {cb43bb3a-4852-450d-8885-611e1a1b5f12}, !- Name
  {72fb57ca-ce44-4fa6-b75b-3b32cffa6cfa}, !- Source Object
  3,                                      !- Outlet Port
  {4e65f065-69e1-45fe-8ab7-44c7595e7c51}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d721664d-6c93-4e58-a5e8-40a96955e2ba}, !- Handle
  Node 263,                               !- Name
  {1a5512ed-452e-4be0-bb58-c8755ec3b085}, !- Inlet Port
  {81d08f4b-e190-4dce-abd0-d463229f40e2}; !- Outlet Port

OS:Connection,
  {99897ee5-e2a3-4f7b-b372-cdee1e97be9a}, !- Handle
  {42443edd-7d93-4719-9eb5-6fc6501be8b9}, !- Name
  {34021903-eef4-4d9b-bbdf-cb3ba99136fc}, !- Source Object
  3,                                      !- Outlet Port
  {f132368c-d7c7-44a6-9246-393982d7ee71}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a5512ed-452e-4be0-bb58-c8755ec3b085}, !- Handle
  {6f6ec66f-1504-4dcd-b0d4-90f49ba5ac56}, !- Name
  {f132368c-d7c7-44a6-9246-393982d7ee71}, !- Source Object
  5,                                      !- Outlet Port
  {d721664d-6c93-4e58-a5e8-40a96955e2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d08f4b-e190-4dce-abd0-d463229f40e2}, !- Handle
  {a61437d1-dbc4-4909-9a06-7f4fd3404973}, !- Name
  {d721664d-6c93-4e58-a5e8-40a96955e2ba}, !- Source Object
  3,                                      !- Outlet Port
  {b427b377-672b-4593-99e1-4459627e3159}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {be355ee6-89f9-4633-aa68-32c481d61826}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4ee2fce4-e223-4eb2-92b8-3ac01c2077e6}, !- Control Zone Name
  {5b9ee22d-a0e8-465b-8084-ab54618fb41a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f9686300-4c0c-4787-8b32-e5455e01cf73}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {495f1f44-487e-443f-b862-41282234d140}, !- Inlet Air Node Name
  {b1d8950b-7008-4382-aea8-e002fc4feb5a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {084b329f-a15c-4337-8892-fb9876610285}, !- Handle
  Node 264,                               !- Name
  {e57c1d0b-107e-4f6b-a923-955884698a5b}, !- Inlet Port
  {855eb779-0945-4b2b-b00b-0a7d427dedcf}; !- Outlet Port

OS:Connection,
  {c0b74a4a-313b-4512-ac75-78ab55ce6223}, !- Handle
  {6d9d33f2-be21-48d0-b8fa-63f8a2473fd0}, !- Name
  {05bffebc-3e9c-4445-b8ce-df06cedfc65d}, !- Source Object
  3,                                      !- Outlet Port
  {caa06251-0ebc-48fe-b1b4-e2b409f94306}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e57c1d0b-107e-4f6b-a923-955884698a5b}, !- Handle
  {0133a245-043f-4f12-82f4-19dc19dca55c}, !- Name
  {4ee2fce4-e223-4eb2-92b8-3ac01c2077e6}, !- Source Object
  12,                                     !- Outlet Port
  {084b329f-a15c-4337-8892-fb9876610285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855eb779-0945-4b2b-b00b-0a7d427dedcf}, !- Handle
  {4f3d856e-0826-4527-8217-208e697908c9}, !- Name
  {084b329f-a15c-4337-8892-fb9876610285}, !- Source Object
  3,                                      !- Outlet Port
  {3f6b780c-1dae-4474-a582-b588fb177954}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {495f1f44-487e-443f-b862-41282234d140}, !- Handle
  {5414be9c-5432-4bc2-9cfb-36f7d838ff11}, !- Name
  {df1d3889-59dc-4310-9e5e-12a9f82be724}, !- Source Object
  3,                                      !- Outlet Port
  {f9686300-4c0c-4787-8b32-e5455e01cf73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1d8950b-7008-4382-aea8-e002fc4feb5a}, !- Handle
  {d9c3f145-192f-44e2-a767-9ad31fb6d903}, !- Name
  {f9686300-4c0c-4787-8b32-e5455e01cf73}, !- Source Object
  4,                                      !- Outlet Port
  {05bffebc-3e9c-4445-b8ce-df06cedfc65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c1b50f01-fdd8-423f-a583-350d536efa43}, !- Water Inlet Node Name
  {6549b490-5ba7-4799-9d23-992b93532fbf}; !- Water Outlet Node Name

OS:Node,
  {6d759bae-8e1d-47b9-9dc7-95bf15d0c04c}, !- Handle
  Node 265,                               !- Name
  {6ac8c270-770f-4cf8-8c03-236aa0044a94}, !- Inlet Port
  {c1b50f01-fdd8-423f-a583-350d536efa43}; !- Outlet Port

OS:Connection,
  {6ac8c270-770f-4cf8-8c03-236aa0044a94}, !- Handle
  {742dfa40-44cf-48c9-a00b-0c684ccff39b}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  20,                                     !- Outlet Port
  {6d759bae-8e1d-47b9-9dc7-95bf15d0c04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cb6c165-ce9c-4ce6-96f4-10902a755bd5}, !- Handle
  Node 266,                               !- Name
  {6549b490-5ba7-4799-9d23-992b93532fbf}, !- Inlet Port
  {900ad63f-898d-4910-8eb7-eb7fa8673d6d}; !- Outlet Port

OS:Connection,
  {c1b50f01-fdd8-423f-a583-350d536efa43}, !- Handle
  {4e2bed66-e0d7-4ae1-b863-f732168cbee5}, !- Name
  {6d759bae-8e1d-47b9-9dc7-95bf15d0c04c}, !- Source Object
  3,                                      !- Outlet Port
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6549b490-5ba7-4799-9d23-992b93532fbf}, !- Handle
  {ebbab2cc-1e39-4ac6-ab82-6370cb8cf13c}, !- Name
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}, !- Source Object
  10,                                     !- Outlet Port
  {7cb6c165-ce9c-4ce6-96f4-10902a755bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900ad63f-898d-4910-8eb7-eb7fa8673d6d}, !- Handle
  {a43c6381-e4d7-4b20-ab47-f6a5a3b6cc5a}, !- Name
  {7cb6c165-ce9c-4ce6-96f4-10902a755bd5}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7e0a828a-f415-4195-b6c8-48229860fb50}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {e5ad4f82-0eff-424f-b23e-be396cb4006f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {794a35d6-2cf2-46a6-81ab-6e058f2d2624}, !- Handle
  Sys_4_PSZ_Sp-Emergency vehicle garage-Space Function Sys-4 Flr-2 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {51764202-6ca5-48fd-9fe9-5a02230047b8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e003cfb3-907c-438d-a25f-20b35b20a352}, !- Supply Side Inlet Node Name
  {23bbc939-5270-4a19-8938-5f48328c914c}, !- Demand Side Outlet Node Name
  {5b79e411-94f4-4f49-95e7-c8b29699b4ba}, !- Demand Side Inlet Node A
  {662b70d0-c20e-4952-91b0-24197c34862d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {434bf2e8-6a1c-4b29-a38d-e8d1aa7e0911}, !- Demand Mixer Name
  {6dd3d3a4-96f4-4b16-917c-41a9578fbd94}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {91f4c58c-2978-4e90-bfd3-09e018ea0630}, !- Handle
  Node 267,                               !- Name
  {e003cfb3-907c-438d-a25f-20b35b20a352}, !- Inlet Port
  {80796a55-0287-4071-b842-3fde343f9ce0}; !- Outlet Port

OS:Node,
  {0cb09f7c-ede4-4cf8-bc6c-d742c7675fea}, !- Handle
  Node 268,                               !- Name
  {cf00f875-96dd-4e07-b92d-8cf3d89e8a83}, !- Inlet Port
  {662b70d0-c20e-4952-91b0-24197c34862d}; !- Outlet Port

OS:Connection,
  {e003cfb3-907c-438d-a25f-20b35b20a352}, !- Handle
  {f19f885a-14e6-4035-ad83-93ba5bdc7eaf}, !- Name
  {794a35d6-2cf2-46a6-81ab-6e058f2d2624}, !- Source Object
  8,                                      !- Outlet Port
  {91f4c58c-2978-4e90-bfd3-09e018ea0630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662b70d0-c20e-4952-91b0-24197c34862d}, !- Handle
  {31bd8c17-efda-455a-b3dc-c24769b95292}, !- Name
  {0cb09f7c-ede4-4cf8-bc6c-d742c7675fea}, !- Source Object
  3,                                      !- Outlet Port
  {794a35d6-2cf2-46a6-81ab-6e058f2d2624}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {418edcd5-fe6f-40cc-aa05-acfbf2cacb65}, !- Handle
  Node 269,                               !- Name
  {5b79e411-94f4-4f49-95e7-c8b29699b4ba}, !- Inlet Port
  {73b09fba-189b-4cef-a936-be501cde7658}; !- Outlet Port

OS:Node,
  {9e2139c5-273d-4fe1-a435-3a864a830f83}, !- Handle
  Node 270,                               !- Name
  {0bcfb3f7-0de0-422f-a3d3-1b5a9b48d4ad}, !- Inlet Port
  {23bbc939-5270-4a19-8938-5f48328c914c}; !- Outlet Port

OS:Node,
  {5de83378-afcb-4689-a7aa-074abc30665e}, !- Handle
  Node 271,                               !- Name
  {fa449e59-5f4a-4dcb-a684-32524a737e8a}, !- Inlet Port
  {f65f56da-e179-41dd-a12e-67e962f8d057}; !- Outlet Port

OS:Connection,
  {5b79e411-94f4-4f49-95e7-c8b29699b4ba}, !- Handle
  {97a70358-fa63-406b-af6d-0c4863a539c6}, !- Name
  {794a35d6-2cf2-46a6-81ab-6e058f2d2624}, !- Source Object
  10,                                     !- Outlet Port
  {418edcd5-fe6f-40cc-aa05-acfbf2cacb65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23bbc939-5270-4a19-8938-5f48328c914c}, !- Handle
  {02ed55a3-b350-49b6-92f1-b1ec9c4797d6}, !- Name
  {9e2139c5-273d-4fe1-a435-3a864a830f83}, !- Source Object
  3,                                      !- Outlet Port
  {794a35d6-2cf2-46a6-81ab-6e058f2d2624}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6dd3d3a4-96f4-4b16-917c-41a9578fbd94}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {73b09fba-189b-4cef-a936-be501cde7658}, !- Inlet Node Name
  {2a2c50f0-f850-475f-b763-c8e5b56d69d6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {434bf2e8-6a1c-4b29-a38d-e8d1aa7e0911}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {0bcfb3f7-0de0-422f-a3d3-1b5a9b48d4ad}, !- Outlet Node Name
  {3bcd4b4f-4f2f-4c28-8556-3feddca8b2ca}; !- Inlet Node Name 1

OS:Connection,
  {73b09fba-189b-4cef-a936-be501cde7658}, !- Handle
  {25b0fcd8-f95e-4c70-8da2-d9f85ccae3a7}, !- Name
  {418edcd5-fe6f-40cc-aa05-acfbf2cacb65}, !- Source Object
  3,                                      !- Outlet Port
  {6dd3d3a4-96f4-4b16-917c-41a9578fbd94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bcfb3f7-0de0-422f-a3d3-1b5a9b48d4ad}, !- Handle
  {2dba9f37-66b2-44bc-a122-c621b08145b0}, !- Name
  {434bf2e8-6a1c-4b29-a38d-e8d1aa7e0911}, !- Source Object
  2,                                      !- Outlet Port
  {9e2139c5-273d-4fe1-a435-3a864a830f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {62eb5560-61af-428b-baf2-be20874c1b40}, !- Handle
  {794a35d6-2cf2-46a6-81ab-6e058f2d2624}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {51764202-6ca5-48fd-9fe9-5a02230047b8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18; !- Name

OS:Fan:ConstantVolume,
  {b9882c41-9b16-4da2-9805-596a58777c33}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a500a9d9-08b1-41bc-8e8e-87002433a87f}, !- Air Inlet Node Name
  {cf00f875-96dd-4e07-b92d-8cf3d89e8a83}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a8cb4ac5-1eba-4ba3-aa0f-1b4dfbd00532}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d9438608-8bef-4a72-96d2-437426964cce}, !- Air Inlet Node Name
  {ee218c92-9e2b-4fd8-afd5-ad046e594642}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {16877230-d973-44a7-a204-f6f0c7309177}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {403fc497-c522-4f79-a8fb-e507be7a43c3}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d7a238c-416a-4087-8615-b78c74d54723}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {310bca46-0fae-4d5b-83c0-de26375faf3e}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {24dd9e23-af20-443b-b938-3a27406980ff}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b55ca6c6-dc16-4b38-a36f-3e2db447376c}, !- Handle
  Coil Cooling DX Single Speed 19,        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9ce1d94c-4832-4545-8e41-d4e9f15caf31}, !- Air Inlet Node Name
  {c79f85c5-0c73-485d-80d1-601267a89fb4}, !- Air Outlet Node Name
  {16877230-d973-44a7-a204-f6f0c7309177}, !- Total Cooling Capacity Function of Temperature Curve Name
  {403fc497-c522-4f79-a8fb-e507be7a43c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d7a238c-416a-4087-8615-b78c74d54723}, !- Energy Input Ratio Function of Temperature Curve Name
  {310bca46-0fae-4d5b-83c0-de26375faf3e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24dd9e23-af20-443b-b938-3a27406980ff}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3aa76840-b5bb-4b84-9f15-b069910f8fc9}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {653720b9-64cb-4beb-9269-91767822ebf9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {653720b9-64cb-4beb-9269-91767822ebf9}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e2dd8c4-8b4c-483b-b5c4-246b57fe8a75}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {3aa76840-b5bb-4b84-9f15-b069910f8fc9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {879f936f-6992-4065-b5a9-2515e18349d5}, !- Mixed Air Node Name
  {cce3b0a4-dbd6-47a6-a618-a2b50a827af7}, !- Outdoor Air Stream Node Name
  {38bf4230-780a-43bf-9784-143822e44e52}, !- Relief Air Stream Node Name
  {80796a55-0287-4071-b842-3fde343f9ce0}; !- Return Air Stream Node Name

OS:Node,
  {3fca8de8-273e-42dc-b4e9-7c9d11464cc4}, !- Handle
  Node 272,                               !- Name
  ,                                       !- Inlet Port
  {cce3b0a4-dbd6-47a6-a618-a2b50a827af7}; !- Outlet Port

OS:Connection,
  {cce3b0a4-dbd6-47a6-a618-a2b50a827af7}, !- Handle
  {ba321189-9d36-4a9f-9ae7-8f526883d2f3}, !- Name
  {3fca8de8-273e-42dc-b4e9-7c9d11464cc4}, !- Source Object
  3,                                      !- Outlet Port
  {2e2dd8c4-8b4c-483b-b5c4-246b57fe8a75}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {25a3c1bc-2c51-4d9a-a16b-1b3e8f8a9969}, !- Handle
  Node 273,                               !- Name
  {38bf4230-780a-43bf-9784-143822e44e52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38bf4230-780a-43bf-9784-143822e44e52}, !- Handle
  {0deb18e3-62e8-4b8c-8056-1b9877c8b808}, !- Name
  {2e2dd8c4-8b4c-483b-b5c4-246b57fe8a75}, !- Source Object
  7,                                      !- Outlet Port
  {25a3c1bc-2c51-4d9a-a16b-1b3e8f8a9969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf00f875-96dd-4e07-b92d-8cf3d89e8a83}, !- Handle
  {b47cc780-4d42-4f74-bdbf-4f28d91f0a83}, !- Name
  {b9882c41-9b16-4da2-9805-596a58777c33}, !- Source Object
  9,                                      !- Outlet Port
  {0cb09f7c-ede4-4cf8-bc6c-d742c7675fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba457f62-05ee-4c2e-98a1-0a28954ac2da}, !- Handle
  Node 274,                               !- Name
  {ee218c92-9e2b-4fd8-afd5-ad046e594642}, !- Inlet Port
  {a500a9d9-08b1-41bc-8e8e-87002433a87f}; !- Outlet Port

OS:Connection,
  {ee218c92-9e2b-4fd8-afd5-ad046e594642}, !- Handle
  {9b1a8318-b103-42cf-8373-78005d744c39}, !- Name
  {a8cb4ac5-1eba-4ba3-aa0f-1b4dfbd00532}, !- Source Object
  6,                                      !- Outlet Port
  {ba457f62-05ee-4c2e-98a1-0a28954ac2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a500a9d9-08b1-41bc-8e8e-87002433a87f}, !- Handle
  {eb99230b-b9d5-46fc-a782-66a502837dd0}, !- Name
  {ba457f62-05ee-4c2e-98a1-0a28954ac2da}, !- Source Object
  3,                                      !- Outlet Port
  {b9882c41-9b16-4da2-9805-596a58777c33}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {501a0b11-926e-4577-adc3-6c82bad6548e}, !- Handle
  Node 275,                               !- Name
  {c79f85c5-0c73-485d-80d1-601267a89fb4}, !- Inlet Port
  {d9438608-8bef-4a72-96d2-437426964cce}; !- Outlet Port

OS:Connection,
  {c79f85c5-0c73-485d-80d1-601267a89fb4}, !- Handle
  {7b60190a-ee69-49c3-9c83-19b7ed44c2d2}, !- Name
  {b55ca6c6-dc16-4b38-a36f-3e2db447376c}, !- Source Object
  9,                                      !- Outlet Port
  {501a0b11-926e-4577-adc3-6c82bad6548e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9438608-8bef-4a72-96d2-437426964cce}, !- Handle
  {c4b5f9f0-c5d4-4dbf-b46f-af03dbaba6ae}, !- Name
  {501a0b11-926e-4577-adc3-6c82bad6548e}, !- Source Object
  3,                                      !- Outlet Port
  {a8cb4ac5-1eba-4ba3-aa0f-1b4dfbd00532}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9c4d6009-a707-4d47-821d-f8919a4cbc02}, !- Handle
  Node 276,                               !- Name
  {879f936f-6992-4065-b5a9-2515e18349d5}, !- Inlet Port
  {9ce1d94c-4832-4545-8e41-d4e9f15caf31}; !- Outlet Port

OS:Connection,
  {80796a55-0287-4071-b842-3fde343f9ce0}, !- Handle
  {98917b55-6076-4459-a8fa-a224fcd8f3ef}, !- Name
  {91f4c58c-2978-4e90-bfd3-09e018ea0630}, !- Source Object
  3,                                      !- Outlet Port
  {2e2dd8c4-8b4c-483b-b5c4-246b57fe8a75}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {879f936f-6992-4065-b5a9-2515e18349d5}, !- Handle
  {694a6aa9-6b9d-4a2d-aee2-20c59a38e725}, !- Name
  {2e2dd8c4-8b4c-483b-b5c4-246b57fe8a75}, !- Source Object
  5,                                      !- Outlet Port
  {9c4d6009-a707-4d47-821d-f8919a4cbc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce1d94c-4832-4545-8e41-d4e9f15caf31}, !- Handle
  {8afe0001-2bd8-4e04-9f46-41fac8c8a469}, !- Name
  {9c4d6009-a707-4d47-821d-f8919a4cbc02}, !- Source Object
  3,                                      !- Outlet Port
  {b55ca6c6-dc16-4b38-a36f-3e2db447376c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {22a4241d-5faf-4f07-8bb6-916adaf9cd3b}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3939f50e-a632-46ff-b711-b4831d3c4ac1}, !- Control Zone Name
  {0cb09f7c-ede4-4cf8-bc6c-d742c7675fea}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8e95c4ff-b96b-4443-93ba-ab98fb361bc9}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {2a2c50f0-f850-475f-b763-c8e5b56d69d6}, !- Inlet Air Node Name
  {fa449e59-5f4a-4dcb-a684-32524a737e8a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc8a7236-047f-45d6-a0a8-621de17d8790}, !- Handle
  Node 277,                               !- Name
  {7742c9aa-e25e-4d04-84f1-683353270ee5}, !- Inlet Port
  {3bcd4b4f-4f2f-4c28-8556-3feddca8b2ca}; !- Outlet Port

OS:Connection,
  {f65f56da-e179-41dd-a12e-67e962f8d057}, !- Handle
  {c6aa7588-6400-4385-b3a7-4c2540459f57}, !- Name
  {5de83378-afcb-4689-a7aa-074abc30665e}, !- Source Object
  3,                                      !- Outlet Port
  {95818830-b292-4df2-a30f-4bd9478ece93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7742c9aa-e25e-4d04-84f1-683353270ee5}, !- Handle
  {3af0ec1a-bf19-4701-865d-aef186505a8e}, !- Name
  {3939f50e-a632-46ff-b711-b4831d3c4ac1}, !- Source Object
  12,                                     !- Outlet Port
  {fc8a7236-047f-45d6-a0a8-621de17d8790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bcd4b4f-4f2f-4c28-8556-3feddca8b2ca}, !- Handle
  {408f473c-6774-40df-a0ff-13719eb7a35b}, !- Name
  {fc8a7236-047f-45d6-a0a8-621de17d8790}, !- Source Object
  3,                                      !- Outlet Port
  {434bf2e8-6a1c-4b29-a38d-e8d1aa7e0911}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a2c50f0-f850-475f-b763-c8e5b56d69d6}, !- Handle
  {5787182b-104b-419a-87c4-23c144e37ee5}, !- Name
  {6dd3d3a4-96f4-4b16-917c-41a9578fbd94}, !- Source Object
  3,                                      !- Outlet Port
  {8e95c4ff-b96b-4443-93ba-ab98fb361bc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa449e59-5f4a-4dcb-a684-32524a737e8a}, !- Handle
  {efb7c0f7-47d4-4160-97e7-3dcecff36a08}, !- Name
  {8e95c4ff-b96b-4443-93ba-ab98fb361bc9}, !- Source Object
  4,                                      !- Outlet Port
  {5de83378-afcb-4689-a7aa-074abc30665e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cbf342ee-2025-4648-821a-3447faae0da8}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2a49e95c-f0d1-4af6-8817-1abd636741c0}, !- Water Inlet Node Name
  {0d2b3538-8d1e-4a1f-9314-661401e1766b}; !- Water Outlet Node Name

OS:Node,
  {5a766263-37cc-4123-88bc-599da79eba2f}, !- Handle
  Node 278,                               !- Name
  {1a2d39b7-691a-45df-acf4-50ada075e62b}, !- Inlet Port
  {2a49e95c-f0d1-4af6-8817-1abd636741c0}; !- Outlet Port

OS:Connection,
  {1a2d39b7-691a-45df-acf4-50ada075e62b}, !- Handle
  {6d6aced0-06b0-4bdc-a58d-4680fe6ed4d3}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  21,                                     !- Outlet Port
  {5a766263-37cc-4123-88bc-599da79eba2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90b9068b-353e-49f8-a937-7aac571f72fd}, !- Handle
  Node 279,                               !- Name
  {0d2b3538-8d1e-4a1f-9314-661401e1766b}, !- Inlet Port
  {60b3c366-8828-4279-a6f9-fa2e9db365e5}; !- Outlet Port

OS:Connection,
  {2a49e95c-f0d1-4af6-8817-1abd636741c0}, !- Handle
  {0800ff01-8e47-4c7a-90b1-7d715be150fc}, !- Name
  {5a766263-37cc-4123-88bc-599da79eba2f}, !- Source Object
  3,                                      !- Outlet Port
  {cbf342ee-2025-4648-821a-3447faae0da8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d2b3538-8d1e-4a1f-9314-661401e1766b}, !- Handle
  {f95ede2d-d76c-4488-b8a6-f961a56d6dc6}, !- Name
  {cbf342ee-2025-4648-821a-3447faae0da8}, !- Source Object
  10,                                     !- Outlet Port
  {90b9068b-353e-49f8-a937-7aac571f72fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b3c366-8828-4279-a6f9-fa2e9db365e5}, !- Handle
  {125c9883-66a0-4c5c-ab29-b1e573cf7bb9}, !- Name
  {90b9068b-353e-49f8-a937-7aac571f72fd}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3bbcd9ba-ea87-4831-8721-fba965a878b9}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {cbf342ee-2025-4648-821a-3447faae0da8}; !- Heating Coil Name

OS:PlantLoop,
  {cde419cd-2e49-40c1-a997-7aa0ae64af7d}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7e7490e1-1f5a-41c3-af9d-a7b3c92d1c7b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ffc35d77-cc23-4931-88db-0e31bc235df8}, !- Plant Side Inlet Node Name
  {31d3ca17-a47e-49a3-be5e-755b177799ea}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {40cc2eed-cf56-4510-9390-d960b22400bc}, !- Demand Side Inlet Node Name
  {556be8ca-8150-42b8-9e9f-c4b9b7c91a92}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1c0f6e9f-278a-4116-979d-d3b0677606d7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6836c39f-7bb8-4515-af5e-f72f30c837da}, !- Demand Mixer Name
  {1cef0068-6bcd-4fb2-9eff-405f948a7495}, !- Demand Splitter Name
  {078508f3-6cd9-408d-b709-d9b032b9e68a}, !- Supply Mixer Name
  {90e9043c-e9eb-4011-91d8-e5338b8a06cf}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4383912e-6285-439c-9b92-5d6d0cfd92bb}, !- Handle
  {cde419cd-2e49-40c1-a997-7aa0ae64af7d}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {73516463-9b79-4f6a-bf34-49550ac85ee2}, !- Handle
  Node 280,                               !- Name
  {ffc35d77-cc23-4931-88db-0e31bc235df8}, !- Inlet Port
  {f4e9dffe-b65d-4934-9bcc-92fc7f2667c1}; !- Outlet Port

OS:Node,
  {7e7490e1-1f5a-41c3-af9d-a7b3c92d1c7b}, !- Handle
  Node 281,                               !- Name
  {b3cc8293-8051-40dd-8d6e-edc52831e9fe}, !- Inlet Port
  {31d3ca17-a47e-49a3-be5e-755b177799ea}; !- Outlet Port

OS:Node,
  {f9c0032f-a46a-4e57-a880-e6e2d681728b}, !- Handle
  Node 282,                               !- Name
  {11ebf5f7-de1d-4956-adba-a4ea8ec593fe}, !- Inlet Port
  {29615161-22a2-4948-8ce6-bf1fe44e1ac7}; !- Outlet Port

OS:Connector:Mixer,
  {078508f3-6cd9-408d-b709-d9b032b9e68a}, !- Handle
  Connector Mixer 3,                      !- Name
  {09a81c23-e392-4b33-9a82-da4b236013da}, !- Outlet Branch Name
  {c1e321aa-0bc9-4683-a4c3-3695fd249fba}, !- Inlet Branch Name 1
  {7d490596-6a75-45e9-92f6-eb85157eba03}, !- Inlet Branch Name 2
  {cce2a2b3-27e0-47fb-be1e-498a4e2a91ac}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {90e9043c-e9eb-4011-91d8-e5338b8a06cf}, !- Handle
  Connector Splitter 3,                   !- Name
  {b89e82a8-ecf6-4deb-825f-3be8faf4b2e6}, !- Inlet Branch Name
  {11ebf5f7-de1d-4956-adba-a4ea8ec593fe}, !- Outlet Branch Name 1
  {9caad98c-69d8-41b9-a6ca-1eef3d0d11e3}, !- Outlet Branch Name 2
  {fe29010f-1b56-4424-a7f2-e683d44506cb}; !- Outlet Branch Name 3

OS:Connection,
  {ffc35d77-cc23-4931-88db-0e31bc235df8}, !- Handle
  {981f4b7b-6357-4d5f-93b4-6b06b41c00af}, !- Name
  {cde419cd-2e49-40c1-a997-7aa0ae64af7d}, !- Source Object
  14,                                     !- Outlet Port
  {73516463-9b79-4f6a-bf34-49550ac85ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ebf5f7-de1d-4956-adba-a4ea8ec593fe}, !- Handle
  {f15dd628-c3c4-420b-b141-b599daf978d4}, !- Name
  {90e9043c-e9eb-4011-91d8-e5338b8a06cf}, !- Source Object
  3,                                      !- Outlet Port
  {f9c0032f-a46a-4e57-a880-e6e2d681728b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d3ca17-a47e-49a3-be5e-755b177799ea}, !- Handle
  {7c5dbcd3-5a30-464d-801d-eaeb68932806}, !- Name
  {7e7490e1-1f5a-41c3-af9d-a7b3c92d1c7b}, !- Source Object
  3,                                      !- Outlet Port
  {cde419cd-2e49-40c1-a997-7aa0ae64af7d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b45640e4-43a0-4d53-8ecf-20fb888a3669}, !- Handle
  Node 283,                               !- Name
  {40cc2eed-cf56-4510-9390-d960b22400bc}, !- Inlet Port
  {8d251cc5-a3d0-4baa-a313-a3e5437b2d91}; !- Outlet Port

OS:Node,
  {22fde490-d328-41c9-a21c-2d1ad54ef3e8}, !- Handle
  Node 284,                               !- Name
  {54dcd9dd-d0f4-4a85-bced-4a723f72e578}, !- Inlet Port
  {556be8ca-8150-42b8-9e9f-c4b9b7c91a92}; !- Outlet Port

OS:Node,
  {49abe998-1080-4c2d-a971-00c4f26c30cd}, !- Handle
  Node 285,                               !- Name
  {78208a3c-03ee-4599-bbd3-5da3a0430e11}, !- Inlet Port
  {1a1aad47-c537-4725-8849-55b0d7c518b7}; !- Outlet Port

OS:Connector:Mixer,
  {6836c39f-7bb8-4515-af5e-f72f30c837da}, !- Handle
  Connector Mixer 4,                      !- Name
  {54dcd9dd-d0f4-4a85-bced-4a723f72e578}, !- Outlet Branch Name
  {14a52d18-f74b-4b9f-86e5-0e6e15a6c62d}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1cef0068-6bcd-4fb2-9eff-405f948a7495}, !- Handle
  Connector Splitter 4,                   !- Name
  {8d251cc5-a3d0-4baa-a313-a3e5437b2d91}, !- Inlet Branch Name
  {78208a3c-03ee-4599-bbd3-5da3a0430e11}; !- Outlet Branch Name 1

OS:Connection,
  {40cc2eed-cf56-4510-9390-d960b22400bc}, !- Handle
  {cfd36295-331a-4e59-8d7d-97ca1a53a288}, !- Name
  {cde419cd-2e49-40c1-a997-7aa0ae64af7d}, !- Source Object
  17,                                     !- Outlet Port
  {b45640e4-43a0-4d53-8ecf-20fb888a3669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d251cc5-a3d0-4baa-a313-a3e5437b2d91}, !- Handle
  {ff1df07b-b52c-4113-8180-a2b9179812dc}, !- Name
  {b45640e4-43a0-4d53-8ecf-20fb888a3669}, !- Source Object
  3,                                      !- Outlet Port
  {1cef0068-6bcd-4fb2-9eff-405f948a7495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78208a3c-03ee-4599-bbd3-5da3a0430e11}, !- Handle
  {c8be66e9-e6a4-4db2-8f6a-6543cd96441a}, !- Name
  {1cef0068-6bcd-4fb2-9eff-405f948a7495}, !- Source Object
  3,                                      !- Outlet Port
  {49abe998-1080-4c2d-a971-00c4f26c30cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54dcd9dd-d0f4-4a85-bced-4a723f72e578}, !- Handle
  {819bdae7-356a-4897-86df-e53b68228a58}, !- Name
  {6836c39f-7bb8-4515-af5e-f72f30c837da}, !- Source Object
  2,                                      !- Outlet Port
  {22fde490-d328-41c9-a21c-2d1ad54ef3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556be8ca-8150-42b8-9e9f-c4b9b7c91a92}, !- Handle
  {86ac4741-f316-43df-9992-962da415629a}, !- Name
  {22fde490-d328-41c9-a21c-2d1ad54ef3e8}, !- Source Object
  3,                                      !- Outlet Port
  {cde419cd-2e49-40c1-a997-7aa0ae64af7d}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {1c0f6e9f-278a-4116-979d-d3b0677606d7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {a2ee6a38-3bb7-4325-9ac8-16ccecb3e30b}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {f4e9dffe-b65d-4934-9bcc-92fc7f2667c1}, !- Inlet Node Name
  {8ab844a7-ef97-45b5-82a0-891435a58b23}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Chiller:Electric:EIR,
  {bd281299-c368-44a4-9731-29b815a9690a}, !- Handle
  Primary Chiller WaterCooled Scroll,     !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {3f971c2a-effc-4781-9788-bdbe200cbd44}, !- Cooling Capacity Function of Temperature Curve Name
  {09973283-f86e-4411-99d9-cc3169be85aa}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {52117414-36e4-4c95-b964-25be80dc5d64}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {29615161-22a2-4948-8ce6-bf1fe44e1ac7}, !- Chilled Water Inlet Node Name
  {e959c56a-ae9f-4141-be20-b63b22ff42f4}, !- Chilled Water Outlet Node Name
  {84bbaf1e-6bf9-49f5-bb6a-32c2895b1495}, !- Condenser Inlet Node Name
  {b337829b-b651-4ccc-b4aa-7442db7090f6}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {3f971c2a-effc-4781-9788-bdbe200cbd44}, !- Handle
  Curve Biquadratic 39,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {09973283-f86e-4411-99d9-cc3169be85aa}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52117414-36e4-4c95-b964-25be80dc5d64}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {3b98dd41-76d9-4678-9ccd-26407a50e4e9}, !- Handle
  Secondary Chiller WaterCooled Scroll,   !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e3ab77a2-0622-4757-94f0-8ac7457da12a}, !- Cooling Capacity Function of Temperature Curve Name
  {da1eef6d-a4ab-491c-9cd7-a62e9d3904b3}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {cfc6c0b3-0c5f-4b0a-adb5-5c336bcb7d34}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {b2076a46-2adb-4907-812a-d1c50278f81e}, !- Chilled Water Inlet Node Name
  {ce6314a1-c0b2-4af3-b7a7-44b34aaceb33}, !- Chilled Water Outlet Node Name
  {76bb2683-ed2c-4b74-8a8d-6123a58f8833}, !- Condenser Inlet Node Name
  {08242ca5-79e1-4bb0-809d-222c86e5236a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {e3ab77a2-0622-4757-94f0-8ac7457da12a}, !- Handle
  Curve Biquadratic 41,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {da1eef6d-a4ab-491c-9cd7-a62e9d3904b3}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfc6c0b3-0c5f-4b0a-adb5-5c336bcb7d34}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {43a6a72e-5a83-4aed-bcc3-d12208dc2f04}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1a98a115-1e5d-4414-980a-51d502a51fc9}, !- Inlet Node Name
  {786d773c-09da-477d-a93f-7084b971ce21}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {3b74a231-3696-4b97-8d7e-92a1d00e79d9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {777c0602-098e-4a09-9b71-eed4d05a01f4}, !- Inlet Node Name
  {b3cc8293-8051-40dd-8d6e-edc52831e9fe}; !- Outlet Node Name

OS:Node,
  {6d998ed0-54cd-41e4-8b19-4633f2dbe181}, !- Handle
  Node 286,                               !- Name
  {8ab844a7-ef97-45b5-82a0-891435a58b23}, !- Inlet Port
  {b89e82a8-ecf6-4deb-825f-3be8faf4b2e6}; !- Outlet Port

OS:Connection,
  {f4e9dffe-b65d-4934-9bcc-92fc7f2667c1}, !- Handle
  {e909acc5-c526-47e5-86f9-36ba786ea977}, !- Name
  {73516463-9b79-4f6a-bf34-49550ac85ee2}, !- Source Object
  3,                                      !- Outlet Port
  {a2ee6a38-3bb7-4325-9ac8-16ccecb3e30b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab844a7-ef97-45b5-82a0-891435a58b23}, !- Handle
  {86b8ee1d-b5e9-4162-996a-3e9d91c92f1e}, !- Name
  {a2ee6a38-3bb7-4325-9ac8-16ccecb3e30b}, !- Source Object
  3,                                      !- Outlet Port
  {6d998ed0-54cd-41e4-8b19-4633f2dbe181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89e82a8-ecf6-4deb-825f-3be8faf4b2e6}, !- Handle
  {2a7ea994-b5ba-44b0-b5b6-cd1ce2540b32}, !- Name
  {6d998ed0-54cd-41e4-8b19-4633f2dbe181}, !- Source Object
  3,                                      !- Outlet Port
  {90e9043c-e9eb-4011-91d8-e5338b8a06cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66baadfe-3673-4282-a7ee-d376b1a16ecd}, !- Handle
  Node 287,                               !- Name
  {e959c56a-ae9f-4141-be20-b63b22ff42f4}, !- Inlet Port
  {c1e321aa-0bc9-4683-a4c3-3695fd249fba}; !- Outlet Port

OS:Connection,
  {29615161-22a2-4948-8ce6-bf1fe44e1ac7}, !- Handle
  {db151b18-90ec-4fbf-be82-fdc6b2e910f5}, !- Name
  {f9c0032f-a46a-4e57-a880-e6e2d681728b}, !- Source Object
  3,                                      !- Outlet Port
  {bd281299-c368-44a4-9731-29b815a9690a}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {e959c56a-ae9f-4141-be20-b63b22ff42f4}, !- Handle
  {8381dbdb-9569-44f6-aa0c-2356de0d6c1b}, !- Name
  {bd281299-c368-44a4-9731-29b815a9690a}, !- Source Object
  16,                                     !- Outlet Port
  {66baadfe-3673-4282-a7ee-d376b1a16ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e321aa-0bc9-4683-a4c3-3695fd249fba}, !- Handle
  {90e5cc0b-d900-4a4d-bd36-f334147288b9}, !- Name
  {66baadfe-3673-4282-a7ee-d376b1a16ecd}, !- Source Object
  3,                                      !- Outlet Port
  {078508f3-6cd9-408d-b709-d9b032b9e68a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b90a4dd-521b-4397-b955-8a1c10d2e42c}, !- Handle
  Node 288,                               !- Name
  {9caad98c-69d8-41b9-a6ca-1eef3d0d11e3}, !- Inlet Port
  {b2076a46-2adb-4907-812a-d1c50278f81e}; !- Outlet Port

OS:Connection,
  {9caad98c-69d8-41b9-a6ca-1eef3d0d11e3}, !- Handle
  {ca1624f5-ff19-4f71-bfc0-3d49b396ecbe}, !- Name
  {90e9043c-e9eb-4011-91d8-e5338b8a06cf}, !- Source Object
  4,                                      !- Outlet Port
  {5b90a4dd-521b-4397-b955-8a1c10d2e42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04b858b7-9f71-4d69-b0b6-4a2923556303}, !- Handle
  Node 289,                               !- Name
  {ce6314a1-c0b2-4af3-b7a7-44b34aaceb33}, !- Inlet Port
  {7d490596-6a75-45e9-92f6-eb85157eba03}; !- Outlet Port

OS:Connection,
  {b2076a46-2adb-4907-812a-d1c50278f81e}, !- Handle
  {4a934430-fb7d-4aac-934d-49996ac0901f}, !- Name
  {5b90a4dd-521b-4397-b955-8a1c10d2e42c}, !- Source Object
  3,                                      !- Outlet Port
  {3b98dd41-76d9-4678-9ccd-26407a50e4e9}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {ce6314a1-c0b2-4af3-b7a7-44b34aaceb33}, !- Handle
  {ebc88633-e760-41b6-a26e-d365c9783e39}, !- Name
  {3b98dd41-76d9-4678-9ccd-26407a50e4e9}, !- Source Object
  16,                                     !- Outlet Port
  {04b858b7-9f71-4d69-b0b6-4a2923556303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d490596-6a75-45e9-92f6-eb85157eba03}, !- Handle
  {b338c73a-7651-40db-9d90-fbd20523e8df}, !- Name
  {04b858b7-9f71-4d69-b0b6-4a2923556303}, !- Source Object
  3,                                      !- Outlet Port
  {078508f3-6cd9-408d-b709-d9b032b9e68a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {df215323-e31b-4120-800e-e57af18eb390}, !- Handle
  Node 290,                               !- Name
  {fe29010f-1b56-4424-a7f2-e683d44506cb}, !- Inlet Port
  {1a98a115-1e5d-4414-980a-51d502a51fc9}; !- Outlet Port

OS:Connection,
  {fe29010f-1b56-4424-a7f2-e683d44506cb}, !- Handle
  {5ad4995a-aea4-4551-b542-9b6fdb7c7f7d}, !- Name
  {90e9043c-e9eb-4011-91d8-e5338b8a06cf}, !- Source Object
  5,                                      !- Outlet Port
  {df215323-e31b-4120-800e-e57af18eb390}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3da7606-8b7c-40c6-a3c4-0e3d67a861ff}, !- Handle
  Node 291,                               !- Name
  {786d773c-09da-477d-a93f-7084b971ce21}, !- Inlet Port
  {cce2a2b3-27e0-47fb-be1e-498a4e2a91ac}; !- Outlet Port

OS:Connection,
  {1a98a115-1e5d-4414-980a-51d502a51fc9}, !- Handle
  {2d44acf9-9203-4fcb-ba25-8f3017f22925}, !- Name
  {df215323-e31b-4120-800e-e57af18eb390}, !- Source Object
  3,                                      !- Outlet Port
  {43a6a72e-5a83-4aed-bcc3-d12208dc2f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786d773c-09da-477d-a93f-7084b971ce21}, !- Handle
  {a5f9fa2e-8f4d-4df5-9cf0-d2bbcc24527b}, !- Name
  {43a6a72e-5a83-4aed-bcc3-d12208dc2f04}, !- Source Object
  3,                                      !- Outlet Port
  {d3da7606-8b7c-40c6-a3c4-0e3d67a861ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce2a2b3-27e0-47fb-be1e-498a4e2a91ac}, !- Handle
  {41e9146c-353c-4a57-a780-df947ebc6358}, !- Name
  {d3da7606-8b7c-40c6-a3c4-0e3d67a861ff}, !- Source Object
  3,                                      !- Outlet Port
  {078508f3-6cd9-408d-b709-d9b032b9e68a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2502e6f6-a928-45ca-81de-4826b95a3b6e}, !- Handle
  Node 292,                               !- Name
  {09a81c23-e392-4b33-9a82-da4b236013da}, !- Inlet Port
  {777c0602-098e-4a09-9b71-eed4d05a01f4}; !- Outlet Port

OS:Connection,
  {09a81c23-e392-4b33-9a82-da4b236013da}, !- Handle
  {31819f5e-419b-4739-b32c-43d47dcefef4}, !- Name
  {078508f3-6cd9-408d-b709-d9b032b9e68a}, !- Source Object
  2,                                      !- Outlet Port
  {2502e6f6-a928-45ca-81de-4826b95a3b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777c0602-098e-4a09-9b71-eed4d05a01f4}, !- Handle
  {ea1d61bd-e02a-491a-af86-a00c0a3dba6d}, !- Name
  {2502e6f6-a928-45ca-81de-4826b95a3b6e}, !- Source Object
  3,                                      !- Outlet Port
  {3b74a231-3696-4b97-8d7e-92a1d00e79d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3cc8293-8051-40dd-8d6e-edc52831e9fe}, !- Handle
  {32893d96-976c-459c-9580-50cdeb5c3a19}, !- Name
  {3b74a231-3696-4b97-8d7e-92a1d00e79d9}, !- Source Object
  3,                                      !- Outlet Port
  {7e7490e1-1f5a-41c3-af9d-a7b3c92d1c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {822be6e5-d739-47d6-b421-7888427a9866}, !- Handle
  CHW Temp,                               !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {16a1d0ef-dbe8-46b1-8bd4-5db3b66d5198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16a1d0ef-dbe8-46b1-8bd4-5db3b66d5198}, !- Handle
  Schedule Day 3,                         !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {f84cc409-7eb9-417f-8fa4-f9129d728b33}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f3eb09d9-77af-4b02-ad72-073fb4f70c3f}, !- Handle
  wkdCHW Temp,                            !- Name
  {f84cc409-7eb9-417f-8fa4-f9129d728b33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b4286a9d-18b7-44a5-982a-829c84227d7a}, !- Handle
  satCHW Temp,                            !- Name
  {f84cc409-7eb9-417f-8fa4-f9129d728b33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ceeb7eae-b0e0-419f-af4d-0d66f34ec97e}, !- Handle
  sunCHW Temp,                            !- Name
  {f84cc409-7eb9-417f-8fa4-f9129d728b33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a850ae4a-361d-4765-b2f4-7cef8d72a0ac}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {822be6e5-d739-47d6-b421-7888427a9866}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {258e9a4e-6292-4515-a7b4-279c943b19ab}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {258e9a4e-6292-4515-a7b4-279c943b19ab}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fb584543-d79e-4d5b-9adf-952f15de2966}, !- Handle
  satCHW Temprule,                        !- Name
  {822be6e5-d739-47d6-b421-7888427a9866}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f037445-8be8-4fcb-9fab-cfae6723c1f4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f037445-8be8-4fcb-9fab-cfae6723c1f4}, !- Handle
  satCHW Temp 1,                          !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {71aace7b-7e60-4b14-a09c-188f903febd9}, !- Handle
  sunCHW Temprule,                        !- Name
  {822be6e5-d739-47d6-b421-7888427a9866}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c7a8eb2-055e-48fa-a93e-a7314f0c8625}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c7a8eb2-055e-48fa-a93e-a7314f0c8625}, !- Handle
  sunCHW Temp 1,                          !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {4028663c-f877-48ff-9af8-ddac6307f91c}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {822be6e5-d739-47d6-b421-7888427a9866}, !- Schedule Name
  {7e7490e1-1f5a-41c3-af9d-a7b3c92d1c7b}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {d178b1be-cb6a-4984-b7bf-ba1cf1fc5922}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {49ba429b-1088-413f-a04f-f31945079125}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5b28f06f-134f-4b05-9f13-9ff78857f894}, !- Plant Side Inlet Node Name
  {9683e033-74c8-4dd0-bb81-c25a4396b85e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0191952d-adc5-45b2-bb01-489281a3cef2}, !- Demand Side Inlet Node Name
  {a780e798-15e9-4c03-9686-809b68913e87}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0945b555-bba8-46b2-86f0-394f23458d1a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c6bb7be4-033e-4739-b9a3-e8b13c6f6245}, !- Demand Mixer Name
  {3ca0cf8c-3cd3-408f-9eef-c4e4f2645fb1}, !- Demand Splitter Name
  {b600795c-ddb0-4491-af9a-daedbd49ef40}, !- Supply Mixer Name
  {996929aa-b7ee-467f-8a49-e78784d27810}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f296e068-a39d-4c41-94c6-ab813722f591}, !- Handle
  {d178b1be-cb6a-4984-b7bf-ba1cf1fc5922}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {9c5d549b-a314-4f3e-891d-cd437a3931b0}, !- Handle
  Node 293,                               !- Name
  {5b28f06f-134f-4b05-9f13-9ff78857f894}, !- Inlet Port
  {4c5bbe4b-c638-404a-8377-a200107b841c}; !- Outlet Port

OS:Node,
  {49ba429b-1088-413f-a04f-f31945079125}, !- Handle
  Node 294,                               !- Name
  {dc6216d7-1a0f-40e1-99a7-4eb9ffb11521}, !- Inlet Port
  {9683e033-74c8-4dd0-bb81-c25a4396b85e}; !- Outlet Port

OS:Node,
  {44497aee-d0ec-4496-9192-d4ccbb504235}, !- Handle
  Node 295,                               !- Name
  {ba3e5027-382f-4832-9233-3c0cec561e05}, !- Inlet Port
  {88081d6b-44ff-4bf5-b3d5-a6d7976cb7ce}; !- Outlet Port

OS:Connector:Mixer,
  {b600795c-ddb0-4491-af9a-daedbd49ef40}, !- Handle
  Connector Mixer 5,                      !- Name
  {962b31e6-4733-4bf8-b8a5-39cba69bea1a}, !- Outlet Branch Name
  {d995cd52-0d83-4fb9-a44e-5c04de24811f}, !- Inlet Branch Name 1
  {22970047-d25b-44ce-b5e4-4c1ee1329414}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {996929aa-b7ee-467f-8a49-e78784d27810}, !- Handle
  Connector Splitter 5,                   !- Name
  {916b687d-3525-4bc9-ba22-3a15a1de3434}, !- Inlet Branch Name
  {ba3e5027-382f-4832-9233-3c0cec561e05}, !- Outlet Branch Name 1
  {66d32188-5c92-47ef-a4e3-1f754485b580}; !- Outlet Branch Name 2

OS:Connection,
  {5b28f06f-134f-4b05-9f13-9ff78857f894}, !- Handle
  {5950a0ed-ef6b-44da-8f69-c46f2c63d34c}, !- Name
  {d178b1be-cb6a-4984-b7bf-ba1cf1fc5922}, !- Source Object
  14,                                     !- Outlet Port
  {9c5d549b-a314-4f3e-891d-cd437a3931b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3e5027-382f-4832-9233-3c0cec561e05}, !- Handle
  {06c13a04-2a86-484f-a6c2-76caafbaba9c}, !- Name
  {996929aa-b7ee-467f-8a49-e78784d27810}, !- Source Object
  3,                                      !- Outlet Port
  {44497aee-d0ec-4496-9192-d4ccbb504235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9683e033-74c8-4dd0-bb81-c25a4396b85e}, !- Handle
  {fc294f11-782c-40f2-bae3-7e01ab17d66c}, !- Name
  {49ba429b-1088-413f-a04f-f31945079125}, !- Source Object
  3,                                      !- Outlet Port
  {d178b1be-cb6a-4984-b7bf-ba1cf1fc5922}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3546c9d9-2def-496e-94cd-aaba6dccda37}, !- Handle
  Node 296,                               !- Name
  {0191952d-adc5-45b2-bb01-489281a3cef2}, !- Inlet Port
  {202cf54f-7ddc-4227-a49a-d61f3da564ea}; !- Outlet Port

OS:Node,
  {1b65b523-e9fd-4c8d-bf75-13b214c1668e}, !- Handle
  Node 297,                               !- Name
  {348979bb-6dec-4653-a814-d673ab0c9a57}, !- Inlet Port
  {a780e798-15e9-4c03-9686-809b68913e87}; !- Outlet Port

OS:Node,
  {f5cf5d76-f434-4efd-a186-22bfce46be39}, !- Handle
  Node 298,                               !- Name
  {14d56ed0-72d9-4598-acad-1eabf9232807}, !- Inlet Port
  {84bbaf1e-6bf9-49f5-bb6a-32c2895b1495}; !- Outlet Port

OS:Connector:Mixer,
  {c6bb7be4-033e-4739-b9a3-e8b13c6f6245}, !- Handle
  Connector Mixer 6,                      !- Name
  {348979bb-6dec-4653-a814-d673ab0c9a57}, !- Outlet Branch Name
  {8dbb041a-52cb-45ea-b0e3-491a7ca80aee}, !- Inlet Branch Name 1
  {13dbf9cf-9881-4400-8131-732d3524e201}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3ca0cf8c-3cd3-408f-9eef-c4e4f2645fb1}, !- Handle
  Connector Splitter 6,                   !- Name
  {202cf54f-7ddc-4227-a49a-d61f3da564ea}, !- Inlet Branch Name
  {14d56ed0-72d9-4598-acad-1eabf9232807}, !- Outlet Branch Name 1
  {f56f8b4c-853d-4fd3-877d-c079b3e8d61d}; !- Outlet Branch Name 2

OS:Connection,
  {0191952d-adc5-45b2-bb01-489281a3cef2}, !- Handle
  {2a9563ce-4194-45cb-8ce3-1a7b5d140454}, !- Name
  {d178b1be-cb6a-4984-b7bf-ba1cf1fc5922}, !- Source Object
  17,                                     !- Outlet Port
  {3546c9d9-2def-496e-94cd-aaba6dccda37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202cf54f-7ddc-4227-a49a-d61f3da564ea}, !- Handle
  {7d63e732-8559-49e6-b4ca-cb2dbf028dba}, !- Name
  {3546c9d9-2def-496e-94cd-aaba6dccda37}, !- Source Object
  3,                                      !- Outlet Port
  {3ca0cf8c-3cd3-408f-9eef-c4e4f2645fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d56ed0-72d9-4598-acad-1eabf9232807}, !- Handle
  {439fdbe9-b354-4acd-95b5-a602263c479b}, !- Name
  {3ca0cf8c-3cd3-408f-9eef-c4e4f2645fb1}, !- Source Object
  3,                                      !- Outlet Port
  {f5cf5d76-f434-4efd-a186-22bfce46be39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348979bb-6dec-4653-a814-d673ab0c9a57}, !- Handle
  {e0b4be5d-23fe-4566-8e16-ed89280bc242}, !- Name
  {c6bb7be4-033e-4739-b9a3-e8b13c6f6245}, !- Source Object
  2,                                      !- Outlet Port
  {1b65b523-e9fd-4c8d-bf75-13b214c1668e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a780e798-15e9-4c03-9686-809b68913e87}, !- Handle
  {98b0223b-8d6f-4b2b-af2e-70ee9bb35ece}, !- Name
  {1b65b523-e9fd-4c8d-bf75-13b214c1668e}, !- Source Object
  3,                                      !- Outlet Port
  {d178b1be-cb6a-4984-b7bf-ba1cf1fc5922}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {0945b555-bba8-46b2-86f0-394f23458d1a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {ee3cf51f-1261-4aae-94d2-5abb7bb9dffc}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {4c5bbe4b-c638-404a-8377-a200107b841c}, !- Inlet Node Name
  {12da8e8a-03b0-4d8c-b33b-a3f1577f5dfc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {0bb49b0f-ca3c-4f28-a4cf-7f0d21b2a03a}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {88081d6b-44ff-4bf5-b3d5-a6d7976cb7ce}, !- Water Inlet Node Name
  {38426223-58b5-446f-aac9-1c509c21ce18}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {a8035b70-a2c2-4014-abfa-7f900d0e4934}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {cc752e37-acc1-44e4-b065-1ad859ca83ba}, !- Inlet Node Name
  {76ad40d1-31f0-47d2-b4b1-ee28f0c70e2a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {748da252-f91b-4c55-9b10-0d1835c871b7}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {62a3d5db-d191-488c-b2d8-cafdd5d8f871}, !- Inlet Node Name
  {dc6216d7-1a0f-40e1-99a7-4eb9ffb11521}; !- Outlet Node Name

OS:Node,
  {dfa95c9f-803d-42ef-8ce9-043f5bb12f76}, !- Handle
  Node 299,                               !- Name
  {12da8e8a-03b0-4d8c-b33b-a3f1577f5dfc}, !- Inlet Port
  {916b687d-3525-4bc9-ba22-3a15a1de3434}; !- Outlet Port

OS:Connection,
  {4c5bbe4b-c638-404a-8377-a200107b841c}, !- Handle
  {29ccd178-0bf0-4c4e-bb9e-fc2b96d0c0d4}, !- Name
  {9c5d549b-a314-4f3e-891d-cd437a3931b0}, !- Source Object
  3,                                      !- Outlet Port
  {ee3cf51f-1261-4aae-94d2-5abb7bb9dffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12da8e8a-03b0-4d8c-b33b-a3f1577f5dfc}, !- Handle
  {7604dbf2-63ed-4dc9-ac51-0861c0a3acb5}, !- Name
  {ee3cf51f-1261-4aae-94d2-5abb7bb9dffc}, !- Source Object
  3,                                      !- Outlet Port
  {dfa95c9f-803d-42ef-8ce9-043f5bb12f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916b687d-3525-4bc9-ba22-3a15a1de3434}, !- Handle
  {87cce4e1-2516-4318-b991-ba0328176f3a}, !- Name
  {dfa95c9f-803d-42ef-8ce9-043f5bb12f76}, !- Source Object
  3,                                      !- Outlet Port
  {996929aa-b7ee-467f-8a49-e78784d27810}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aeb0dbc-cb9c-44f0-88f2-b0a35535ae4f}, !- Handle
  Node 300,                               !- Name
  {38426223-58b5-446f-aac9-1c509c21ce18}, !- Inlet Port
  {d995cd52-0d83-4fb9-a44e-5c04de24811f}; !- Outlet Port

OS:Connection,
  {88081d6b-44ff-4bf5-b3d5-a6d7976cb7ce}, !- Handle
  {77f12e90-b2f6-4e9b-a2f0-0df0d104c001}, !- Name
  {44497aee-d0ec-4496-9192-d4ccbb504235}, !- Source Object
  3,                                      !- Outlet Port
  {0bb49b0f-ca3c-4f28-a4cf-7f0d21b2a03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38426223-58b5-446f-aac9-1c509c21ce18}, !- Handle
  {82281dd1-f310-418c-8f92-1a657c5b0872}, !- Name
  {0bb49b0f-ca3c-4f28-a4cf-7f0d21b2a03a}, !- Source Object
  3,                                      !- Outlet Port
  {4aeb0dbc-cb9c-44f0-88f2-b0a35535ae4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d995cd52-0d83-4fb9-a44e-5c04de24811f}, !- Handle
  {db7dd16e-d7d8-4b9d-ad24-bb6430a820c8}, !- Name
  {4aeb0dbc-cb9c-44f0-88f2-b0a35535ae4f}, !- Source Object
  3,                                      !- Outlet Port
  {b600795c-ddb0-4491-af9a-daedbd49ef40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7e145b6-fc2e-494c-ba5c-ecc5a07ca47c}, !- Handle
  Node 301,                               !- Name
  {66d32188-5c92-47ef-a4e3-1f754485b580}, !- Inlet Port
  {cc752e37-acc1-44e4-b065-1ad859ca83ba}; !- Outlet Port

OS:Connection,
  {66d32188-5c92-47ef-a4e3-1f754485b580}, !- Handle
  {673fe3aa-f620-4c1c-b132-e16a5090c53e}, !- Name
  {996929aa-b7ee-467f-8a49-e78784d27810}, !- Source Object
  4,                                      !- Outlet Port
  {c7e145b6-fc2e-494c-ba5c-ecc5a07ca47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9f22364-59fd-4a8c-9853-f39735785562}, !- Handle
  Node 302,                               !- Name
  {76ad40d1-31f0-47d2-b4b1-ee28f0c70e2a}, !- Inlet Port
  {22970047-d25b-44ce-b5e4-4c1ee1329414}; !- Outlet Port

OS:Connection,
  {cc752e37-acc1-44e4-b065-1ad859ca83ba}, !- Handle
  {fde8185f-e525-4931-b148-efdc4508252f}, !- Name
  {c7e145b6-fc2e-494c-ba5c-ecc5a07ca47c}, !- Source Object
  3,                                      !- Outlet Port
  {a8035b70-a2c2-4014-abfa-7f900d0e4934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ad40d1-31f0-47d2-b4b1-ee28f0c70e2a}, !- Handle
  {429954b8-7b6f-4512-a54e-e6ec325a0a19}, !- Name
  {a8035b70-a2c2-4014-abfa-7f900d0e4934}, !- Source Object
  3,                                      !- Outlet Port
  {f9f22364-59fd-4a8c-9853-f39735785562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22970047-d25b-44ce-b5e4-4c1ee1329414}, !- Handle
  {b7b649d0-5023-4de0-bb91-b3e7cb8658a7}, !- Name
  {f9f22364-59fd-4a8c-9853-f39735785562}, !- Source Object
  3,                                      !- Outlet Port
  {b600795c-ddb0-4491-af9a-daedbd49ef40}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {adef2f3a-73b5-421a-9ddc-c27fcd7fb1ed}, !- Handle
  Node 303,                               !- Name
  {962b31e6-4733-4bf8-b8a5-39cba69bea1a}, !- Inlet Port
  {62a3d5db-d191-488c-b2d8-cafdd5d8f871}; !- Outlet Port

OS:Connection,
  {962b31e6-4733-4bf8-b8a5-39cba69bea1a}, !- Handle
  {00b4f11d-a049-4f9e-94a7-759f31a6ecea}, !- Name
  {b600795c-ddb0-4491-af9a-daedbd49ef40}, !- Source Object
  2,                                      !- Outlet Port
  {adef2f3a-73b5-421a-9ddc-c27fcd7fb1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a3d5db-d191-488c-b2d8-cafdd5d8f871}, !- Handle
  {ad660297-99d5-4b47-abb6-c38cc8c987cc}, !- Name
  {adef2f3a-73b5-421a-9ddc-c27fcd7fb1ed}, !- Source Object
  3,                                      !- Outlet Port
  {748da252-f91b-4c55-9b10-0d1835c871b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc6216d7-1a0f-40e1-99a7-4eb9ffb11521}, !- Handle
  {87f7de4a-d119-4a6a-b6a3-6cdeacb3d50d}, !- Name
  {748da252-f91b-4c55-9b10-0d1835c871b7}, !- Source Object
  3,                                      !- Outlet Port
  {49ba429b-1088-413f-a04f-f31945079125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62280e94-dc83-4896-9128-0a4bef69f825}, !- Handle
  Node 304,                               !- Name
  {b337829b-b651-4ccc-b4aa-7442db7090f6}, !- Inlet Port
  {8dbb041a-52cb-45ea-b0e3-491a7ca80aee}; !- Outlet Port

OS:Connection,
  {84bbaf1e-6bf9-49f5-bb6a-32c2895b1495}, !- Handle
  {6b799fdd-5392-4303-bb25-f38dd9dba655}, !- Name
  {f5cf5d76-f434-4efd-a186-22bfce46be39}, !- Source Object
  3,                                      !- Outlet Port
  {bd281299-c368-44a4-9731-29b815a9690a}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {b337829b-b651-4ccc-b4aa-7442db7090f6}, !- Handle
  {05354fe4-81c0-4f90-9236-391af217455b}, !- Name
  {bd281299-c368-44a4-9731-29b815a9690a}, !- Source Object
  18,                                     !- Outlet Port
  {62280e94-dc83-4896-9128-0a4bef69f825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbb041a-52cb-45ea-b0e3-491a7ca80aee}, !- Handle
  {df97f7e8-3dbf-423e-9138-6d174f2ec0f0}, !- Name
  {62280e94-dc83-4896-9128-0a4bef69f825}, !- Source Object
  3,                                      !- Outlet Port
  {c6bb7be4-033e-4739-b9a3-e8b13c6f6245}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {967b78fd-0122-4ec8-9628-5fb118f2fe24}, !- Handle
  Node 305,                               !- Name
  {f56f8b4c-853d-4fd3-877d-c079b3e8d61d}, !- Inlet Port
  {76bb2683-ed2c-4b74-8a8d-6123a58f8833}; !- Outlet Port

OS:Connection,
  {f56f8b4c-853d-4fd3-877d-c079b3e8d61d}, !- Handle
  {3b186eb9-bf9c-49b3-b9da-6c06198d68b5}, !- Name
  {3ca0cf8c-3cd3-408f-9eef-c4e4f2645fb1}, !- Source Object
  4,                                      !- Outlet Port
  {967b78fd-0122-4ec8-9628-5fb118f2fe24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cf0fb1c-545f-4331-90fa-d6e37147d416}, !- Handle
  Node 306,                               !- Name
  {08242ca5-79e1-4bb0-809d-222c86e5236a}, !- Inlet Port
  {13dbf9cf-9881-4400-8131-732d3524e201}; !- Outlet Port

OS:Connection,
  {76bb2683-ed2c-4b74-8a8d-6123a58f8833}, !- Handle
  {1758de93-b8bd-4a81-9e05-d83aa830a627}, !- Name
  {967b78fd-0122-4ec8-9628-5fb118f2fe24}, !- Source Object
  3,                                      !- Outlet Port
  {3b98dd41-76d9-4678-9ccd-26407a50e4e9}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {08242ca5-79e1-4bb0-809d-222c86e5236a}, !- Handle
  {52f1d09e-c625-4a51-bae0-8055ca08200a}, !- Name
  {3b98dd41-76d9-4678-9ccd-26407a50e4e9}, !- Source Object
  18,                                     !- Outlet Port
  {1cf0fb1c-545f-4331-90fa-d6e37147d416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13dbf9cf-9881-4400-8131-732d3524e201}, !- Handle
  {d508294a-3fc1-4a4f-a137-0e7dea0cb4aa}, !- Name
  {1cf0fb1c-545f-4331-90fa-d6e37147d416}, !- Source Object
  3,                                      !- Outlet Port
  {c6bb7be4-033e-4739-b9a3-e8b13c6f6245}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {428e0b5d-904d-4cea-91e2-bf308e2892cb}, !- Handle
  CW Temp,                                !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  {b658ab2c-b2b5-4e0d-aa29-2f6a5d810d22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b658ab2c-b2b5-4e0d-aa29-2f6a5d810d22}, !- Handle
  Schedule Day 4,                         !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {22dc8977-dba5-4dc1-8d39-0ab00fba8672}, !- Handle
  wkdCW Temp,                             !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {dc0a05cf-4777-452c-b701-d6c8acaa881a}, !- Handle
  satCW Temp,                             !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {75f1b4a1-f068-4f64-96c1-d8c86d989b21}, !- Handle
  sunCW Temp,                             !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {3e5f041d-e78e-4160-b512-5abaaf73d390}, !- Handle
  wkdCW Temp rule,                        !- Name
  {428e0b5d-904d-4cea-91e2-bf308e2892cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {17a2acd3-a5ac-408a-9c17-c172ee369469}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17a2acd3-a5ac-408a-9c17-c172ee369469}, !- Handle
  wkdCW Temp 1,                           !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ede8d1b2-ea64-4554-aeda-86bf8f963f07}, !- Handle
  satCW Temprule,                         !- Name
  {428e0b5d-904d-4cea-91e2-bf308e2892cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7096dd40-1858-477c-842e-59ebe365586b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7096dd40-1858-477c-842e-59ebe365586b}, !- Handle
  satCW Temp 1,                           !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {0314dba2-fe33-4c1b-b758-9dccbde2688b}, !- Handle
  sunCW Temprule,                         !- Name
  {428e0b5d-904d-4cea-91e2-bf308e2892cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ccb389f-99b4-4db2-abc3-90f1c455ed64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ccb389f-99b4-4db2-abc3-90f1c455ed64}, !- Handle
  sunCW Temp 1,                           !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {8051de88-a943-4dcd-9edb-e01dbac0daf6}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {428e0b5d-904d-4cea-91e2-bf308e2892cb}, !- Schedule Name
  {49ba429b-1088-413f-a04f-f31945079125}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {fe8b25ee-35f0-45c4-8e8c-c4d7f7d1ce7e}, !- Handle
  Sys_6_VAV with Reheat,                  !- Name
  ,                                       !- Controller List Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  {d7792f63-8b35-44d8-8bdc-391317dc2eb7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87605778-17cb-480c-b064-bba8732faff7}, !- Supply Side Inlet Node Name
  {a4a9a012-edff-4fab-9a3a-f8e39e68676a}, !- Demand Side Outlet Node Name
  {0a8df2bc-16ad-437e-9c1e-505c1bfa367f}, !- Demand Side Inlet Node A
  {9e9029a5-9f37-4c98-8754-94253c241eb3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0f079a9f-63e1-4df0-97c3-e612d8fedb10}, !- Demand Mixer Name
  {e6e82f29-f5db-4c32-accc-53e18585dda3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {724d6067-6e1c-4d6a-bf2d-ee2a0dbcceba}, !- Handle
  Node 307,                               !- Name
  {87605778-17cb-480c-b064-bba8732faff7}, !- Inlet Port
  {4e064700-9e33-44dd-ac1f-9646339e0a34}; !- Outlet Port

OS:Node,
  {92069813-6539-4656-936c-a43a2ca834a3}, !- Handle
  Node 308,                               !- Name
  {67e635ca-0da2-4cbd-9891-68b3874a9840}, !- Inlet Port
  {9e9029a5-9f37-4c98-8754-94253c241eb3}; !- Outlet Port

OS:Connection,
  {87605778-17cb-480c-b064-bba8732faff7}, !- Handle
  {4a96d867-baf2-48da-9a5e-cb01bd815def}, !- Name
  {fe8b25ee-35f0-45c4-8e8c-c4d7f7d1ce7e}, !- Source Object
  8,                                      !- Outlet Port
  {724d6067-6e1c-4d6a-bf2d-ee2a0dbcceba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9029a5-9f37-4c98-8754-94253c241eb3}, !- Handle
  {c26d5e47-0e0c-48a3-ae9f-22f01a60a865}, !- Name
  {92069813-6539-4656-936c-a43a2ca834a3}, !- Source Object
  3,                                      !- Outlet Port
  {fe8b25ee-35f0-45c4-8e8c-c4d7f7d1ce7e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69e34034-6f19-48f9-813b-ddedb4dd78bc}, !- Handle
  Node 309,                               !- Name
  {0a8df2bc-16ad-437e-9c1e-505c1bfa367f}, !- Inlet Port
  {ef1749ca-bb92-4720-9be8-e073176ecfcc}; !- Outlet Port

OS:Node,
  {534529e0-82d8-4ae5-97c2-5e1d3097b4df}, !- Handle
  Node 310,                               !- Name
  {16637ba5-1d51-4436-9302-0576fa5bd8c1}, !- Inlet Port
  {a4a9a012-edff-4fab-9a3a-f8e39e68676a}; !- Outlet Port

OS:Node,
  {6e21cec7-afe4-485f-9843-b44346b97c2f}, !- Handle
  Node 311,                               !- Name
  {37a536bf-a0da-4861-9cd1-a26b7dd9b81d}, !- Inlet Port
  {19335ffd-8208-4cc6-a7d0-a0ac9ec90f5c}; !- Outlet Port

OS:Connection,
  {0a8df2bc-16ad-437e-9c1e-505c1bfa367f}, !- Handle
  {ea403873-3141-40e6-910f-725502352c7f}, !- Name
  {fe8b25ee-35f0-45c4-8e8c-c4d7f7d1ce7e}, !- Source Object
  10,                                     !- Outlet Port
  {69e34034-6f19-48f9-813b-ddedb4dd78bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a9a012-edff-4fab-9a3a-f8e39e68676a}, !- Handle
  {493f2d11-a750-4cd4-8a22-4d8d3f7433ed}, !- Name
  {534529e0-82d8-4ae5-97c2-5e1d3097b4df}, !- Source Object
  3,                                      !- Outlet Port
  {fe8b25ee-35f0-45c4-8e8c-c4d7f7d1ce7e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e6e82f29-f5db-4c32-accc-53e18585dda3}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {ef1749ca-bb92-4720-9be8-e073176ecfcc}, !- Inlet Node Name
  {933f7c44-f661-4640-b405-e926ccc4ac9c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0f079a9f-63e1-4df0-97c3-e612d8fedb10}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {16637ba5-1d51-4436-9302-0576fa5bd8c1}, !- Outlet Node Name
  {183e2907-61b6-4462-9902-ec1d71f1ac7b}; !- Inlet Node Name 1

OS:Connection,
  {ef1749ca-bb92-4720-9be8-e073176ecfcc}, !- Handle
  {e2178597-dfda-45ea-ae7d-9341c4782b3c}, !- Name
  {69e34034-6f19-48f9-813b-ddedb4dd78bc}, !- Source Object
  3,                                      !- Outlet Port
  {e6e82f29-f5db-4c32-accc-53e18585dda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16637ba5-1d51-4436-9302-0576fa5bd8c1}, !- Handle
  {01414d0a-7bac-4c0f-aca2-dfb3aab79418}, !- Name
  {0f079a9f-63e1-4df0-97c3-e612d8fedb10}, !- Source Object
  2,                                      !- Outlet Port
  {534529e0-82d8-4ae5-97c2-5e1d3097b4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b4913d6-26e6-4b09-9a7d-e058f044bd5a}, !- Handle
  {fe8b25ee-35f0-45c4-8e8c-c4d7f7d1ce7e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d7792f63-8b35-44d8-8bdc-391317dc2eb7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19; !- Name

OS:Fan:VariableVolume,
  {e4faae7d-288b-41dd-bde2-531e813e7e2c}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8ee27c4c-1c3f-4526-974e-01bc09b779b6}, !- Air Inlet Node Name
  {67e635ca-0da2-4cbd-9891-68b3874a9840}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {a384099b-c55a-4f40-af45-c6f94a04bb36}, !- Handle
  Sys6 Return Fan,                        !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4e064700-9e33-44dd-ac1f-9646339e0a34}, !- Air Inlet Node Name
  {2029877e-f5dd-4e56-a83e-c7a9921a9924}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {d0177745-5281-4db4-a57b-8bcf05343f15}, !- Handle
  Coil Heating Water 1,                   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {36043a99-a1eb-489a-af5a-cde539e93740}, !- Water Inlet Node Name
  {ad25fcf8-47fa-42b7-9e9e-c2f18afde7ff}, !- Water Outlet Node Name
  {9fc5a8e1-5109-43f5-8b27-4ab63cabcb38}, !- Air Inlet Node Name
  {3d6c1d52-5124-46d7-95ec-24c851dc4173}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c435c861-ad5d-444f-bd8f-50a385e697b9}, !- Handle
  Node 312,                               !- Name
  {de0e0549-2818-4d5e-82d2-198018ea1d64}, !- Inlet Port
  {36043a99-a1eb-489a-af5a-cde539e93740}; !- Outlet Port

OS:Connection,
  {de0e0549-2818-4d5e-82d2-198018ea1d64}, !- Handle
  {1803ba8e-e5f1-4b5b-b400-858a4b466ded}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  22,                                     !- Outlet Port
  {c435c861-ad5d-444f-bd8f-50a385e697b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6aab60e4-3358-4487-910b-957fa0f557d5}, !- Handle
  Node 313,                               !- Name
  {ad25fcf8-47fa-42b7-9e9e-c2f18afde7ff}, !- Inlet Port
  {a446c247-97e3-4e44-9a6f-4419388a45c4}; !- Outlet Port

OS:Connection,
  {36043a99-a1eb-489a-af5a-cde539e93740}, !- Handle
  {317f7022-fe54-4f99-a12a-2c777ba60aad}, !- Name
  {c435c861-ad5d-444f-bd8f-50a385e697b9}, !- Source Object
  3,                                      !- Outlet Port
  {d0177745-5281-4db4-a57b-8bcf05343f15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad25fcf8-47fa-42b7-9e9e-c2f18afde7ff}, !- Handle
  {56932db7-5c18-4713-91b7-12fe60b67e82}, !- Name
  {d0177745-5281-4db4-a57b-8bcf05343f15}, !- Source Object
  6,                                      !- Outlet Port
  {6aab60e4-3358-4487-910b-957fa0f557d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a446c247-97e3-4e44-9a6f-4419388a45c4}, !- Handle
  {8f21db3f-5576-47a0-8b20-f2ef3d4927ab}, !- Name
  {6aab60e4-3358-4487-910b-957fa0f557d5}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {293d3917-9b2f-4b16-b284-80464f945893}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1a1aad47-c537-4725-8849-55b0d7c518b7}, !- Water Inlet Node Name
  {ae24d286-9860-4d41-9f2d-eecd9361f302}, !- Water Outlet Node Name
  {c1082a62-98a9-4342-b9ff-5f078e61ccff}, !- Air Inlet Node Name
  {73cc90f5-59db-4971-abdb-c66a6854c4cb}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {a2480def-1cff-4622-93c6-a0d05c588636}, !- Handle
  Node 314,                               !- Name
  {ae24d286-9860-4d41-9f2d-eecd9361f302}, !- Inlet Port
  {14a52d18-f74b-4b9f-86e5-0e6e15a6c62d}; !- Outlet Port

OS:Connection,
  {1a1aad47-c537-4725-8849-55b0d7c518b7}, !- Handle
  {8b84d2dd-dbd3-4182-8315-cd947c7b728b}, !- Name
  {49abe998-1080-4c2d-a971-00c4f26c30cd}, !- Source Object
  3,                                      !- Outlet Port
  {293d3917-9b2f-4b16-b284-80464f945893}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ae24d286-9860-4d41-9f2d-eecd9361f302}, !- Handle
  {f29f0b8f-4027-4afb-adfa-d72add7c9161}, !- Name
  {293d3917-9b2f-4b16-b284-80464f945893}, !- Source Object
  11,                                     !- Outlet Port
  {a2480def-1cff-4622-93c6-a0d05c588636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a52d18-f74b-4b9f-86e5-0e6e15a6c62d}, !- Handle
  {a57be03d-7029-4f55-9e3d-3ea099096540}, !- Name
  {a2480def-1cff-4622-93c6-a0d05c588636}, !- Source Object
  3,                                      !- Outlet Port
  {6836c39f-7bb8-4515-af5e-f72f30c837da}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2d30bcd9-8026-4a91-87c4-fc9ba7716b21}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {23a6cc3f-6b71-4234-b426-3135bbbbd25b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {23a6cc3f-6b71-4234-b426-3135bbbbd25b}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a056884-ab58-4629-a0e6-af18f2b1f1c4}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {2d30bcd9-8026-4a91-87c4-fc9ba7716b21}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e93991e7-ec6d-4f26-97dc-efa116095392}, !- Mixed Air Node Name
  {fb5465df-9bab-403c-a481-5cfeb45e917c}, !- Outdoor Air Stream Node Name
  {5051b972-1575-4c04-ac33-d2b6d1595f8a}, !- Relief Air Stream Node Name
  {bd6e99f6-8e6e-4ecd-836c-df0aab57c5e5}; !- Return Air Stream Node Name

OS:Node,
  {c5d8d474-29c9-4428-914c-135fbd683200}, !- Handle
  Node 315,                               !- Name
  ,                                       !- Inlet Port
  {fb5465df-9bab-403c-a481-5cfeb45e917c}; !- Outlet Port

OS:Connection,
  {fb5465df-9bab-403c-a481-5cfeb45e917c}, !- Handle
  {c5649d30-c053-46e3-a4bb-3511d90419be}, !- Name
  {c5d8d474-29c9-4428-914c-135fbd683200}, !- Source Object
  3,                                      !- Outlet Port
  {5a056884-ab58-4629-a0e6-af18f2b1f1c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2e970e7-62dd-475a-8e2f-ba992425ad6e}, !- Handle
  Node 316,                               !- Name
  {5051b972-1575-4c04-ac33-d2b6d1595f8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5051b972-1575-4c04-ac33-d2b6d1595f8a}, !- Handle
  {3458601a-b1c2-4287-a7c0-13140b991b00}, !- Name
  {5a056884-ab58-4629-a0e6-af18f2b1f1c4}, !- Source Object
  7,                                      !- Outlet Port
  {b2e970e7-62dd-475a-8e2f-ba992425ad6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e635ca-0da2-4cbd-9891-68b3874a9840}, !- Handle
  {ceb7bf4b-f710-4e53-80e6-80118c1e2b1c}, !- Name
  {e4faae7d-288b-41dd-bde2-531e813e7e2c}, !- Source Object
  17,                                     !- Outlet Port
  {92069813-6539-4656-936c-a43a2ca834a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5353a2be-bf85-477f-8484-7b7ef3e6d4f1}, !- Handle
  Node 317,                               !- Name
  {3d6c1d52-5124-46d7-95ec-24c851dc4173}, !- Inlet Port
  {8ee27c4c-1c3f-4526-974e-01bc09b779b6}; !- Outlet Port

OS:Connection,
  {3d6c1d52-5124-46d7-95ec-24c851dc4173}, !- Handle
  {eef67f7f-679f-4b93-a9de-bc36524300c9}, !- Name
  {d0177745-5281-4db4-a57b-8bcf05343f15}, !- Source Object
  8,                                      !- Outlet Port
  {5353a2be-bf85-477f-8484-7b7ef3e6d4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee27c4c-1c3f-4526-974e-01bc09b779b6}, !- Handle
  {0f2879fe-5417-413f-afe7-ea4354107938}, !- Name
  {5353a2be-bf85-477f-8484-7b7ef3e6d4f1}, !- Source Object
  3,                                      !- Outlet Port
  {e4faae7d-288b-41dd-bde2-531e813e7e2c}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a6caa7c1-ca4d-41f7-97ee-0004df437686}, !- Handle
  Controller Water Coil 1,                !- Name
  {d0177745-5281-4db4-a57b-8bcf05343f15}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1fb7d4ef-65ad-45c0-9108-7b28f76d0995}, !- Handle
  Node 318,                               !- Name
  {73cc90f5-59db-4971-abdb-c66a6854c4cb}, !- Inlet Port
  {9fc5a8e1-5109-43f5-8b27-4ab63cabcb38}; !- Outlet Port

OS:Connection,
  {73cc90f5-59db-4971-abdb-c66a6854c4cb}, !- Handle
  {2c8574a3-3201-4150-a2ef-9b2a898b0655}, !- Name
  {293d3917-9b2f-4b16-b284-80464f945893}, !- Source Object
  13,                                     !- Outlet Port
  {1fb7d4ef-65ad-45c0-9108-7b28f76d0995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc5a8e1-5109-43f5-8b27-4ab63cabcb38}, !- Handle
  {f16319a4-52b6-4036-91f3-cf0667abcdff}, !- Name
  {1fb7d4ef-65ad-45c0-9108-7b28f76d0995}, !- Source Object
  3,                                      !- Outlet Port
  {d0177745-5281-4db4-a57b-8bcf05343f15}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1b1d400a-7566-4de0-ac54-b1a4963e6092}, !- Handle
  Controller Water Coil 2,                !- Name
  {293d3917-9b2f-4b16-b284-80464f945893}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6725143b-f624-4a29-adf0-316ae8fb8b8a}, !- Handle
  Node 319,                               !- Name
  {e93991e7-ec6d-4f26-97dc-efa116095392}, !- Inlet Port
  {c1082a62-98a9-4342-b9ff-5f078e61ccff}; !- Outlet Port

OS:Connection,
  {e93991e7-ec6d-4f26-97dc-efa116095392}, !- Handle
  {3173ebbd-27c1-4453-ba07-f9c7dc7960d4}, !- Name
  {5a056884-ab58-4629-a0e6-af18f2b1f1c4}, !- Source Object
  5,                                      !- Outlet Port
  {6725143b-f624-4a29-adf0-316ae8fb8b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1082a62-98a9-4342-b9ff-5f078e61ccff}, !- Handle
  {9afb8284-617b-47a1-b959-c9380bddaba6}, !- Name
  {6725143b-f624-4a29-adf0-316ae8fb8b8a}, !- Source Object
  3,                                      !- Outlet Port
  {293d3917-9b2f-4b16-b284-80464f945893}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3de48fef-c43a-46d5-bdf0-0712f80291da}, !- Handle
  Node 320,                               !- Name
  {2029877e-f5dd-4e56-a83e-c7a9921a9924}, !- Inlet Port
  {bd6e99f6-8e6e-4ecd-836c-df0aab57c5e5}; !- Outlet Port

OS:Connection,
  {4e064700-9e33-44dd-ac1f-9646339e0a34}, !- Handle
  {aa7fa9ff-d64e-4522-9925-ec7e72e4f4bb}, !- Name
  {724d6067-6e1c-4d6a-bf2d-ee2a0dbcceba}, !- Source Object
  3,                                      !- Outlet Port
  {a384099b-c55a-4f40-af45-c6f94a04bb36}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {2029877e-f5dd-4e56-a83e-c7a9921a9924}, !- Handle
  {2b73d004-87a2-4229-85c1-6b8356f498f7}, !- Name
  {a384099b-c55a-4f40-af45-c6f94a04bb36}, !- Source Object
  17,                                     !- Outlet Port
  {3de48fef-c43a-46d5-bdf0-0712f80291da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6e99f6-8e6e-4ecd-836c-df0aab57c5e5}, !- Handle
  {753fcda9-8c99-41b8-8ebc-4d7c3ce59315}, !- Name
  {3de48fef-c43a-46d5-bdf0-0712f80291da}, !- Source Object
  3,                                      !- Outlet Port
  {5a056884-ab58-4629-a0e6-af18f2b1f1c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c90ba1a3-e018-4a71-b120-2ee8985c7035}, !- Handle
  Supply Air Temp,                        !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  {78d6ef54-543d-495f-9a7f-9de5631f3c43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78d6ef54-543d-495f-9a7f-9de5631f3c43}, !- Handle
  Supply Air Temp Default,                !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4e3461d5-4355-4db4-a873-3ef446cb85fd}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {c90ba1a3-e018-4a71-b120-2ee8985c7035}, !- Schedule Name
  {92069813-6539-4656-936c-a43a2ca834a3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5398fc67-5503-44a4-9b79-3d9ba0c49dbb}, !- Handle
  Coil Heating Water 2,                   !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {138f4d35-1845-497c-93f6-1c6448f88aa2}, !- Water Inlet Node Name
  {ef0693e2-b23c-4e59-8aca-f36bac306572}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18687feb-601c-4e59-8fe4-762dbfa91d6d}, !- Handle
  Node 321,                               !- Name
  {d6e1d2dd-98eb-443a-bffe-6ac9c2d62b20}, !- Inlet Port
  {138f4d35-1845-497c-93f6-1c6448f88aa2}; !- Outlet Port

OS:Connection,
  {d6e1d2dd-98eb-443a-bffe-6ac9c2d62b20}, !- Handle
  {3230d4ff-18a6-4a41-8bad-e16b645763ff}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  23,                                     !- Outlet Port
  {18687feb-601c-4e59-8fe4-762dbfa91d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e20bed23-da5d-45e5-b218-1e2688076d74}, !- Handle
  Node 322,                               !- Name
  {ef0693e2-b23c-4e59-8aca-f36bac306572}, !- Inlet Port
  {bba89b3e-ec15-4f2f-91be-ac667d9854a8}; !- Outlet Port

OS:Connection,
  {138f4d35-1845-497c-93f6-1c6448f88aa2}, !- Handle
  {c821878d-9585-4436-ae73-52e44b1b838e}, !- Name
  {18687feb-601c-4e59-8fe4-762dbfa91d6d}, !- Source Object
  3,                                      !- Outlet Port
  {5398fc67-5503-44a4-9b79-3d9ba0c49dbb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef0693e2-b23c-4e59-8aca-f36bac306572}, !- Handle
  {d254f94d-c9ee-4b6c-a6b9-13822b7238f0}, !- Name
  {5398fc67-5503-44a4-9b79-3d9ba0c49dbb}, !- Source Object
  6,                                      !- Outlet Port
  {e20bed23-da5d-45e5-b218-1e2688076d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba89b3e-ec15-4f2f-91be-ac667d9854a8}, !- Handle
  {3cc26209-71f0-4c06-b9e4-f632841ba1fc}, !- Name
  {e20bed23-da5d-45e5-b218-1e2688076d74}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7e47414b-1d06-4dae-a8e0-02f47abe958f}, !- Handle
  Controller Water Coil 3,                !- Name
  {5398fc67-5503-44a4-9b79-3d9ba0c49dbb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9e7a5c0d-72cf-4b82-a80c-2f51e641558a}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {728ba5bd-798e-4286-8206-a3111b87720b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5398fc67-5503-44a4-9b79-3d9ba0c49dbb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {37a536bf-a0da-4861-9cd1-a26b7dd9b81d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f47c3dc4-3697-43e2-9db0-76a7427120ad}, !- Handle
  Node 323,                               !- Name
  {9a9bb367-6962-44d2-b205-d9c14d993eac}, !- Inlet Port
  {183e2907-61b6-4462-9902-ec1d71f1ac7b}; !- Outlet Port

OS:Connection,
  {19335ffd-8208-4cc6-a7d0-a0ac9ec90f5c}, !- Handle
  {b4c86a20-801d-4c96-9930-bc0b8560c999}, !- Name
  {6e21cec7-afe4-485f-9843-b44346b97c2f}, !- Source Object
  3,                                      !- Outlet Port
  {d91c181a-52a5-494d-a4f8-07e32e887144}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a9bb367-6962-44d2-b205-d9c14d993eac}, !- Handle
  {72795184-ea6f-44ef-b2a8-59758392f3b9}, !- Name
  {6655cef0-c552-4db5-84cc-aa7a4cee6ea5}, !- Source Object
  12,                                     !- Outlet Port
  {f47c3dc4-3697-43e2-9db0-76a7427120ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183e2907-61b6-4462-9902-ec1d71f1ac7b}, !- Handle
  {cdf34a44-91c1-45c4-90fb-0b2d8d39826c}, !- Name
  {f47c3dc4-3697-43e2-9db0-76a7427120ad}, !- Source Object
  3,                                      !- Outlet Port
  {0f079a9f-63e1-4df0-97c3-e612d8fedb10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ded5265-b27a-4f35-ab0c-f35edbd1271d}, !- Handle
  Node 324,                               !- Name
  {933f7c44-f661-4640-b405-e926ccc4ac9c}, !- Inlet Port
  {728ba5bd-798e-4286-8206-a3111b87720b}; !- Outlet Port

OS:Connection,
  {933f7c44-f661-4640-b405-e926ccc4ac9c}, !- Handle
  {e88fbf92-cd81-4901-b131-0e43dd442412}, !- Name
  {e6e82f29-f5db-4c32-accc-53e18585dda3}, !- Source Object
  3,                                      !- Outlet Port
  {5ded5265-b27a-4f35-ab0c-f35edbd1271d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728ba5bd-798e-4286-8206-a3111b87720b}, !- Handle
  {8f05f907-843c-43e4-8a5f-d5a0c42e2ce7}, !- Name
  {5ded5265-b27a-4f35-ab0c-f35edbd1271d}, !- Source Object
  3,                                      !- Outlet Port
  {9e7a5c0d-72cf-4b82-a80c-2f51e641558a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37a536bf-a0da-4861-9cd1-a26b7dd9b81d}, !- Handle
  {2d5b55b0-12fa-430b-aef8-b3a278b46ddf}, !- Name
  {9e7a5c0d-72cf-4b82-a80c-2f51e641558a}, !- Source Object
  12,                                     !- Outlet Port
  {6e21cec7-afe4-485f-9843-b44346b97c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aa1f7e6a-fd5c-4d4d-b0fb-f62461268869}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ae2d019-4b18-4fdc-a04f-2626a9a6370a}, !- Water Inlet Node Name
  {f9bfd661-c22d-4935-b979-981e056a8b1e}; !- Water Outlet Node Name

OS:Node,
  {a8188f9c-1b24-4d4a-8e1f-75eed2d8ed6e}, !- Handle
  Node 325,                               !- Name
  {1281df7e-ce45-4d52-911f-3affe8b829b4}, !- Inlet Port
  {4ae2d019-4b18-4fdc-a04f-2626a9a6370a}; !- Outlet Port

OS:Connection,
  {1281df7e-ce45-4d52-911f-3affe8b829b4}, !- Handle
  {76a366ec-4351-45db-9043-710d240b3407}, !- Name
  {5eba9491-4e02-4731-92c7-420f89e66145}, !- Source Object
  24,                                     !- Outlet Port
  {a8188f9c-1b24-4d4a-8e1f-75eed2d8ed6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c6c1f41-bc36-4b23-8f6a-f80c536d477c}, !- Handle
  Node 326,                               !- Name
  {f9bfd661-c22d-4935-b979-981e056a8b1e}, !- Inlet Port
  {82ca0c09-9a3e-4410-9f8e-acb8dd10f41d}; !- Outlet Port

OS:Connection,
  {4ae2d019-4b18-4fdc-a04f-2626a9a6370a}, !- Handle
  {a7ddf04b-1e9a-4969-a836-98dcfbecaa9f}, !- Name
  {a8188f9c-1b24-4d4a-8e1f-75eed2d8ed6e}, !- Source Object
  3,                                      !- Outlet Port
  {aa1f7e6a-fd5c-4d4d-b0fb-f62461268869}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f9bfd661-c22d-4935-b979-981e056a8b1e}, !- Handle
  {5de21861-8a03-4f64-a9b4-970fa06adcb8}, !- Name
  {aa1f7e6a-fd5c-4d4d-b0fb-f62461268869}, !- Source Object
  10,                                     !- Outlet Port
  {7c6c1f41-bc36-4b23-8f6a-f80c536d477c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ca0c09-9a3e-4410-9f8e-acb8dd10f41d}, !- Handle
  {057e45cd-eb14-4bfb-ac29-dd3f7eaf883d}, !- Name
  {7c6c1f41-bc36-4b23-8f6a-f80c536d477c}, !- Source Object
  3,                                      !- Outlet Port
  {2562a891-d557-4b58-a3e6-43ec3cfac783}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {421e91b4-faed-44a4-890a-457450cc3c7e}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule Name
  {aa1f7e6a-fd5c-4d4d-b0fb-f62461268869}; !- Heating Coil Name

OS:PlantLoop,
  {7d23102b-4ff9-4bd7-a68f-2bdfdd6cdb8d}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c710e29c-8f45-4552-8f90-c22c17aa94a1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0295359f-2fad-4de6-b5d2-c794a1b106e1}, !- Plant Side Inlet Node Name
  {2ff4b7bb-a6ef-45c7-a359-820da0755d03}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a98b7501-f0ae-4b92-9b6e-2307db6efc14}, !- Demand Side Inlet Node Name
  {e80fe3a3-1ef1-42b3-89db-762580f61d84}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a0242539-3999-4b74-9915-d0996d2ca85c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Demand Mixer Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Demand Splitter Name
  {602d405f-8b9c-4570-bbb4-eda632a171c7}, !- Supply Mixer Name
  {8dfb1eae-c718-47e0-a4e5-de7550b2a9b5}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0c2423af-5c28-4e67-b858-2e27c3c0174b}, !- Handle
  {7d23102b-4ff9-4bd7-a68f-2bdfdd6cdb8d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6a6e6b35-afcd-4f2d-ac38-e9cf46312f87}, !- Handle
  Node 327,                               !- Name
  {0295359f-2fad-4de6-b5d2-c794a1b106e1}, !- Inlet Port
  {54e21f6f-6a57-436c-86ad-3bf69d287a78}; !- Outlet Port

OS:Node,
  {c710e29c-8f45-4552-8f90-c22c17aa94a1}, !- Handle
  Node 328,                               !- Name
  {24f9c309-7df4-4970-acd7-b8bd114b456e}, !- Inlet Port
  {2ff4b7bb-a6ef-45c7-a359-820da0755d03}; !- Outlet Port

OS:Node,
  {08b18a45-34e6-4f80-931c-df70a01c15f9}, !- Handle
  Node 329,                               !- Name
  {1da7e962-4d03-49ca-88c7-0c28eb4df3bc}, !- Inlet Port
  {415b3d0c-333d-4dae-9cda-1fe262208cc7}; !- Outlet Port

OS:Connector:Mixer,
  {602d405f-8b9c-4570-bbb4-eda632a171c7}, !- Handle
  Connector Mixer 7,                      !- Name
  {7aa095f7-da96-4448-9ded-6a79bae4e8a0}, !- Outlet Branch Name
  {f36257b4-70db-42e0-a409-77dd939232c3}, !- Inlet Branch Name 1
  {748114bf-cde3-49fe-bdb6-2e8ae019abe4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8dfb1eae-c718-47e0-a4e5-de7550b2a9b5}, !- Handle
  Connector Splitter 7,                   !- Name
  {85303594-8974-4521-936f-2f19f376cbc2}, !- Inlet Branch Name
  {1da7e962-4d03-49ca-88c7-0c28eb4df3bc}, !- Outlet Branch Name 1
  {821e96c0-a259-4875-be59-9594aa77c04d}; !- Outlet Branch Name 2

OS:Connection,
  {0295359f-2fad-4de6-b5d2-c794a1b106e1}, !- Handle
  {30f65f52-2c42-47d5-9b13-6714c65fd2b0}, !- Name
  {7d23102b-4ff9-4bd7-a68f-2bdfdd6cdb8d}, !- Source Object
  14,                                     !- Outlet Port
  {6a6e6b35-afcd-4f2d-ac38-e9cf46312f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da7e962-4d03-49ca-88c7-0c28eb4df3bc}, !- Handle
  {c09ea6cb-4769-4365-bee8-f55778d78314}, !- Name
  {8dfb1eae-c718-47e0-a4e5-de7550b2a9b5}, !- Source Object
  3,                                      !- Outlet Port
  {08b18a45-34e6-4f80-931c-df70a01c15f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff4b7bb-a6ef-45c7-a359-820da0755d03}, !- Handle
  {9f6e1a7d-cd0b-47f0-bee4-7e6c171e4055}, !- Name
  {c710e29c-8f45-4552-8f90-c22c17aa94a1}, !- Source Object
  3,                                      !- Outlet Port
  {7d23102b-4ff9-4bd7-a68f-2bdfdd6cdb8d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6776eefb-3288-42f2-a75b-12d1b43e3a72}, !- Handle
  Node 330,                               !- Name
  {a98b7501-f0ae-4b92-9b6e-2307db6efc14}, !- Inlet Port
  {4e01d525-9a0c-41f8-8421-59a83b181f4e}; !- Outlet Port

OS:Node,
  {8ed9019c-b5e0-4b99-86d4-9b6e25907c46}, !- Handle
  Node 331,                               !- Name
  {f7d038a9-095b-4a57-b86f-69f404e15813}, !- Inlet Port
  {e80fe3a3-1ef1-42b3-89db-762580f61d84}; !- Outlet Port

OS:Node,
  {344d2751-7ecc-4e7b-aa96-46f78406ac44}, !- Handle
  Node 332,                               !- Name
  {40024023-e87d-4a6b-99d2-6874874e0680}, !- Inlet Port
  {c431a866-6387-4c89-8b73-56f2065f4306}; !- Outlet Port

OS:Connector:Mixer,
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Handle
  Connector Mixer 8,                      !- Name
  {7878083f-b85e-4aa9-8dde-a1ea19572c75}, !- Outlet Branch Name
  {628aaba1-5ab1-49d4-b895-17fdaa096ebc}, !- Inlet Branch Name 1
  {cb727835-9e1a-438b-a1b2-0682a8b5ef33}, !- Inlet Branch Name 2
  {4a720bf2-bf5e-4246-91f2-1ba6d25dffdc}, !- Inlet Branch Name 3
  {a0b2bc5d-e0c6-4f5a-9f56-bc777c632899}, !- Inlet Branch Name 4
  {b56285ba-c84c-46d0-bae4-4c82b52fbc54}, !- Inlet Branch Name 5
  {e0e597d5-ebe9-4ccb-a5bb-b131b7b58c3f}, !- Inlet Branch Name 6
  {dd6cc2fe-2a40-4202-bad2-d291cd6a2391}, !- Inlet Branch Name 7
  {bb430023-b9fe-4eb9-b013-b8d09b1674d2}, !- Inlet Branch Name 8
  {bad3182e-0bbd-47ba-aefe-6dbafc61b2b9}, !- Inlet Branch Name 9
  {b7bbc2fa-c4ea-4f79-bda2-d81b0a7ed51c}, !- Inlet Branch Name 10
  {7cfd4313-80b1-4135-91a8-73c936ed7b84}, !- Inlet Branch Name 11
  {68c95d61-2fd2-4ed0-8f6a-f35cdeaeb8d8}, !- Inlet Branch Name 12
  {ffff116d-83be-4938-9289-106ebbb1247c}, !- Inlet Branch Name 13
  {f1f0a89a-7b4f-483a-a342-4fec76720724}, !- Inlet Branch Name 14
  {5cc3c177-3637-4830-9d8d-bb1294cbd263}, !- Inlet Branch Name 15
  {425a5e51-7e53-482f-a7cc-2a2363bff350}, !- Inlet Branch Name 16
  {4d9b29f4-26fa-424f-aac8-074013119876}, !- Inlet Branch Name 17
  {0316277b-2bdf-4bd1-a11c-42ee61ed22c2}, !- Inlet Branch Name 18
  {7a588f62-5b8f-42a0-85c4-044f70e76152}, !- Inlet Branch Name 19
  {19ed77c9-9bed-410f-a4dd-adbfc2f8f1bf}, !- Inlet Branch Name 20
  {6bf6253d-77f3-42a2-a59a-190309d6a7c9}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Handle
  Connector Splitter 8,                   !- Name
  {ddbe399b-5c24-40bb-9e57-19fca9ff8a4e}, !- Inlet Branch Name
  {40024023-e87d-4a6b-99d2-6874874e0680}, !- Outlet Branch Name 1
  {48d2b7a8-981b-419b-93f6-1f64f408f881}, !- Outlet Branch Name 2
  {634fe350-3a37-4c89-9303-65ae32201182}, !- Outlet Branch Name 3
  {cf706096-f394-4be2-92d3-ed4c6977c2f9}, !- Outlet Branch Name 4
  {faab47fc-4150-42a9-b107-426403bcfcc0}, !- Outlet Branch Name 5
  {600d6094-6e0e-48ab-864f-d711da4295fb}, !- Outlet Branch Name 6
