  {17523a8e-50cc-4319-9949-d2fc372a49a0}, !- Outlet Branch Name 7
  {2c0e568b-52bf-41db-b2e3-f5ec7a1c12b0}, !- Outlet Branch Name 8
  {a6a3a2c0-dce9-4fed-a4b8-cc780d3a657b}, !- Outlet Branch Name 9
  {882f08a5-f71d-4b29-a712-de96d1f37333}, !- Outlet Branch Name 10
  {2f62f996-eaca-4709-8106-496d52733ec7}, !- Outlet Branch Name 11
  {21a3f7af-9a03-47f2-8ad2-a97e6e2f7b99}, !- Outlet Branch Name 12
  {6a4afb19-cc3c-4598-b618-b7c976b3b47b}, !- Outlet Branch Name 13
  {64384e84-2c9c-4e82-8f5f-6e148323da7c}, !- Outlet Branch Name 14
  {37264f3e-918a-475f-ad68-78fc3dadbe8c}, !- Outlet Branch Name 15
  {9ae4d3d8-1ae8-4551-b5f6-cf11c58e48b2}, !- Outlet Branch Name 16
  {f6d49afc-46c6-46bf-a504-8857c3de4405}, !- Outlet Branch Name 17
  {f1414b54-9172-4c46-847d-42991a2401ad}, !- Outlet Branch Name 18
  {ed1caf78-f5ad-4fa0-aa73-8484e7f0d83d}, !- Outlet Branch Name 19
  {949420b6-d354-42be-ad1d-0454c8507c5c}, !- Outlet Branch Name 20
  {2c513f06-8b28-4b51-976a-68c87c62604d}; !- Outlet Branch Name 21

OS:Connection,
  {a98b7501-f0ae-4b92-9b6e-2307db6efc14}, !- Handle
  {041cee82-3b9d-46ba-a94c-aab0771588aa}, !- Name
  {7d23102b-4ff9-4bd7-a68f-2bdfdd6cdb8d}, !- Source Object
  17,                                     !- Outlet Port
  {6776eefb-3288-42f2-a75b-12d1b43e3a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40024023-e87d-4a6b-99d2-6874874e0680}, !- Handle
  {e43b4f06-8e82-4bab-8456-d526887ed155}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  3,                                      !- Outlet Port
  {344d2751-7ecc-4e7b-aa96-46f78406ac44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80fe3a3-1ef1-42b3-89db-762580f61d84}, !- Handle
  {5b1a67e6-c089-43c0-88bb-bd3f5ecdfd9d}, !- Name
  {8ed9019c-b5e0-4b99-86d4-9b6e25907c46}, !- Source Object
  3,                                      !- Outlet Port
  {7d23102b-4ff9-4bd7-a68f-2bdfdd6cdb8d}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {a0242539-3999-4b74-9915-d0996d2ca85c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {d34259b1-951c-4b37-afc9-bfc092f73f55}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e6f67c4c-f898-4dc4-bf40-18d2f9bbc800}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d34259b1-951c-4b37-afc9-bfc092f73f55}, !- Schedule Type Limits Name
  {ffd003af-7712-4520-97c1-c63057645726}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffd003af-7712-4520-97c1-c63057645726}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d34259b1-951c-4b37-afc9-bfc092f73f55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3dc3ba8b-35e6-4d8f-a221-d9f486f8f78e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e6f67c4c-f898-4dc4-bf40-18d2f9bbc800}, !- Schedule Name
  {c710e29c-8f45-4552-8f90-c22c17aa94a1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ff789b8d-3972-4905-8e08-dc457fe0a42e}, !- Handle
  Service Water Loop Pump,                !- Name
  {54e21f6f-6a57-436c-86ad-3bf69d287a78}, !- Inlet Node Name
  {35f95fd7-f646-4cdd-92c6-ac4ffd7b7aa1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1379385.59605811,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {4caac70b-7746-41fc-bc89-d7076fd8bb00}, !- Handle
  Node 333,                               !- Name
  {35f95fd7-f646-4cdd-92c6-ac4ffd7b7aa1}, !- Inlet Port
  {85303594-8974-4521-936f-2f19f376cbc2}; !- Outlet Port

OS:Connection,
  {54e21f6f-6a57-436c-86ad-3bf69d287a78}, !- Handle
  {7faef306-90d4-499e-a086-4bf82bfd9747}, !- Name
  {6a6e6b35-afcd-4f2d-ac38-e9cf46312f87}, !- Source Object
  3,                                      !- Outlet Port
  {ff789b8d-3972-4905-8e08-dc457fe0a42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f95fd7-f646-4cdd-92c6-ac4ffd7b7aa1}, !- Handle
  {f15d220a-9ac2-4116-a34a-b04b611da7b0}, !- Name
  {ff789b8d-3972-4905-8e08-dc457fe0a42e}, !- Source Object
  3,                                      !- Outlet Port
  {4caac70b-7746-41fc-bc89-d7076fd8bb00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85303594-8974-4521-936f-2f19f376cbc2}, !- Handle
  {362701e9-b548-4450-9732-85ec2fe1d8ee}, !- Name
  {4caac70b-7746-41fc-bc89-d7076fd8bb00}, !- Source Object
  3,                                      !- Outlet Port
  {8dfb1eae-c718-47e0-a4e5-de7550b2a9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {aedc41cb-4308-4405-ae6b-a21f5bb0be5e}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {792ef8d5-ac5d-4e61-b3fc-f9949aff7da7}, !- Handle
  1005gal NaturalGas Water Heater - 2057kBtu/hr, !- Name
  3.80568465688245,                       !- Tank Volume {m3}
  {e6f67c4c-f898-4dc4-bf40-18d2f9bbc800}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  602772.995957596,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {615d8eb9-e75f-43bd-b23b-3a905a855970}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {415b3d0c-333d-4dae-9cda-1fe262208cc7}, !- Use Side Inlet Node Name
  {258e965d-ddfe-467f-8ecf-d822566bf7f5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2d82da87-efe0-4e92-b8fb-c546b7e6d53f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  {aa1b2048-9e6f-4dc0-860b-e8976d63f2eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa1b2048-9e6f-4dc0-860b-e8976d63f2eb}, !- Handle
  Schedule Day 5,                         !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3d6693d-bff3-45e0-8074-252eb63f4c7a}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  {2266f2d1-b274-4a4b-9b05-62eef24a10ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2266f2d1-b274-4a4b-9b05-62eef24a10ad}, !- Handle
  Schedule Day 6,                         !- Name
  {affb1d82-5706-48c6-8159-865f1e55ff19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {615d8eb9-e75f-43bd-b23b-3a905a855970}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {aedc41cb-4308-4405-ae6b-a21f5bb0be5e}, !- Schedule Type Limits Name
  {fc7969b1-6946-4dcc-80f0-70086a98df79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc7969b1-6946-4dcc-80f0-70086a98df79}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {aedc41cb-4308-4405-ae6b-a21f5bb0be5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {08c37479-4c60-4156-9ca5-e5d14acdc9af}, !- Handle
  Node 334,                               !- Name
  {258e965d-ddfe-467f-8ecf-d822566bf7f5}, !- Inlet Port
  {f36257b4-70db-42e0-a409-77dd939232c3}; !- Outlet Port

OS:Connection,
  {415b3d0c-333d-4dae-9cda-1fe262208cc7}, !- Handle
  {fd56b286-9dea-4a5c-a03a-ad0ac9509bf3}, !- Name
  {08b18a45-34e6-4f80-931c-df70a01c15f9}, !- Source Object
  3,                                      !- Outlet Port
  {792ef8d5-ac5d-4e61-b3fc-f9949aff7da7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {258e965d-ddfe-467f-8ecf-d822566bf7f5}, !- Handle
  {06ac2f7b-4b49-484f-abe5-2e36799de43f}, !- Name
  {792ef8d5-ac5d-4e61-b3fc-f9949aff7da7}, !- Source Object
  32,                                     !- Outlet Port
  {08c37479-4c60-4156-9ca5-e5d14acdc9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36257b4-70db-42e0-a409-77dd939232c3}, !- Handle
  {c3821ca3-a9d1-4e34-b51f-0ad00bf70375}, !- Name
  {08c37479-4c60-4156-9ca5-e5d14acdc9af}, !- Source Object
  3,                                      !- Outlet Port
  {602d405f-8b9c-4570-bbb4-eda632a171c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73f812e7-2586-4289-80d2-236e94d0dc5e}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {082641fd-ce84-4464-b2fa-313bfbeca329}, !- Inlet Node Name
  {fb6edb08-c104-4f7f-bdb8-a3be47ce3cd1}; !- Outlet Node Name

OS:Node,
  {87d32ce5-87a7-4737-b803-3dd1177200ab}, !- Handle
  Node 335,                               !- Name
  {821e96c0-a259-4875-be59-9594aa77c04d}, !- Inlet Port
  {082641fd-ce84-4464-b2fa-313bfbeca329}; !- Outlet Port

OS:Connection,
  {821e96c0-a259-4875-be59-9594aa77c04d}, !- Handle
  {5c01f33c-bb40-44fb-b7aa-fd51bc6ab273}, !- Name
  {8dfb1eae-c718-47e0-a4e5-de7550b2a9b5}, !- Source Object
  4,                                      !- Outlet Port
  {87d32ce5-87a7-4737-b803-3dd1177200ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45eb99f4-95ae-4c5c-8efb-44ba96703a7e}, !- Handle
  Node 336,                               !- Name
  {fb6edb08-c104-4f7f-bdb8-a3be47ce3cd1}, !- Inlet Port
  {748114bf-cde3-49fe-bdb6-2e8ae019abe4}; !- Outlet Port

OS:Connection,
  {082641fd-ce84-4464-b2fa-313bfbeca329}, !- Handle
  {9707005b-56c0-4d06-8a55-0b07e9d63e6d}, !- Name
  {87d32ce5-87a7-4737-b803-3dd1177200ab}, !- Source Object
  3,                                      !- Outlet Port
  {73f812e7-2586-4289-80d2-236e94d0dc5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6edb08-c104-4f7f-bdb8-a3be47ce3cd1}, !- Handle
  {5de2f1a4-7dc6-485c-abec-4128b7b60c35}, !- Name
  {73f812e7-2586-4289-80d2-236e94d0dc5e}, !- Source Object
  3,                                      !- Outlet Port
  {45eb99f4-95ae-4c5c-8efb-44ba96703a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748114bf-cde3-49fe-bdb6-2e8ae019abe4}, !- Handle
  {3ac1afb7-cf72-45dc-ba95-35553dbf6861}, !- Name
  {45eb99f4-95ae-4c5c-8efb-44ba96703a7e}, !- Source Object
  3,                                      !- Outlet Port
  {602d405f-8b9c-4570-bbb4-eda632a171c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f62569e-add2-4655-9855-c5748845f661}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {c431a866-6387-4c89-8b73-56f2065f4306}, !- Inlet Node Name
  {18c67ced-ad09-4a06-b093-feffbe8e7062}; !- Outlet Node Name

OS:Node,
  {7f12b47c-8e12-4dec-b0af-4d4587126bab}, !- Handle
  Node 337,                               !- Name
  {18c67ced-ad09-4a06-b093-feffbe8e7062}, !- Inlet Port
  {628aaba1-5ab1-49d4-b895-17fdaa096ebc}; !- Outlet Port

OS:Connection,
  {c431a866-6387-4c89-8b73-56f2065f4306}, !- Handle
  {4ea965c2-727d-4237-a7f6-5e21a8f16ce9}, !- Name
  {344d2751-7ecc-4e7b-aa96-46f78406ac44}, !- Source Object
  3,                                      !- Outlet Port
  {3f62569e-add2-4655-9855-c5748845f661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c67ced-ad09-4a06-b093-feffbe8e7062}, !- Handle
  {538c4da6-1ebe-4f0b-8c3b-e69c9a22c7e7}, !- Name
  {3f62569e-add2-4655-9855-c5748845f661}, !- Source Object
  3,                                      !- Outlet Port
  {7f12b47c-8e12-4dec-b0af-4d4587126bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628aaba1-5ab1-49d4-b895-17fdaa096ebc}, !- Handle
  {4e1b3b66-65ee-44ac-9e95-ecb48653beb7}, !- Name
  {7f12b47c-8e12-4dec-b0af-4d4587126bab}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {218a5484-c0b0-446a-bb37-2b6d272f9109}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {596b2acc-d123-4dc7-8c3d-4f464f97dd58}, !- Inlet Node Name
  {24f9c309-7df4-4970-acd7-b8bd114b456e}; !- Outlet Node Name

OS:Node,
  {ff23382d-c689-4dd5-b7f0-2f371c17d69a}, !- Handle
  Node 338,                               !- Name
  {7aa095f7-da96-4448-9ded-6a79bae4e8a0}, !- Inlet Port
  {596b2acc-d123-4dc7-8c3d-4f464f97dd58}; !- Outlet Port

OS:Connection,
  {7aa095f7-da96-4448-9ded-6a79bae4e8a0}, !- Handle
  {5f257ffe-4e71-419f-b3e5-4e3f193db178}, !- Name
  {602d405f-8b9c-4570-bbb4-eda632a171c7}, !- Source Object
  2,                                      !- Outlet Port
  {ff23382d-c689-4dd5-b7f0-2f371c17d69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596b2acc-d123-4dc7-8c3d-4f464f97dd58}, !- Handle
  {4793a52b-20b8-48aa-9124-48809d57c6d4}, !- Name
  {ff23382d-c689-4dd5-b7f0-2f371c17d69a}, !- Source Object
  3,                                      !- Outlet Port
  {218a5484-c0b0-446a-bb37-2b6d272f9109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f9c309-7df4-4970-acd7-b8bd114b456e}, !- Handle
  {b5333e0a-373b-4262-8bba-8979c0e957ea}, !- Name
  {218a5484-c0b0-446a-bb37-2b6d272f9109}, !- Source Object
  3,                                      !- Outlet Port
  {c710e29c-8f45-4552-8f90-c22c17aa94a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a68e3dd1-9296-4b50-b035-e89f97bb90e8}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {4e01d525-9a0c-41f8-8421-59a83b181f4e}, !- Inlet Node Name
  {3e360642-456c-4c92-9284-7be273efedd6}; !- Outlet Node Name

OS:Node,
  {f622720f-d3bc-4cdc-9899-7bdf58d331e4}, !- Handle
  Node 339,                               !- Name
  {3e360642-456c-4c92-9284-7be273efedd6}, !- Inlet Port
  {ddbe399b-5c24-40bb-9e57-19fca9ff8a4e}; !- Outlet Port

OS:Connection,
  {4e01d525-9a0c-41f8-8421-59a83b181f4e}, !- Handle
  {1c6a5dc5-92c1-4d85-81ed-d6b791089d0a}, !- Name
  {6776eefb-3288-42f2-a75b-12d1b43e3a72}, !- Source Object
  3,                                      !- Outlet Port
  {a68e3dd1-9296-4b50-b035-e89f97bb90e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e360642-456c-4c92-9284-7be273efedd6}, !- Handle
  {8922a0f3-7077-4303-9155-a0deca8765a3}, !- Name
  {a68e3dd1-9296-4b50-b035-e89f97bb90e8}, !- Source Object
  3,                                      !- Outlet Port
  {f622720f-d3bc-4cdc-9899-7bdf58d331e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbe399b-5c24-40bb-9e57-19fca9ff8a4e}, !- Handle
  {f984e855-6b98-4047-9543-2f49870fcf31}, !- Name
  {f622720f-d3bc-4cdc-9899-7bdf58d331e4}, !- Source Object
  3,                                      !- Outlet Port
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c5259c1-0995-4f7a-ba02-0cb58fce2021}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {74521a42-9293-4086-8457-1b9b00e7af64}, !- Inlet Node Name
  {f7d038a9-095b-4a57-b86f-69f404e15813}; !- Outlet Node Name

OS:Node,
  {44c78259-6ff8-4f44-8ad4-0fec2e98b7f1}, !- Handle
  Node 340,                               !- Name
  {7878083f-b85e-4aa9-8dde-a1ea19572c75}, !- Inlet Port
  {74521a42-9293-4086-8457-1b9b00e7af64}; !- Outlet Port

OS:Connection,
  {7878083f-b85e-4aa9-8dde-a1ea19572c75}, !- Handle
  {cbf699cf-ee20-41ff-aa8e-8f294ac670ae}, !- Name
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Source Object
  2,                                      !- Outlet Port
  {44c78259-6ff8-4f44-8ad4-0fec2e98b7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74521a42-9293-4086-8457-1b9b00e7af64}, !- Handle
  {a9624148-10c5-4859-b22c-21c80d01d49e}, !- Name
  {44c78259-6ff8-4f44-8ad4-0fec2e98b7f1}, !- Source Object
  3,                                      !- Outlet Port
  {9c5259c1-0995-4f7a-ba02-0cb58fce2021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d038a9-095b-4a57-b86f-69f404e15813}, !- Handle
  {a077b319-35dc-4786-8c24-390d00215232}, !- Name
  {9c5259c1-0995-4f7a-ba02-0cb58fce2021}, !- Source Object
  3,                                      !- Outlet Port
  {8ed9019c-b5e0-4b99-86d4-9b6e25907c46}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e0fb0a6f-0f21-4e2f-a4ca-f97f7fadaa17}, !- Handle
  Water Use Connections 1,                !- Name
  {2723ff8f-76b3-4ab7-a637-68df7aacf463}, !- Inlet Node Name
  {01768d2b-0385-4db1-902b-3a2087c446d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35ba7cee-a4b5-47a7-a180-acfc957868c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84a25306-c16d-4fff-8c04-040853590da8}, !- Handle
  Audience seating area permanent - other-sch-h-space function Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {c284a6bb-0f39-4eee-be05-fd604d5d2b76}, !- Target Temperature Schedule Name
  {5299749a-c74a-4993-9a89-6f9489a291cc}, !- Sensible Fraction Schedule Name
  {cc79f97b-bacd-4b77-be9d-73dc777c79d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5299749a-c74a-4993-9a89-6f9489a291cc}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {dbc365f0-b94b-4cf9-a330-e0deaaddff38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbc365f0-b94b-4cf9-a330-e0deaaddff38}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc79f97b-bacd-4b77-be9d-73dc777c79d1}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e66e20cd-b118-45f5-9fa4-c97e6994ce1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e66e20cd-b118-45f5-9fa4-c97e6994ce1c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c284a6bb-0f39-4eee-be05-fd604d5d2b76}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {429a7f19-828f-421e-8ea2-d195f71ba32a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {429a7f19-828f-421e-8ea2-d195f71ba32a}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35ba7cee-a4b5-47a7-a180-acfc957868c9}, !- Handle
  Audience seating area permanent - other-sch-h-space function Service Water Use 0.47gal/min, !- Name
  {84a25306-c16d-4fff-8c04-040853590da8}, !- Water Use Equipment Definition Name
  {771aa01b-1e5d-4800-bac6-61e2905182d1}, !- Space Name
  {18141a62-9e1d-4768-8de8-798f02896f42}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {18141a62-9e1d-4768-8de8-798f02896f42}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {9d6e7cf1-534d-4f3f-88d2-51fb10857a71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d6e7cf1-534d-4f3f-88d2-51fb10857a71}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e1eaf67c-69e1-40b2-a218-51b4566168ae}, !- Handle
  Schedule Rule 149,                      !- Name
  {18141a62-9e1d-4768-8de8-798f02896f42}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {375c9899-90e1-43e6-8f55-49f27e951f0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {375c9899-90e1-43e6-8f55-49f27e951f0a}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dc8178a4-532b-45d7-b72a-f8b82bb222e2}, !- Handle
  Schedule Rule 150,                      !- Name
  {18141a62-9e1d-4768-8de8-798f02896f42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3aedf38-a4a2-4e7d-96e9-70e9cf8e406f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3aedf38-a4a2-4e7d-96e9-70e9cf8e406f}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4f28d715-ce13-46f3-a09b-d1da1f88dfc0}, !- Handle
  Schedule Rule 151,                      !- Name
  {18141a62-9e1d-4768-8de8-798f02896f42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8654ae7-5452-424c-8d05-db6bc0475dfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8654ae7-5452-424c-8d05-db6bc0475dfa}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {ebede22c-d07c-433e-afd8-9c80fbdccac6}, !- Handle
  Node 341,                               !- Name
  {48d2b7a8-981b-419b-93f6-1f64f408f881}, !- Inlet Port
  {2723ff8f-76b3-4ab7-a637-68df7aacf463}; !- Outlet Port

OS:Connection,
  {48d2b7a8-981b-419b-93f6-1f64f408f881}, !- Handle
  {028ef8f9-ac2e-4bf5-a6e8-4570d5c84abf}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  4,                                      !- Outlet Port
  {ebede22c-d07c-433e-afd8-9c80fbdccac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87db9668-4627-4668-a3ab-e60df38ff9b7}, !- Handle
  Node 342,                               !- Name
  {01768d2b-0385-4db1-902b-3a2087c446d1}, !- Inlet Port
  {cb727835-9e1a-438b-a1b2-0682a8b5ef33}; !- Outlet Port

OS:Connection,
  {2723ff8f-76b3-4ab7-a637-68df7aacf463}, !- Handle
  {e4d10b17-ea23-4ea0-922c-0e5d2c50d244}, !- Name
  {ebede22c-d07c-433e-afd8-9c80fbdccac6}, !- Source Object
  3,                                      !- Outlet Port
  {e0fb0a6f-0f21-4e2f-a4ca-f97f7fadaa17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01768d2b-0385-4db1-902b-3a2087c446d1}, !- Handle
  {827f7349-3d49-4d64-bde8-1a2f78b25768}, !- Name
  {e0fb0a6f-0f21-4e2f-a4ca-f97f7fadaa17}, !- Source Object
  3,                                      !- Outlet Port
  {87db9668-4627-4668-a3ab-e60df38ff9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb727835-9e1a-438b-a1b2-0682a8b5ef33}, !- Handle
  {3f72725b-3457-4adc-89ad-75946d7ab305}, !- Name
  {87db9668-4627-4668-a3ab-e60df38ff9b7}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7ab24626-c36d-485f-baf2-e8df82490e1f}, !- Handle
  Water Use Connections 2,                !- Name
  {633fb646-1f49-4e90-8e2e-ac4c145940fe}, !- Inlet Node Name
  {7b03321a-fece-41e2-ac6b-1f003282ec32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {887e8f45-a30d-429f-b1af-04c3a742b2d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46a901a8-b220-4f35-9def-ae53b8d1f62b}, !- Handle
  Audience seating area permanent - other-sch-i-space function Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {f86a5b79-f431-4c6d-9a98-5269cf3ab97f}, !- Target Temperature Schedule Name
  {66fb8568-f4b8-43f1-897b-512071c0cfb1}, !- Sensible Fraction Schedule Name
  {b5445610-ab27-4c6e-9c3c-bc1c0bec9df5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66fb8568-f4b8-43f1-897b-512071c0cfb1}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {86d08c57-2aaa-4da7-bc89-0312cdec86d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86d08c57-2aaa-4da7-bc89-0312cdec86d8}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5445610-ab27-4c6e-9c3c-bc1c0bec9df5}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {35e169fb-c251-4990-ac64-88ad218808ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35e169fb-c251-4990-ac64-88ad218808ab}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f86a5b79-f431-4c6d-9a98-5269cf3ab97f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8d362dc8-b46e-4582-bcc0-01be70c473a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d362dc8-b46e-4582-bcc0-01be70c473a0}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {887e8f45-a30d-429f-b1af-04c3a742b2d0}, !- Handle
  Audience seating area permanent - other-sch-i-space function Service Water Use 0.47gal/min, !- Name
  {46a901a8-b220-4f35-9def-ae53b8d1f62b}, !- Water Use Equipment Definition Name
  {c65c4743-3b44-4d43-853d-162b235a271a}, !- Space Name
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}, !- Handle
  NECB-I-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {17708384-cd43-4de0-bc33-02d1a7797ae8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17708384-cd43-4de0-bc33-02d1a7797ae8}, !- Handle
  NECB-I-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {6448aad7-1600-42ba-bbe5-89d06d385ef7}, !- Handle
  Schedule Rule 152,                      !- Name
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1692e7a7-7f9b-4cac-aada-90a9625db4e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1692e7a7-7f9b-4cac-aada-90a9625db4e3}, !- Handle
  NECB-I-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {3907dd18-01bf-4c93-832b-9aafd7e056ce}, !- Handle
  Schedule Rule 153,                      !- Name
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea1e5dc8-3600-4b3d-a423-ec16aefd0bee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea1e5dc8-3600-4b3d-a423-ec16aefd0bee}, !- Handle
  NECB-I-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {2e604947-d767-4c09-bbba-24ec732083c3}, !- Handle
  Schedule Rule 154,                      !- Name
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e589ab7-d128-43f4-b54a-20cd1814ba27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e589ab7-d128-43f4-b54a-20cd1814ba27}, !- Handle
  NECB-I-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Node,
  {a8c9ed61-b17a-4563-a69d-9a29797a1ba5}, !- Handle
  Node 343,                               !- Name
  {634fe350-3a37-4c89-9303-65ae32201182}, !- Inlet Port
  {633fb646-1f49-4e90-8e2e-ac4c145940fe}; !- Outlet Port

OS:Connection,
  {634fe350-3a37-4c89-9303-65ae32201182}, !- Handle
  {42deda62-8546-4b11-81d2-15c6c5a899ce}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  5,                                      !- Outlet Port
  {a8c9ed61-b17a-4563-a69d-9a29797a1ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1eefe10-1e18-4f3e-bea7-347946d0b133}, !- Handle
  Node 344,                               !- Name
  {7b03321a-fece-41e2-ac6b-1f003282ec32}, !- Inlet Port
  {4a720bf2-bf5e-4246-91f2-1ba6d25dffdc}; !- Outlet Port

OS:Connection,
  {633fb646-1f49-4e90-8e2e-ac4c145940fe}, !- Handle
  {11bc172e-f59e-461f-9f6b-1bc3848f5816}, !- Name
  {a8c9ed61-b17a-4563-a69d-9a29797a1ba5}, !- Source Object
  3,                                      !- Outlet Port
  {7ab24626-c36d-485f-baf2-e8df82490e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b03321a-fece-41e2-ac6b-1f003282ec32}, !- Handle
  {cc2fa0b8-d6ca-4901-9112-df56f0fedd76}, !- Name
  {7ab24626-c36d-485f-baf2-e8df82490e1f}, !- Source Object
  3,                                      !- Outlet Port
  {d1eefe10-1e18-4f3e-bea7-347946d0b133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a720bf2-bf5e-4246-91f2-1ba6d25dffdc}, !- Handle
  {94650a31-98f6-4ea8-81c2-a6afa70ab0b4}, !- Name
  {d1eefe10-1e18-4f3e-bea7-347946d0b133}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {03608b86-01f3-4496-b08d-d585fbeb0f74}, !- Handle
  Water Use Connections 3,                !- Name
  {a080e324-1873-4d1d-823a-0b68c1fefeda}, !- Inlet Node Name
  {8c91d5ec-7bf3-4fe7-9597-b86feb14452c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8848aad2-2e97-4e75-bcb7-50069c290780}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f13f2cf-df09-4874-a99e-0f793b6ff324}, !- Handle
  Audience seating area permanent - other-sch-j-space function Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {e3ee9ed3-958b-4533-9b72-8bd5e2db116b}, !- Target Temperature Schedule Name
  {7ccf613b-2326-49f3-922b-f28a7b12134c}, !- Sensible Fraction Schedule Name
  {8ab1a91e-2608-44f8-90e4-9a3da521fff3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ccf613b-2326-49f3-922b-f28a7b12134c}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d23d81f7-b77b-4d89-9170-31f4b19675c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d23d81f7-b77b-4d89-9170-31f4b19675c7}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ab1a91e-2608-44f8-90e4-9a3da521fff3}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {862d375b-b71b-4f55-8308-ae2a9ec496b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {862d375b-b71b-4f55-8308-ae2a9ec496b8}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3ee9ed3-958b-4533-9b72-8bd5e2db116b}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9545128-145c-4375-8e0d-3b74321723aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9545128-145c-4375-8e0d-3b74321723aa}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8848aad2-2e97-4e75-bcb7-50069c290780}, !- Handle
  Audience seating area permanent - other-sch-j-space function Service Water Use 0.47gal/min, !- Name
  {5f13f2cf-df09-4874-a99e-0f793b6ff324}, !- Water Use Equipment Definition Name
  {3fd92c01-83ba-4f1c-bdff-2f4f0de7e88f}, !- Space Name
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}, !- Handle
  NECB-J-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {ac064e03-90cf-4d09-bab6-3d0627750669}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac064e03-90cf-4d09-bab6-3d0627750669}, !- Handle
  NECB-J-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {88626a86-5b5c-4319-806d-cc3a4a0007d6}, !- Handle
  Schedule Rule 155,                      !- Name
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6299300f-d8f5-41f9-bd65-76a8fdb4d5f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6299300f-d8f5-41f9-bd65-76a8fdb4d5f1}, !- Handle
  NECB-J-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {d7d75147-ad2e-4fa4-a20a-eee854472efe}, !- Handle
  Schedule Rule 156,                      !- Name
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b14e5f6f-2b68-49c1-952e-225a0770ab86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b14e5f6f-2b68-49c1-952e-225a0770ab86}, !- Handle
  NECB-J-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {98e2ac08-ea29-4ba6-8e0e-52802e1ddc7f}, !- Handle
  Schedule Rule 157,                      !- Name
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c2dd7f8-85f7-423b-b9f7-e0e60a55c289}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c2dd7f8-85f7-423b-b9f7-e0e60a55c289}, !- Handle
  NECB-J-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {b3576ac8-c69d-4910-9fc0-d9b0695d6672}, !- Handle
  Node 345,                               !- Name
  {cf706096-f394-4be2-92d3-ed4c6977c2f9}, !- Inlet Port
  {a080e324-1873-4d1d-823a-0b68c1fefeda}; !- Outlet Port

OS:Connection,
  {cf706096-f394-4be2-92d3-ed4c6977c2f9}, !- Handle
  {74be12b4-2bed-4910-abba-a229eb117ffa}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  6,                                      !- Outlet Port
  {b3576ac8-c69d-4910-9fc0-d9b0695d6672}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18724388-d594-4075-8fb6-0732fdae15f1}, !- Handle
  Node 346,                               !- Name
  {8c91d5ec-7bf3-4fe7-9597-b86feb14452c}, !- Inlet Port
  {a0b2bc5d-e0c6-4f5a-9f56-bc777c632899}; !- Outlet Port

OS:Connection,
  {a080e324-1873-4d1d-823a-0b68c1fefeda}, !- Handle
  {6df0e2da-33fc-4038-a61e-7e3a44b772ab}, !- Name
  {b3576ac8-c69d-4910-9fc0-d9b0695d6672}, !- Source Object
  3,                                      !- Outlet Port
  {03608b86-01f3-4496-b08d-d585fbeb0f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c91d5ec-7bf3-4fe7-9597-b86feb14452c}, !- Handle
  {53696d87-cc8d-4b3b-a089-ee4ec3200acc}, !- Name
  {03608b86-01f3-4496-b08d-d585fbeb0f74}, !- Source Object
  3,                                      !- Outlet Port
  {18724388-d594-4075-8fb6-0732fdae15f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b2bc5d-e0c6-4f5a-9f56-bc777c632899}, !- Handle
  {58c1bd4a-9145-4592-ad2d-79b09f25d86e}, !- Name
  {18724388-d594-4075-8fb6-0732fdae15f1}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b21fdc72-e22c-411c-9480-0c5c2f507bdf}, !- Handle
  Water Use Connections 4,                !- Name
  {a144f74c-d3aa-41a1-99ad-a804386a65b1}, !- Inlet Node Name
  {8e5d0aa8-1e92-4a98-83ff-ec7e1047d036}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b13bfa1-18a9-4ddb-9f44-32ae777d4c23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24a3ce04-2756-40d7-afc6-dcffd4a655eb}, !- Handle
  Audience seating area permanent - other-sch-k-space function Service Water Use Def 0.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.98342584950531e-05,                   !- Peak Flow Rate {m3/s}
  {15ce2394-ccf6-4f37-b066-fa144cb46725}, !- Target Temperature Schedule Name
  {36ea89dc-f31b-49f4-bb39-0cf80c8645d5}, !- Sensible Fraction Schedule Name
  {82db69a3-e5ea-4ad9-a3a2-7a461388fe50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {36ea89dc-f31b-49f4-bb39-0cf80c8645d5}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58b6bc60-f8cd-4694-a7e5-f38b60a654e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58b6bc60-f8cd-4694-a7e5-f38b60a654e9}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82db69a3-e5ea-4ad9-a3a2-7a461388fe50}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52211043-887f-4246-aa2c-f5857822f850}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52211043-887f-4246-aa2c-f5857822f850}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {15ce2394-ccf6-4f37-b066-fa144cb46725}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e20065ce-f637-400e-afbe-0231c6880587}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e20065ce-f637-400e-afbe-0231c6880587}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b13bfa1-18a9-4ddb-9f44-32ae777d4c23}, !- Handle
  Audience seating area permanent - other-sch-k-space function Service Water Use 0.63gal/min, !- Name
  {24a3ce04-2756-40d7-afc6-dcffd4a655eb}, !- Water Use Equipment Definition Name
  {a8cb66c6-b66d-4a3b-8087-bdb1a426eb55}, !- Space Name
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}, !- Handle
  NECB-K-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {e08be0c5-60dc-41b3-a654-7ec46c2e4e33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e08be0c5-60dc-41b3-a654-7ec46c2e4e33}, !- Handle
  NECB-K-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48bbbb74-68bd-42fd-8b99-c5c486c69ce9}, !- Handle
  Schedule Rule 158,                      !- Name
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64dd06af-1d51-44df-9e6f-230111406baf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64dd06af-1d51-44df-9e6f-230111406baf}, !- Handle
  NECB-K-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {523c90fc-65b8-44a9-b529-23d83c437560}, !- Handle
  Schedule Rule 159,                      !- Name
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7c1dc95-5f7c-487d-9529-cb727ce47b0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7c1dc95-5f7c-487d-9529-cb727ce47b0a}, !- Handle
  NECB-K-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e55a1c18-4f82-4324-b086-0fb11661309e}, !- Handle
  Schedule Rule 160,                      !- Name
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68fd7f99-4b24-4ce9-a0b2-03051a6f15e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68fd7f99-4b24-4ce9-a0b2-03051a6f15e2}, !- Handle
  NECB-K-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Node,
  {89338bb4-24aa-425a-a6c1-cd8b624459be}, !- Handle
  Node 347,                               !- Name
  {faab47fc-4150-42a9-b107-426403bcfcc0}, !- Inlet Port
  {a144f74c-d3aa-41a1-99ad-a804386a65b1}; !- Outlet Port

OS:Connection,
  {faab47fc-4150-42a9-b107-426403bcfcc0}, !- Handle
  {aa4cf266-5e79-4fae-b88f-486906bb01a6}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  7,                                      !- Outlet Port
  {89338bb4-24aa-425a-a6c1-cd8b624459be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59a40814-db9c-42e7-a2e7-0a20d5f7c36a}, !- Handle
  Node 348,                               !- Name
  {8e5d0aa8-1e92-4a98-83ff-ec7e1047d036}, !- Inlet Port
  {b56285ba-c84c-46d0-bae4-4c82b52fbc54}; !- Outlet Port

OS:Connection,
  {a144f74c-d3aa-41a1-99ad-a804386a65b1}, !- Handle
  {2bb79f88-21ac-4435-9e04-96e5aba664b9}, !- Name
  {89338bb4-24aa-425a-a6c1-cd8b624459be}, !- Source Object
  3,                                      !- Outlet Port
  {b21fdc72-e22c-411c-9480-0c5c2f507bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5d0aa8-1e92-4a98-83ff-ec7e1047d036}, !- Handle
  {3c2ab1b4-9292-46f1-9080-a258858369ff}, !- Name
  {b21fdc72-e22c-411c-9480-0c5c2f507bdf}, !- Source Object
  3,                                      !- Outlet Port
  {59a40814-db9c-42e7-a2e7-0a20d5f7c36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56285ba-c84c-46d0-bae4-4c82b52fbc54}, !- Handle
  {1f1344ab-c8a3-432b-8941-9669cad43621}, !- Name
  {59a40814-db9c-42e7-a2e7-0a20d5f7c36a}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d15b55f7-52d2-4c17-b63e-5de49f8a0935}, !- Handle
  Water Use Connections 5,                !- Name
  {135bdce6-7229-4d73-8485-36f3b0ffc979}, !- Inlet Node Name
  {e008b9ca-6f78-4ba3-ac04-a08285da114c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2128cfa2-9909-44b9-a740-47c109b3f5bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8743ac9b-42f5-47db-8d79-bb040f98e721}, !- Handle
  Banking activity area and offices-space function Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.39005508526742e-05,                   !- Peak Flow Rate {m3/s}
  {7cdbd10f-9d80-479a-b755-625bea8e02d0}, !- Target Temperature Schedule Name
  {62703c40-29c8-444d-9605-da8de480514c}, !- Sensible Fraction Schedule Name
  {d4deba8d-2d0a-42d2-aed1-c133dcfd44d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {62703c40-29c8-444d-9605-da8de480514c}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {942e45c9-1a04-49bf-b1ef-4be97181d05b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {942e45c9-1a04-49bf-b1ef-4be97181d05b}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4deba8d-2d0a-42d2-aed1-c133dcfd44d6}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4857c862-c70a-44b1-a96f-178dd5e07c99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4857c862-c70a-44b1-a96f-178dd5e07c99}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cdbd10f-9d80-479a-b755-625bea8e02d0}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8306f5f-8e33-428c-8073-a17cb32d6a3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8306f5f-8e33-428c-8073-a17cb32d6a3d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2128cfa2-9909-44b9-a740-47c109b3f5bd}, !- Handle
  Banking activity area and offices-space function Service Water Use 0.38gal/min, !- Name
  {8743ac9b-42f5-47db-8d79-bb040f98e721}, !- Water Use Equipment Definition Name
  {41be6178-e987-4ca8-848a-ff811b845e2c}, !- Space Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {7ffd92ef-9546-4368-83ea-71fa3b28e67d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ffd92ef-9546-4368-83ea-71fa3b28e67d}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {cdbbab31-7eba-4b4d-81d5-03fbc480287c}, !- Handle
  Schedule Rule 161,                      !- Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b01f84ee-a97b-4c73-92f7-61563a562ccb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b01f84ee-a97b-4c73-92f7-61563a562ccb}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a8f7e779-b3a0-4a65-8dd9-02cea3e14e4d}, !- Handle
  Schedule Rule 162,                      !- Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {beea97cb-0c3c-4022-9011-0a93ae091c15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beea97cb-0c3c-4022-9011-0a93ae091c15}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9608d8ae-a1cb-4fc6-a41b-03662ebdb798}, !- Handle
  Schedule Rule 163,                      !- Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82950073-71be-4eb3-a9f7-a89339fb589d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82950073-71be-4eb3-a9f7-a89339fb589d}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {96e6ec58-4922-4f33-bc32-d23173b81d90}, !- Handle
  Node 349,                               !- Name
  {600d6094-6e0e-48ab-864f-d711da4295fb}, !- Inlet Port
  {135bdce6-7229-4d73-8485-36f3b0ffc979}; !- Outlet Port

OS:Connection,
  {600d6094-6e0e-48ab-864f-d711da4295fb}, !- Handle
  {ec3c4530-a8a7-4eb1-b480-25f5c271e043}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  8,                                      !- Outlet Port
  {96e6ec58-4922-4f33-bc32-d23173b81d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58b508b0-773a-4d08-951f-13517a1a14aa}, !- Handle
  Node 350,                               !- Name
  {e008b9ca-6f78-4ba3-ac04-a08285da114c}, !- Inlet Port
  {e0e597d5-ebe9-4ccb-a5bb-b131b7b58c3f}; !- Outlet Port

OS:Connection,
  {135bdce6-7229-4d73-8485-36f3b0ffc979}, !- Handle
  {9d9a7dae-2390-4e6b-a302-13d3064225c6}, !- Name
  {96e6ec58-4922-4f33-bc32-d23173b81d90}, !- Source Object
  3,                                      !- Outlet Port
  {d15b55f7-52d2-4c17-b63e-5de49f8a0935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e008b9ca-6f78-4ba3-ac04-a08285da114c}, !- Handle
  {7c4069e0-e66e-4afd-9695-8b8ca61c387b}, !- Name
  {d15b55f7-52d2-4c17-b63e-5de49f8a0935}, !- Source Object
  3,                                      !- Outlet Port
  {58b508b0-773a-4d08-951f-13517a1a14aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e597d5-ebe9-4ccb-a5bb-b131b7b58c3f}, !- Handle
  {64019a3a-8b31-40d3-bf37-df11b6f7a420}, !- Name
  {58b508b0-773a-4d08-951f-13517a1a14aa}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0c695858-3ef2-4381-9f88-e65f2381fdc4}, !- Handle
  Water Use Connections 6,                !- Name
  {eef6fba7-8faf-4c63-a459-7448c3f71f10}, !- Inlet Node Name
  {ea5c9d0b-45b0-4ca8-af22-ecf8072433b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8407a89b-bf53-47d8-b394-5dce4df4fd5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {593a5bc2-e831-4cfc-adc0-063c3280ce22}, !- Handle
  Classroom/lecture hall/training room - penitentary-space function Service Water Use Def 1.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.63075482827328e-05,                   !- Peak Flow Rate {m3/s}
  {3f7f6f62-24c1-4289-a1ab-456c333753a0}, !- Target Temperature Schedule Name
  {366f2a88-c262-4e44-a50c-3f42826bd8ef}, !- Sensible Fraction Schedule Name
  {0ad6d44b-a8e1-4161-a7ee-ac6f8ba5c0c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {366f2a88-c262-4e44-a50c-3f42826bd8ef}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7cec6e5-ff18-4432-ae63-0da402dd4592}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7cec6e5-ff18-4432-ae63-0da402dd4592}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ad6d44b-a8e1-4161-a7ee-ac6f8ba5c0c7}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e527636-fd6a-4dd0-9362-5fbaed8afdd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e527636-fd6a-4dd0-9362-5fbaed8afdd8}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f7f6f62-24c1-4289-a1ab-456c333753a0}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efcfb8d3-b181-4f9e-aafd-22fc77b67775}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efcfb8d3-b181-4f9e-aafd-22fc77b67775}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8407a89b-bf53-47d8-b394-5dce4df4fd5b}, !- Handle
  Classroom/lecture hall/training room - penitentary-space function Service Water Use 1.37gal/min, !- Name
  {593a5bc2-e831-4cfc-adc0-063c3280ce22}, !- Water Use Equipment Definition Name
  {2918a2e6-5a66-45c5-a262-e7e9be69d63a}, !- Space Name
  {96792c73-e958-4961-b1ea-915941f5a858}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {96792c73-e958-4961-b1ea-915941f5a858}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {e6ceaaef-cf93-4024-8acc-6d820f23252a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6ceaaef-cf93-4024-8acc-6d820f23252a}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {a43f83b5-707a-4e52-b302-3acc29a69c71}, !- Handle
  Schedule Rule 164,                      !- Name
  {96792c73-e958-4961-b1ea-915941f5a858}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0c39070-a20c-4477-9a17-e4a5dfda3b13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0c39070-a20c-4477-9a17-e4a5dfda3b13}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {2f20f3d7-07f0-4278-aa08-ec2486ca5429}, !- Handle
  Schedule Rule 165,                      !- Name
  {96792c73-e958-4961-b1ea-915941f5a858}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a36f2779-8d77-4ccd-8ef8-3975ccec3c01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a36f2779-8d77-4ccd-8ef8-3975ccec3c01}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {68f5f625-8b26-405f-9f7d-f385e85ec3b7}, !- Handle
  Schedule Rule 166,                      !- Name
  {96792c73-e958-4961-b1ea-915941f5a858}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {160b9bf5-ebcf-4978-a490-29249e027de3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {160b9bf5-ebcf-4978-a490-29249e027de3}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {b514ac33-4515-42aa-9720-47b8f9ca8053}, !- Handle
  Node 351,                               !- Name
  {17523a8e-50cc-4319-9949-d2fc372a49a0}, !- Inlet Port
  {eef6fba7-8faf-4c63-a459-7448c3f71f10}; !- Outlet Port

OS:Connection,
  {17523a8e-50cc-4319-9949-d2fc372a49a0}, !- Handle
  {eb669ff3-be73-46cf-95e1-76d759bbc3fa}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  9,                                      !- Outlet Port
  {b514ac33-4515-42aa-9720-47b8f9ca8053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aebda05-bbed-46e3-b668-1f4bc6ad8501}, !- Handle
  Node 352,                               !- Name
  {ea5c9d0b-45b0-4ca8-af22-ecf8072433b7}, !- Inlet Port
  {dd6cc2fe-2a40-4202-bad2-d291cd6a2391}; !- Outlet Port

OS:Connection,
  {eef6fba7-8faf-4c63-a459-7448c3f71f10}, !- Handle
  {bb83067c-165e-457c-b08a-e3b2394efdc7}, !- Name
  {b514ac33-4515-42aa-9720-47b8f9ca8053}, !- Source Object
  3,                                      !- Outlet Port
  {0c695858-3ef2-4381-9f88-e65f2381fdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5c9d0b-45b0-4ca8-af22-ecf8072433b7}, !- Handle
  {d042c405-586e-4a64-af64-9e679d8fe2f6}, !- Name
  {0c695858-3ef2-4381-9f88-e65f2381fdc4}, !- Source Object
  3,                                      !- Outlet Port
  {3aebda05-bbed-46e3-b668-1f4bc6ad8501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6cc2fe-2a40-4202-bad2-d291cd6a2391}, !- Handle
  {d6d95c0a-9575-4dd3-991b-7355dc9d8d54}, !- Name
  {3aebda05-bbed-46e3-b668-1f4bc6ad8501}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d14840f3-2888-4189-8d74-4a495e477ed9}, !- Handle
  Water Use Connections 7,                !- Name
  {bf489222-227f-4dc1-a1ea-f5a13276dd51}, !- Inlet Node Name
  {e162a7a9-3114-4275-b804-9ab04a5fbfa0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80718f8d-cd14-4a02-b459-8294b1cebed2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {937ab926-8e44-4ec4-8595-f02dc9db2b4c}, !- Handle
  Classroom/lecture hall/training room other-space function Service Water Use Def 1.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.63075482827328e-05,                   !- Peak Flow Rate {m3/s}
  {b66e7fde-f268-4279-9daa-9d9d9960c8b6}, !- Target Temperature Schedule Name
  {2feceb8f-e68f-4194-a516-6578f05d5f50}, !- Sensible Fraction Schedule Name
  {f039bc72-53cf-4001-adeb-c1b0e2873eb7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2feceb8f-e68f-4194-a516-6578f05d5f50}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d6ff7e6-26d8-419f-afdb-04c64031ddc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d6ff7e6-26d8-419f-afdb-04c64031ddc2}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f039bc72-53cf-4001-adeb-c1b0e2873eb7}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f644ef4-d0e4-42c9-b841-96bd3568986f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f644ef4-d0e4-42c9-b841-96bd3568986f}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b66e7fde-f268-4279-9daa-9d9d9960c8b6}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb6f7d08-7021-4f13-815a-b3cc7b7f696a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb6f7d08-7021-4f13-815a-b3cc7b7f696a}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {80718f8d-cd14-4a02-b459-8294b1cebed2}, !- Handle
  Classroom/lecture hall/training room other-space function Service Water Use 1.37gal/min, !- Name
  {937ab926-8e44-4ec4-8595-f02dc9db2b4c}, !- Water Use Equipment Definition Name
  {dbeab402-5860-4426-be78-d3f21a1c7e99}, !- Space Name
  {96792c73-e958-4961-b1ea-915941f5a858}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {145dac49-b187-43ca-a97c-a841457c90ec}, !- Handle
  Node 353,                               !- Name
  {2c0e568b-52bf-41db-b2e3-f5ec7a1c12b0}, !- Inlet Port
  {bf489222-227f-4dc1-a1ea-f5a13276dd51}; !- Outlet Port

OS:Connection,
  {2c0e568b-52bf-41db-b2e3-f5ec7a1c12b0}, !- Handle
  {c4a342d5-251c-492f-8152-fd33f3d82aab}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  10,                                     !- Outlet Port
  {145dac49-b187-43ca-a97c-a841457c90ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5267b9ac-fc5e-4597-a567-b62986412b53}, !- Handle
  Node 354,                               !- Name
  {e162a7a9-3114-4275-b804-9ab04a5fbfa0}, !- Inlet Port
  {bb430023-b9fe-4eb9-b013-b8d09b1674d2}; !- Outlet Port

OS:Connection,
  {bf489222-227f-4dc1-a1ea-f5a13276dd51}, !- Handle
  {9ec7ccb0-6de9-40af-9149-faea4b5e7cfd}, !- Name
  {145dac49-b187-43ca-a97c-a841457c90ec}, !- Source Object
  3,                                      !- Outlet Port
  {d14840f3-2888-4189-8d74-4a495e477ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e162a7a9-3114-4275-b804-9ab04a5fbfa0}, !- Handle
  {540bdbfb-56a0-4533-a066-d7098ae5c400}, !- Name
  {d14840f3-2888-4189-8d74-4a495e477ed9}, !- Source Object
  3,                                      !- Outlet Port
  {5267b9ac-fc5e-4597-a567-b62986412b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb430023-b9fe-4eb9-b013-b8d09b1674d2}, !- Handle
  {26e3d079-4f65-40ba-a018-9a80541ef0c3}, !- Name
  {5267b9ac-fc5e-4597-a567-b62986412b53}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf6186af-aa61-4235-8bda-ad653670ec19}, !- Handle
  Water Use Connections 8,                !- Name
  {cad2c1c7-28e3-470d-b00a-25ae0182c496}, !- Inlet Node Name
  {e243bbbe-beaf-46c9-93d7-1e7dec010246}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aaec46e9-493c-47fd-8540-860f4907dc00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a91e710c-2c6a-4040-8a1a-7e692993a9d8}, !- Handle
  Conference/meeting/multi-purpose room-space function Service Water Use Def 1.42gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270603920813e-05,                   !- Peak Flow Rate {m3/s}
  {2a5599fa-3ae6-4a9e-a7c4-2f556e513af4}, !- Target Temperature Schedule Name
  {652902ca-c1f0-4047-99ad-320a0514b828}, !- Sensible Fraction Schedule Name
  {bbdd76f6-b3cb-4751-8f1c-0b588c66e0ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {652902ca-c1f0-4047-99ad-320a0514b828}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8aac550-afee-4c77-a6d9-bbff973909a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8aac550-afee-4c77-a6d9-bbff973909a5}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbdd76f6-b3cb-4751-8f1c-0b588c66e0ff}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed71c959-f7b9-42be-a63d-ecf088e9c40d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed71c959-f7b9-42be-a63d-ecf088e9c40d}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a5599fa-3ae6-4a9e-a7c4-2f556e513af4}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b8458d7-8c59-45f4-9280-a93b2f0952f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b8458d7-8c59-45f4-9280-a93b2f0952f2}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aaec46e9-493c-47fd-8540-860f4907dc00}, !- Handle
  Conference/meeting/multi-purpose room-space function Service Water Use 1.42gal/min, !- Name
  {a91e710c-2c6a-4040-8a1a-7e692993a9d8}, !- Water Use Equipment Definition Name
  {a3099edd-7198-4b8b-a20a-1e22e804a936}, !- Space Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {7ec5c71b-4219-44a7-bab8-d7d78f5e497b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ec5c71b-4219-44a7-bab8-d7d78f5e497b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {8f108770-3a69-4b03-b50b-e0f009014409}, !- Handle
  Schedule Rule 167,                      !- Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2751bad9-7b54-442c-acd5-427a08b58925}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2751bad9-7b54-442c-acd5-427a08b58925}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {07320f08-e0b5-4ad2-9619-e59e77d94cd7}, !- Handle
  Schedule Rule 168,                      !- Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f2c3fd1-af8b-4c8c-bebc-a9e29ec97572}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f2c3fd1-af8b-4c8c-bebc-a9e29ec97572}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0868e881-c67c-4a64-b5e3-4baf9cae5ad7}, !- Handle
  Schedule Rule 169,                      !- Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {351aec0b-82ef-49b3-b807-072135932337}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {351aec0b-82ef-49b3-b807-072135932337}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {977f676c-c4ad-4270-b604-fb08d7bb6d6f}, !- Handle
  Node 355,                               !- Name
  {a6a3a2c0-dce9-4fed-a4b8-cc780d3a657b}, !- Inlet Port
  {cad2c1c7-28e3-470d-b00a-25ae0182c496}; !- Outlet Port

OS:Connection,
  {a6a3a2c0-dce9-4fed-a4b8-cc780d3a657b}, !- Handle
  {17deb9b9-0357-4398-801a-60553cfeecea}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  11,                                     !- Outlet Port
  {977f676c-c4ad-4270-b604-fb08d7bb6d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c8ec8d6-644b-4ee0-bf5e-b8aeec73754a}, !- Handle
  Node 356,                               !- Name
  {e243bbbe-beaf-46c9-93d7-1e7dec010246}, !- Inlet Port
  {bad3182e-0bbd-47ba-aefe-6dbafc61b2b9}; !- Outlet Port

OS:Connection,
  {cad2c1c7-28e3-470d-b00a-25ae0182c496}, !- Handle
  {e7d5fe24-2112-448f-862d-698433892090}, !- Name
  {977f676c-c4ad-4270-b604-fb08d7bb6d6f}, !- Source Object
  3,                                      !- Outlet Port
  {bf6186af-aa61-4235-8bda-ad653670ec19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e243bbbe-beaf-46c9-93d7-1e7dec010246}, !- Handle
  {2269a2fc-9c72-4b7c-8f5b-55488a6e89a0}, !- Name
  {bf6186af-aa61-4235-8bda-ad653670ec19}, !- Source Object
  3,                                      !- Outlet Port
  {5c8ec8d6-644b-4ee0-bf5e-b8aeec73754a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad3182e-0bbd-47ba-aefe-6dbafc61b2b9}, !- Handle
  {a3a80be7-b453-4b62-87af-d571bbc64092}, !- Name
  {5c8ec8d6-644b-4ee0-bf5e-b8aeec73754a}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d1f52c81-0904-4c65-98fb-179ee1d45f6c}, !- Handle
  Water Use Connections 9,                !- Name
  {9831a81c-0d50-4639-8dd5-2caace2a0837}, !- Inlet Node Name
  {41bdf29d-9855-4116-b9c8-f11037ae0ad1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c87a49ef-ad59-4d34-a083-5a17a4e72424}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8257ab29-1f0e-40f5-bd13-13d1db4caf64}, !- Handle
  Confinement cell-space function Service Water Use Def 2.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000129461311813205,                   !- Peak Flow Rate {m3/s}
  {03458d9e-c585-4b3d-94c1-911e201c1b77}, !- Target Temperature Schedule Name
  {f2dd2d70-c055-4d10-ab9a-8750ce86067d}, !- Sensible Fraction Schedule Name
  {b7a6aefb-cd40-4c65-ad4a-3d959ea1a44f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2dd2d70-c055-4d10-ab9a-8750ce86067d}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1304844-36c3-4c2b-810b-e226bd062cc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1304844-36c3-4c2b-810b-e226bd062cc7}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7a6aefb-cd40-4c65-ad4a-3d959ea1a44f}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {927f7b8f-d7d6-4bf1-b7e7-93623d8769f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {927f7b8f-d7d6-4bf1-b7e7-93623d8769f1}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03458d9e-c585-4b3d-94c1-911e201c1b77}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36b8f0a7-1a1c-49f9-a3f6-8f2fa405f585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36b8f0a7-1a1c-49f9-a3f6-8f2fa405f585}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c87a49ef-ad59-4d34-a083-5a17a4e72424}, !- Handle
  Confinement cell-space function Service Water Use 2.05gal/min, !- Name
  {8257ab29-1f0e-40f5-bd13-13d1db4caf64}, !- Water Use Equipment Definition Name
  {b1f9cb29-8995-4c61-8a14-11d3293ed1b4}, !- Space Name
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {5d3efa74-f26a-4833-a8df-fef532ec99d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d3efa74-f26a-4833-a8df-fef532ec99d8}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {a5b5f213-480e-4697-9696-1b871379ecfb}, !- Handle
  Schedule Rule 170,                      !- Name
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a65b148-e7b6-402e-90ee-d46f2b6833c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a65b148-e7b6-402e-90ee-d46f2b6833c1}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {3bb6952d-756f-47f0-84b0-64bed9605082}, !- Handle
  Schedule Rule 171,                      !- Name
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a55e28f-1a8d-42b1-b258-0ed76a7a9225}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a55e28f-1a8d-42b1-b258-0ed76a7a9225}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2ca72ee1-9e9a-4069-8966-c42737b5503a}, !- Handle
  Schedule Rule 172,                      !- Name
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2ca3a60-0ba2-4744-83e8-add61cd68fa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2ca3a60-0ba2-4744-83e8-add61cd68fa9}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {fbcc8cfa-38b7-46f4-ab4e-cb10d6949e05}, !- Handle
  Node 357,                               !- Name
  {882f08a5-f71d-4b29-a712-de96d1f37333}, !- Inlet Port
  {9831a81c-0d50-4639-8dd5-2caace2a0837}; !- Outlet Port

OS:Connection,
  {882f08a5-f71d-4b29-a712-de96d1f37333}, !- Handle
  {407607ed-7a40-4f7f-bdb6-689186e9707e}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  12,                                     !- Outlet Port
  {fbcc8cfa-38b7-46f4-ab4e-cb10d6949e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f998fa75-e122-4886-ab47-1da05f2cd6b5}, !- Handle
  Node 358,                               !- Name
  {41bdf29d-9855-4116-b9c8-f11037ae0ad1}, !- Inlet Port
  {b7bbc2fa-c4ea-4f79-bda2-d81b0a7ed51c}; !- Outlet Port

OS:Connection,
  {9831a81c-0d50-4639-8dd5-2caace2a0837}, !- Handle
  {6c5115ea-f748-4ba2-964b-d10bb33efd3d}, !- Name
  {fbcc8cfa-38b7-46f4-ab4e-cb10d6949e05}, !- Source Object
  3,                                      !- Outlet Port
  {d1f52c81-0904-4c65-98fb-179ee1d45f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bdf29d-9855-4116-b9c8-f11037ae0ad1}, !- Handle
  {5aef8664-82b1-463b-b321-84fec88cacb9}, !- Name
  {d1f52c81-0904-4c65-98fb-179ee1d45f6c}, !- Source Object
  3,                                      !- Outlet Port
  {f998fa75-e122-4886-ab47-1da05f2cd6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bbc2fa-c4ea-4f79-bda2-d81b0a7ed51c}, !- Handle
  {108db683-9880-436c-ba27-ece056db9fa4}, !- Name
  {f998fa75-e122-4886-ab47-1da05f2cd6b5}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5275c45a-eacb-448a-aa66-ce05999af667}, !- Handle
  Water Use Connections 10,               !- Name
  {9b339317-c369-4390-a310-1bfbccbc619a}, !- Inlet Node Name
  {ee1b208f-9334-44b4-971a-018cbeaeff75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d21cb0c-97e2-4e45-b956-4801a99818c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b80b9b3-3671-4cc3-a30a-a43d68d50d51}, !- Handle
  Copy/print room-space function Service Water Use Def 0.14gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270391702931e-06,                   !- Peak Flow Rate {m3/s}
  {a652f254-85d1-49c9-b74c-c1a6a60df590}, !- Target Temperature Schedule Name
  {90e357fe-862e-4e46-89c5-55453046b692}, !- Sensible Fraction Schedule Name
  {f92f849a-5f45-49d4-99a0-eae080d674a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90e357fe-862e-4e46-89c5-55453046b692}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {383d7630-e18a-4dc1-a685-dbea4e1a80a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {383d7630-e18a-4dc1-a685-dbea4e1a80a3}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f92f849a-5f45-49d4-99a0-eae080d674a2}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6913f6ba-a569-4f63-ac19-b2888f9b7efb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6913f6ba-a569-4f63-ac19-b2888f9b7efb}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a652f254-85d1-49c9-b74c-c1a6a60df590}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7c371a3-46d9-4199-9ceb-5ae7b4cae565}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7c371a3-46d9-4199-9ceb-5ae7b4cae565}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0d21cb0c-97e2-4e45-b956-4801a99818c4}, !- Handle
  Copy/print room-space function Service Water Use 0.14gal/min, !- Name
  {6b80b9b3-3671-4cc3-a30a-a43d68d50d51}, !- Water Use Equipment Definition Name
  {356bf272-4f49-4717-b5c6-d0e53037f23e}, !- Space Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc842ac3-c253-4429-a930-7db74cbb98cc}, !- Handle
  Node 359,                               !- Name
  {2f62f996-eaca-4709-8106-496d52733ec7}, !- Inlet Port
  {9b339317-c369-4390-a310-1bfbccbc619a}; !- Outlet Port

OS:Connection,
  {2f62f996-eaca-4709-8106-496d52733ec7}, !- Handle
  {02e4feba-ff75-493b-a7d1-8a6b5509f39f}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  13,                                     !- Outlet Port
  {fc842ac3-c253-4429-a930-7db74cbb98cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44507af5-0c86-4aa2-b01c-f25a1cd4b463}, !- Handle
  Node 360,                               !- Name
  {ee1b208f-9334-44b4-971a-018cbeaeff75}, !- Inlet Port
  {7cfd4313-80b1-4135-91a8-73c936ed7b84}; !- Outlet Port

OS:Connection,
  {9b339317-c369-4390-a310-1bfbccbc619a}, !- Handle
  {1cb6f1ec-00a0-4a2a-baea-bc281a63ffb8}, !- Name
  {fc842ac3-c253-4429-a930-7db74cbb98cc}, !- Source Object
  3,                                      !- Outlet Port
  {5275c45a-eacb-448a-aa66-ce05999af667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1b208f-9334-44b4-971a-018cbeaeff75}, !- Handle
  {9f585afd-620d-4de6-92e5-2df8fc64c43d}, !- Name
  {5275c45a-eacb-448a-aa66-ce05999af667}, !- Source Object
  3,                                      !- Outlet Port
  {44507af5-0c86-4aa2-b01c-f25a1cd4b463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cfd4313-80b1-4135-91a8-73c936ed7b84}, !- Handle
  {a214d6f0-646c-4a6c-b9a7-9465be1df5d5}, !- Name
  {44507af5-0c86-4aa2-b01c-f25a1cd4b463}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0276b8c6-5a4f-4b3f-9a88-16b9a5a2771d}, !- Handle
  Water Use Connections 11,               !- Name
  {54032a00-f902-4b48-b556-67d39a4ad98b}, !- Inlet Node Name
  {06d04714-e18e-4d0e-9921-fc43d44f6278}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac189f0e-dfaa-4b8d-ae94-33d8661583e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d2ff530-1d0b-4214-a7f5-61bd805eb9f8}, !- Handle
  Courtroom-space function Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.97513665207915e-05,                   !- Peak Flow Rate {m3/s}
  {e690eb8c-470c-49c4-8183-b483ec251545}, !- Target Temperature Schedule Name
  {2a83d197-ddb8-4dea-9d48-4f5e591e3af9}, !- Sensible Fraction Schedule Name
  {7f879488-927b-43e1-907a-b6a99c7f87ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a83d197-ddb8-4dea-9d48-4f5e591e3af9}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e71084e-92b8-40dd-9a3c-13172c9fda32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e71084e-92b8-40dd-9a3c-13172c9fda32}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f879488-927b-43e1-907a-b6a99c7f87ca}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dca3733c-4aaf-4e9b-bb12-e5106232db03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dca3733c-4aaf-4e9b-bb12-e5106232db03}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e690eb8c-470c-49c4-8183-b483ec251545}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b138cf25-4fe4-4b54-8b87-23ff9c66edfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b138cf25-4fe4-4b54-8b87-23ff9c66edfc}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac189f0e-dfaa-4b8d-ae94-33d8661583e5}, !- Handle
  Courtroom-space function Service Water Use 0.95gal/min, !- Name
  {9d2ff530-1d0b-4214-a7f5-61bd805eb9f8}, !- Water Use Equipment Definition Name
  {deea3c7f-510d-46f6-bc39-bbb11f59dcd0}, !- Space Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {45b9e932-c194-415a-bfda-e16c22f4a9dd}, !- Handle
  Node 361,                               !- Name
  {21a3f7af-9a03-47f2-8ad2-a97e6e2f7b99}, !- Inlet Port
  {54032a00-f902-4b48-b556-67d39a4ad98b}; !- Outlet Port

OS:Connection,
  {21a3f7af-9a03-47f2-8ad2-a97e6e2f7b99}, !- Handle
  {70ea9a4a-3008-4bb4-9fc0-c20a3c53c8bf}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  14,                                     !- Outlet Port
  {45b9e932-c194-415a-bfda-e16c22f4a9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {855866c5-c764-451a-81ec-9b5cf7c0d5b6}, !- Handle
  Node 362,                               !- Name
  {06d04714-e18e-4d0e-9921-fc43d44f6278}, !- Inlet Port
  {68c95d61-2fd2-4ed0-8f6a-f35cdeaeb8d8}; !- Outlet Port

OS:Connection,
  {54032a00-f902-4b48-b556-67d39a4ad98b}, !- Handle
  {9248c063-f4c0-4dc3-843a-a39e9fd273a3}, !- Name
  {45b9e932-c194-415a-bfda-e16c22f4a9dd}, !- Source Object
  3,                                      !- Outlet Port
  {0276b8c6-5a4f-4b3f-9a88-16b9a5a2771d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d04714-e18e-4d0e-9921-fc43d44f6278}, !- Handle
  {cf7d4cd8-5f6c-4e24-83d7-1f7753c2c62f}, !- Name
  {0276b8c6-5a4f-4b3f-9a88-16b9a5a2771d}, !- Source Object
  3,                                      !- Outlet Port
  {855866c5-c764-451a-81ec-9b5cf7c0d5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c95d61-2fd2-4ed0-8f6a-f35cdeaeb8d8}, !- Handle
  {680cc720-2916-4047-8b3f-1e11430033e9}, !- Name
  {855866c5-c764-451a-81ec-9b5cf7c0d5b6}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {97f5a0c5-66e5-47fc-b4af-c619660f3328}, !- Handle
  Water Use Connections 12,               !- Name
  {1dc698eb-18a6-4e0c-ad01-a8bcffa8923a}, !- Inlet Node Name
  {b2e9f8e0-4b59-4f39-b246-bbea8c498f8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b363583-b2c1-4299-b49d-b08a05a586fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2d6f3dd-0fb6-473e-bd10-493faa8f5742}, !- Handle
  Dining area - bar lounge/leisure dining-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502747189442,                   !- Peak Flow Rate {m3/s}
  {b19c8e34-c064-4527-aa1c-d1c2e93765a0}, !- Target Temperature Schedule Name
  {79b12b16-d731-4f3a-85ff-64dd217e2f65}, !- Sensible Fraction Schedule Name
  {cee1d400-ab36-4e51-ad42-c9073cb46945}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {79b12b16-d731-4f3a-85ff-64dd217e2f65}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd290960-de14-4281-9c01-7c1298a9a97c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd290960-de14-4281-9c01-7c1298a9a97c}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cee1d400-ab36-4e51-ad42-c9073cb46945}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {727ae966-2ae8-4e67-81c6-5c26d90f7d55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {727ae966-2ae8-4e67-81c6-5c26d90f7d55}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b19c8e34-c064-4527-aa1c-d1c2e93765a0}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e7f7886-4550-476e-959f-cc44d7969404}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e7f7886-4550-476e-959f-cc44d7969404}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1b363583-b2c1-4299-b49d-b08a05a586fa}, !- Handle
  Dining area - bar lounge/leisure dining-space function Service Water Use 1.89gal/min, !- Name
  {f2d6f3dd-0fb6-473e-bd10-493faa8f5742}, !- Water Use Equipment Definition Name
  {b125e323-c9f5-4df6-8847-104e7461ca9d}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {43e86363-8304-4c16-8301-4d0455d69832}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {68d17fb5-d80f-45ab-a3a1-19f9df0605c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68d17fb5-d80f-45ab-a3a1-19f9df0605c6}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {c58b78a6-f792-48a1-af04-06babbb0acf1}, !- Handle
  Schedule Rule 173,                      !- Name
  {43e86363-8304-4c16-8301-4d0455d69832}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {70a4fce0-15ca-40c6-8d35-b213276d48a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70a4fce0-15ca-40c6-8d35-b213276d48a4}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {fe41678c-0e9e-4508-a9f6-9af0646c79b7}, !- Handle
  Schedule Rule 174,                      !- Name
  {43e86363-8304-4c16-8301-4d0455d69832}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b079506-c35b-4760-a527-77381a626b2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b079506-c35b-4760-a527-77381a626b2e}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {f18fac94-5cb4-4776-8dec-58e270e89318}, !- Handle
  Schedule Rule 175,                      !- Name
  {43e86363-8304-4c16-8301-4d0455d69832}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8b3d56c-8a7d-4cfd-931a-e0f7f3c7f4b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8b3d56c-8a7d-4cfd-931a-e0f7f3c7f4b9}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {18a9a360-cc3c-49cd-8965-ebf64329ab61}, !- Handle
  Node 363,                               !- Name
  {6a4afb19-cc3c-4598-b618-b7c976b3b47b}, !- Inlet Port
  {1dc698eb-18a6-4e0c-ad01-a8bcffa8923a}; !- Outlet Port

OS:Connection,
  {6a4afb19-cc3c-4598-b618-b7c976b3b47b}, !- Handle
  {44104135-28ad-4f58-8dd1-1da62d3858ec}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  15,                                     !- Outlet Port
  {18a9a360-cc3c-49cd-8965-ebf64329ab61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25868bfb-aa1c-4ff4-ab94-3c2a1521350b}, !- Handle
  Node 364,                               !- Name
  {b2e9f8e0-4b59-4f39-b246-bbea8c498f8e}, !- Inlet Port
  {ffff116d-83be-4938-9289-106ebbb1247c}; !- Outlet Port

OS:Connection,
  {1dc698eb-18a6-4e0c-ad01-a8bcffa8923a}, !- Handle
  {dbbc8655-e605-4b40-b546-f4e4b7ba36fe}, !- Name
  {18a9a360-cc3c-49cd-8965-ebf64329ab61}, !- Source Object
  3,                                      !- Outlet Port
  {97f5a0c5-66e5-47fc-b4af-c619660f3328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e9f8e0-4b59-4f39-b246-bbea8c498f8e}, !- Handle
  {5b26ebf6-2f3a-4a78-8d3b-c136fc5eaef7}, !- Name
  {97f5a0c5-66e5-47fc-b4af-c619660f3328}, !- Source Object
  3,                                      !- Outlet Port
  {25868bfb-aa1c-4ff4-ab94-3c2a1521350b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffff116d-83be-4938-9289-106ebbb1247c}, !- Handle
  {d0342999-acbb-49e3-9302-6c49325f09e0}, !- Name
  {25868bfb-aa1c-4ff4-ab94-3c2a1521350b}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb110ec2-f7fc-4cbd-8ea0-f04b37a4b7b9}, !- Handle
  Water Use Connections 13,               !- Name
  {3405760f-bdc1-4a8e-87ed-679f8a9e9c45}, !- Inlet Node Name
  {09ed6619-90a2-4366-bac8-662e1c2ed35c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93b6324c-3080-4610-8e7c-9e30fc61ca83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1fedcabf-4e92-4900-b0ac-999402e969f3}, !- Handle
  Dining area - cafeteria/fast food dining-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  {97004872-4f05-4c99-8e2d-b2894c8169a6}, !- Target Temperature Schedule Name
  {ff2401af-2e1c-482a-a76c-2b45f5cc3c53}, !- Sensible Fraction Schedule Name
  {474996dd-e4a4-477f-968c-0fa0285790a1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff2401af-2e1c-482a-a76c-2b45f5cc3c53}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94d92f43-dca9-4aa3-a1b7-3df6da78bb79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94d92f43-dca9-4aa3-a1b7-3df6da78bb79}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {474996dd-e4a4-477f-968c-0fa0285790a1}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af7aceb9-4659-4020-90b3-ea0fe26eb661}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af7aceb9-4659-4020-90b3-ea0fe26eb661}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97004872-4f05-4c99-8e2d-b2894c8169a6}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {afe36d0a-e145-411c-9224-2d855f9e4268}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afe36d0a-e145-411c-9224-2d855f9e4268}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {93b6324c-3080-4610-8e7c-9e30fc61ca83}, !- Handle
  Dining area - cafeteria/fast food dining-space function Service Water Use 1.89gal/min, !- Name
  {1fedcabf-4e92-4900-b0ac-999402e969f3}, !- Water Use Equipment Definition Name
  {5e0b60e1-d7e2-4947-923d-37b950da4c9c}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a21abf90-0a5e-4939-a61e-205227133746}, !- Handle
  Node 365,                               !- Name
  {64384e84-2c9c-4e82-8f5f-6e148323da7c}, !- Inlet Port
  {3405760f-bdc1-4a8e-87ed-679f8a9e9c45}; !- Outlet Port

OS:Connection,
  {64384e84-2c9c-4e82-8f5f-6e148323da7c}, !- Handle
  {2965260e-ab87-4d86-9072-490077f64a84}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  16,                                     !- Outlet Port
  {a21abf90-0a5e-4939-a61e-205227133746}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc0b4762-d86c-4a66-97ae-d8c8745c4a8e}, !- Handle
  Node 366,                               !- Name
  {09ed6619-90a2-4366-bac8-662e1c2ed35c}, !- Inlet Port
  {f1f0a89a-7b4f-483a-a342-4fec76720724}; !- Outlet Port

OS:Connection,
  {3405760f-bdc1-4a8e-87ed-679f8a9e9c45}, !- Handle
  {78455d2b-6723-4120-928f-f01be6000323}, !- Name
  {a21abf90-0a5e-4939-a61e-205227133746}, !- Source Object
  3,                                      !- Outlet Port
  {fb110ec2-f7fc-4cbd-8ea0-f04b37a4b7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ed6619-90a2-4366-bac8-662e1c2ed35c}, !- Handle
  {1add43b1-6fa5-4f22-a81f-fab0d7a7e4d4}, !- Name
  {fb110ec2-f7fc-4cbd-8ea0-f04b37a4b7b9}, !- Source Object
  3,                                      !- Outlet Port
  {dc0b4762-d86c-4a66-97ae-d8c8745c4a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f0a89a-7b4f-483a-a342-4fec76720724}, !- Handle
  {9e6b48b1-662c-4ab6-a417-9ee4731b8fe4}, !- Name
  {dc0b4762-d86c-4a66-97ae-d8c8745c4a8e}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bc909184-571f-4094-a2e2-d11062cc0226}, !- Handle
  Water Use Connections 14,               !- Name
  {4024ab51-482e-49af-8acb-54e5f2c588ad}, !- Inlet Node Name
  {18520b0b-12e6-4e13-ae2d-5837e4d24bf8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adc13144-0f6a-4744-84d3-1a68c8570859}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1df2b00d-3839-4d9d-9019-825da129aacc}, !- Handle
  Dining area - family dining-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  {6467c56a-16ea-49d4-bd06-c9ffd99cec0b}, !- Target Temperature Schedule Name
  {9aa5e05d-1ff7-4e7a-bc6a-a85c5e15cf9d}, !- Sensible Fraction Schedule Name
  {2bc70090-82f3-43c1-b739-414c4535891a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9aa5e05d-1ff7-4e7a-bc6a-a85c5e15cf9d}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b6d7ff3-fb24-42ab-b657-8bff9ddfe8a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b6d7ff3-fb24-42ab-b657-8bff9ddfe8a9}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bc70090-82f3-43c1-b739-414c4535891a}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f7f6638d-0262-4c3b-b808-aafa8b798845}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7f6638d-0262-4c3b-b808-aafa8b798845}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6467c56a-16ea-49d4-bd06-c9ffd99cec0b}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0973d501-b353-486e-af2f-79a28932538d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0973d501-b353-486e-af2f-79a28932538d}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {adc13144-0f6a-4744-84d3-1a68c8570859}, !- Handle
  Dining area - family dining-space function Service Water Use 1.89gal/min, !- Name
  {1df2b00d-3839-4d9d-9019-825da129aacc}, !- Water Use Equipment Definition Name
  {eb04cb37-41ab-41b4-87df-02af2d6e62d0}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {33f20ef5-aab2-4a93-9c3e-7fff965d2a3f}, !- Handle
  Node 367,                               !- Name
  {37264f3e-918a-475f-ad68-78fc3dadbe8c}, !- Inlet Port
  {4024ab51-482e-49af-8acb-54e5f2c588ad}; !- Outlet Port

OS:Connection,
  {37264f3e-918a-475f-ad68-78fc3dadbe8c}, !- Handle
  {43a39230-d43e-4470-b4ae-d4fbea8b9e2c}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  17,                                     !- Outlet Port
  {33f20ef5-aab2-4a93-9c3e-7fff965d2a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b511758f-ba19-4f73-9ff6-2b53631a32b1}, !- Handle
  Node 368,                               !- Name
  {18520b0b-12e6-4e13-ae2d-5837e4d24bf8}, !- Inlet Port
  {5cc3c177-3637-4830-9d8d-bb1294cbd263}; !- Outlet Port

OS:Connection,
  {4024ab51-482e-49af-8acb-54e5f2c588ad}, !- Handle
  {a0e69943-93c1-45cc-8077-16acb9cbbcdf}, !- Name
  {33f20ef5-aab2-4a93-9c3e-7fff965d2a3f}, !- Source Object
  3,                                      !- Outlet Port
  {bc909184-571f-4094-a2e2-d11062cc0226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18520b0b-12e6-4e13-ae2d-5837e4d24bf8}, !- Handle
  {7ca24684-b110-4ee5-ba78-7f4d584ef887}, !- Name
  {bc909184-571f-4094-a2e2-d11062cc0226}, !- Source Object
  3,                                      !- Outlet Port
  {b511758f-ba19-4f73-9ff6-2b53631a32b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc3c177-3637-4830-9d8d-bb1294cbd263}, !- Handle
  {ef9e29e0-033e-45a5-8130-df6290f3bc96}, !- Name
  {b511758f-ba19-4f73-9ff6-2b53631a32b1}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64b0bde1-3366-41ca-a17f-17f02da1aeca}, !- Handle
  Water Use Connections 15,               !- Name
  {2ce2680a-0c3d-4ffd-8dc8-a98574bd36ad}, !- Inlet Node Name
  {45cd8061-6d44-40e8-adc4-fad84289d925}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {890c85e1-d42f-4d64-8c59-d6a0de709297}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eea8445a-2bbe-494e-939a-ca20c58df129}, !- Handle
  Dining area - other-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  {3bc0c991-f284-4f19-a248-8474159d99e5}, !- Target Temperature Schedule Name
  {0b53f005-455e-4d33-bf8e-7882df930423}, !- Sensible Fraction Schedule Name
  {168377a4-c95c-4ba6-af34-262961552c07}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b53f005-455e-4d33-bf8e-7882df930423}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b687f24b-d17c-4344-999b-abdfa3387e32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b687f24b-d17c-4344-999b-abdfa3387e32}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {168377a4-c95c-4ba6-af34-262961552c07}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0dd31683-8c78-43e5-93ae-7b70ea32feb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dd31683-8c78-43e5-93ae-7b70ea32feb5}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bc0c991-f284-4f19-a248-8474159d99e5}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3482fce0-fe45-4b1f-9a72-dfd040c41ceb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3482fce0-fe45-4b1f-9a72-dfd040c41ceb}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {890c85e1-d42f-4d64-8c59-d6a0de709297}, !- Handle
  Dining area - other-space function Service Water Use 1.89gal/min, !- Name
  {eea8445a-2bbe-494e-939a-ca20c58df129}, !- Water Use Equipment Definition Name
  {95e3e548-f275-4919-9b11-9644efb1da8e}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0cf0cb65-5b0f-461f-93ca-175fe6a91ffe}, !- Handle
  Node 369,                               !- Name
  {9ae4d3d8-1ae8-4551-b5f6-cf11c58e48b2}, !- Inlet Port
  {2ce2680a-0c3d-4ffd-8dc8-a98574bd36ad}; !- Outlet Port

OS:Connection,
  {9ae4d3d8-1ae8-4551-b5f6-cf11c58e48b2}, !- Handle
  {182eb453-ec09-4363-b9fe-ce8e10308b9e}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  18,                                     !- Outlet Port
  {0cf0cb65-5b0f-461f-93ca-175fe6a91ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a92e15b-5de9-4820-8a7c-aad7eea6107f}, !- Handle
  Node 370,                               !- Name
  {45cd8061-6d44-40e8-adc4-fad84289d925}, !- Inlet Port
  {425a5e51-7e53-482f-a7cc-2a2363bff350}; !- Outlet Port

OS:Connection,
  {2ce2680a-0c3d-4ffd-8dc8-a98574bd36ad}, !- Handle
  {02b5cb16-5a0b-48a2-8502-74b40e8b70f1}, !- Name
  {0cf0cb65-5b0f-461f-93ca-175fe6a91ffe}, !- Source Object
  3,                                      !- Outlet Port
  {64b0bde1-3366-41ca-a17f-17f02da1aeca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45cd8061-6d44-40e8-adc4-fad84289d925}, !- Handle
  {bcb4bd17-63f3-415e-bfc0-338d97c837bd}, !- Name
  {64b0bde1-3366-41ca-a17f-17f02da1aeca}, !- Source Object
  3,                                      !- Outlet Port
  {0a92e15b-5de9-4820-8a7c-aad7eea6107f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425a5e51-7e53-482f-a7cc-2a2363bff350}, !- Handle
  {6685d5ed-2579-47d9-9f04-18434b1fba19}, !- Name
  {0a92e15b-5de9-4820-8a7c-aad7eea6107f}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5bef81c3-c167-4faf-80ec-3093f437c259}, !- Handle
  Water Use Connections 16,               !- Name
  {16481b69-12a7-41e7-9197-3cd08695e37c}, !- Inlet Node Name
  {1da2e816-d487-48c4-b0f7-87830404cb6c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {413bff22-9104-4c79-b350-61c308d00be5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee699d39-42ca-4567-a3c2-06535fcbdab0}, !- Handle
  Dining area - penitentiary-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  {cf3d206f-d7a5-4c10-8c2a-cf2abaff8430}, !- Target Temperature Schedule Name
  {715e2777-890a-40ed-a89b-2dccd7609322}, !- Sensible Fraction Schedule Name
  {fd37a2bc-7f6e-4c71-98d2-7bb83421bd06}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {715e2777-890a-40ed-a89b-2dccd7609322}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37afdb64-e907-4e2f-a63a-cc5c6d61cc94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37afdb64-e907-4e2f-a63a-cc5c6d61cc94}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd37a2bc-7f6e-4c71-98d2-7bb83421bd06}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3eedfa8-9649-4998-88a8-8f908ba6fca8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3eedfa8-9649-4998-88a8-8f908ba6fca8}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf3d206f-d7a5-4c10-8c2a-cf2abaff8430}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c86a117c-b376-47c7-8014-38279c70511d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c86a117c-b376-47c7-8014-38279c70511d}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {413bff22-9104-4c79-b350-61c308d00be5}, !- Handle
  Dining area - penitentiary-space function Service Water Use 1.89gal/min, !- Name
  {ee699d39-42ca-4567-a3c2-06535fcbdab0}, !- Water Use Equipment Definition Name
  {3630d284-7049-4e6a-8401-e158056daaf5}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {efd15134-51d1-4530-bd3d-028bd8832de3}, !- Handle
  Node 371,                               !- Name
  {f6d49afc-46c6-46bf-a504-8857c3de4405}, !- Inlet Port
  {16481b69-12a7-41e7-9197-3cd08695e37c}; !- Outlet Port

OS:Connection,
  {f6d49afc-46c6-46bf-a504-8857c3de4405}, !- Handle
  {a9b157c5-b08d-4219-a684-a6580e382ed7}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  19,                                     !- Outlet Port
  {efd15134-51d1-4530-bd3d-028bd8832de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6446e7c-e221-40b5-8805-a453ea337996}, !- Handle
  Node 372,                               !- Name
  {1da2e816-d487-48c4-b0f7-87830404cb6c}, !- Inlet Port
  {4d9b29f4-26fa-424f-aac8-074013119876}; !- Outlet Port

OS:Connection,
  {16481b69-12a7-41e7-9197-3cd08695e37c}, !- Handle
  {4c03244c-7bde-42f3-a238-5406081c349b}, !- Name
  {efd15134-51d1-4530-bd3d-028bd8832de3}, !- Source Object
  3,                                      !- Outlet Port
  {5bef81c3-c167-4faf-80ec-3093f437c259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da2e816-d487-48c4-b0f7-87830404cb6c}, !- Handle
  {5b4371e3-6b8b-4488-8a9c-d7b7bb766960}, !- Name
  {5bef81c3-c167-4faf-80ec-3093f437c259}, !- Source Object
  3,                                      !- Outlet Port
  {c6446e7c-e221-40b5-8805-a453ea337996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9b29f4-26fa-424f-aac8-074013119876}, !- Handle
  {01b5149e-6937-4a1f-abf7-25e65e37b029}, !- Name
  {c6446e7c-e221-40b5-8805-a453ea337996}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {38195852-121e-4770-9ae4-095167e9876f}, !- Handle
  Water Use Connections 17,               !- Name
  {7c92446b-0546-42b6-863d-56a4bc28dbf2}, !- Inlet Node Name
  {258b8a7d-1fc0-4928-9637-d259bb707278}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be31d4a3-7ae5-4f06-971c-4211eb065530}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08c7b825-5a5a-4364-aeea-33ff8316c196}, !- Handle
  Dining area - space designed to ansi/ies rp-28 (used primarily by residents)-space function Service Water Use Def 2.53gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000159337005684495,                   !- Peak Flow Rate {m3/s}
  {142e8628-7c3a-4751-bd19-41ebd237940d}, !- Target Temperature Schedule Name
  {308fc5d2-5bea-4f3a-ada3-7973e2b41282}, !- Sensible Fraction Schedule Name
  {5d13ed58-85b3-473a-86c6-2a9442d3101e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {308fc5d2-5bea-4f3a-ada3-7973e2b41282}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {017f9c28-c7a7-45a4-aa43-6a14ad6f6225}; !- Default Day Schedule Name

OS:Schedule:Day,
  {017f9c28-c7a7-45a4-aa43-6a14ad6f6225}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d13ed58-85b3-473a-86c6-2a9442d3101e}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f30f9d6d-5f84-4c78-a97a-9b482205ab2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f30f9d6d-5f84-4c78-a97a-9b482205ab2c}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {142e8628-7c3a-4751-bd19-41ebd237940d}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76fa306a-59e8-4149-bf81-d8b5c89df02b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76fa306a-59e8-4149-bf81-d8b5c89df02b}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be31d4a3-7ae5-4f06-971c-4211eb065530}, !- Handle
  Dining area - space designed to ansi/ies rp-28 (used primarily by residents)-space function Service Water Use 2.53gal/min, !- Name
  {08c7b825-5a5a-4364-aeea-33ff8316c196}, !- Water Use Equipment Definition Name
  {8227bef0-e945-4e14-b829-da21eb5130ba}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb017181-9b61-4881-acab-d1ea0a01ac93}, !- Handle
  Node 373,                               !- Name
  {f1414b54-9172-4c46-847d-42991a2401ad}, !- Inlet Port
  {7c92446b-0546-42b6-863d-56a4bc28dbf2}; !- Outlet Port

OS:Connection,
  {f1414b54-9172-4c46-847d-42991a2401ad}, !- Handle
  {e60f884d-9b8f-4ba0-ab29-36f1ecf7cec8}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  20,                                     !- Outlet Port
  {cb017181-9b61-4881-acab-d1ea0a01ac93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075cb1c5-e919-4f63-ac3e-b81b194e86da}, !- Handle
  Node 374,                               !- Name
  {258b8a7d-1fc0-4928-9637-d259bb707278}, !- Inlet Port
  {0316277b-2bdf-4bd1-a11c-42ee61ed22c2}; !- Outlet Port

OS:Connection,
  {7c92446b-0546-42b6-863d-56a4bc28dbf2}, !- Handle
  {62aefa3d-4890-4842-a718-39aa16fe8cee}, !- Name
  {cb017181-9b61-4881-acab-d1ea0a01ac93}, !- Source Object
  3,                                      !- Outlet Port
  {38195852-121e-4770-9ae4-095167e9876f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258b8a7d-1fc0-4928-9637-d259bb707278}, !- Handle
  {22a25d87-4070-4ec7-8da0-b2bc89a62881}, !- Name
  {38195852-121e-4770-9ae4-095167e9876f}, !- Source Object
  3,                                      !- Outlet Port
  {075cb1c5-e919-4f63-ac3e-b81b194e86da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0316277b-2bdf-4bd1-a11c-42ee61ed22c2}, !- Handle
  {c5f3e42b-e969-4e88-b2c1-00979f920007}, !- Name
  {075cb1c5-e919-4f63-ac3e-b81b194e86da}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {85a2237d-2040-48b0-9a77-ce7d6e59da17}, !- Handle
  Water Use Connections 18,               !- Name
  {e399b806-6b86-463a-b6bf-c0cebc5ec72d}, !- Inlet Node Name
  {84bb7f2d-f3a1-4807-b71d-d437cc6b7f55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {660c00bc-a5f0-44c4-8251-40cd2d4c7d8e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0cdef8b-7faf-4b18-9c96-3a2682ab5a2b}, !- Handle
  Dressing/fitting room - performing arts theatre-space function Service Water Use Def 0.28gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.77041211746275e-05,                   !- Peak Flow Rate {m3/s}
  {7cba58f1-54dd-4795-8d20-9568efed3405}, !- Target Temperature Schedule Name
  {302260a9-4d15-451b-9523-ee8c8f841698}, !- Sensible Fraction Schedule Name
  {13aa75cb-bd51-4bc8-bceb-59962069e90c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {302260a9-4d15-451b-9523-ee8c8f841698}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8e68433-2765-434a-af6a-55d4920edda3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8e68433-2765-434a-af6a-55d4920edda3}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {13aa75cb-bd51-4bc8-bceb-59962069e90c}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90da1406-da31-480c-b389-f8c30d043603}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90da1406-da31-480c-b389-f8c30d043603}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cba58f1-54dd-4795-8d20-9568efed3405}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e56d932-5a20-4d01-8fa7-53fc96eb09e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e56d932-5a20-4d01-8fa7-53fc96eb09e8}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {660c00bc-a5f0-44c4-8251-40cd2d4c7d8e}, !- Handle
  Dressing/fitting room - performing arts theatre-space function Service Water Use 0.28gal/min, !- Name
  {a0cdef8b-7faf-4b18-9c96-3a2682ab5a2b}, !- Water Use Equipment Definition Name
  {cb09bde0-e61b-4660-b220-4da509055950}, !- Space Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c708886d-e7e9-46fb-b4ce-f1ee65f367dd}, !- Handle
  Node 375,                               !- Name
  {ed1caf78-f5ad-4fa0-aa73-8484e7f0d83d}, !- Inlet Port
  {e399b806-6b86-463a-b6bf-c0cebc5ec72d}; !- Outlet Port

OS:Connection,
  {ed1caf78-f5ad-4fa0-aa73-8484e7f0d83d}, !- Handle
  {15a2b03a-7ef0-41e0-93aa-137c3f62445c}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  21,                                     !- Outlet Port
  {c708886d-e7e9-46fb-b4ce-f1ee65f367dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d73673c9-b06c-42be-8372-62a1e85334a7}, !- Handle
  Node 376,                               !- Name
  {84bb7f2d-f3a1-4807-b71d-d437cc6b7f55}, !- Inlet Port
  {7a588f62-5b8f-42a0-85c4-044f70e76152}; !- Outlet Port

OS:Connection,
  {e399b806-6b86-463a-b6bf-c0cebc5ec72d}, !- Handle
  {64acc151-7248-4f98-9781-de127b1ddab1}, !- Name
  {c708886d-e7e9-46fb-b4ce-f1ee65f367dd}, !- Source Object
  3,                                      !- Outlet Port
  {85a2237d-2040-48b0-9a77-ce7d6e59da17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84bb7f2d-f3a1-4807-b71d-d437cc6b7f55}, !- Handle
  {d57a9bbc-2e3b-4d5e-9bb7-020c1b376091}, !- Name
  {85a2237d-2040-48b0-9a77-ce7d6e59da17}, !- Source Object
  3,                                      !- Outlet Port
  {d73673c9-b06c-42be-8372-62a1e85334a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a588f62-5b8f-42a0-85c4-044f70e76152}, !- Handle
  {e222ee88-5793-47fa-a370-27004e6038a7}, !- Name
  {d73673c9-b06c-42be-8372-62a1e85334a7}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {579335df-14f4-4e1d-8411-de4cf23378ec}, !- Handle
  Water Use Connections 19,               !- Name
  {52c1314e-f68e-450e-9d1c-74b471fe73fb}, !- Inlet Node Name
  {32e6444f-5dda-4016-99d4-3337fdc8a68a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c52f3b9e-208f-43b4-8659-c20c5bdf00ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e54d6ee-a3e1-4520-a28b-21957d6b76f9}, !- Handle
  Emergency vehicle garage-space function Service Water Use Def 2.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000129461311813205,                   !- Peak Flow Rate {m3/s}
  {930abbd6-1970-48ec-a4c7-a138742a1541}, !- Target Temperature Schedule Name
  {1414cab2-2b99-4ee3-a54a-9ffb0b81c182}, !- Sensible Fraction Schedule Name
  {be3c0f1c-ca46-4c67-ac09-a12519a3c711}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1414cab2-2b99-4ee3-a54a-9ffb0b81c182}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75899c21-c102-4cd6-83b3-350dd2cb59d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75899c21-c102-4cd6-83b3-350dd2cb59d8}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be3c0f1c-ca46-4c67-ac09-a12519a3c711}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af50dbc2-8ad6-4f68-a2bc-edc103804949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af50dbc2-8ad6-4f68-a2bc-edc103804949}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {930abbd6-1970-48ec-a4c7-a138742a1541}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b686679-9e62-495c-975a-0d7a2f0ebc8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b686679-9e62-495c-975a-0d7a2f0ebc8d}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c52f3b9e-208f-43b4-8659-c20c5bdf00ed}, !- Handle
  Emergency vehicle garage-space function Service Water Use 2.05gal/min, !- Name
  {3e54d6ee-a3e1-4520-a28b-21957d6b76f9}, !- Water Use Equipment Definition Name
  {456dfd63-0022-4a5a-b483-2ff10de9a7e5}, !- Space Name
  {18141a62-9e1d-4768-8de8-798f02896f42}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {abf3f471-c431-492d-bf88-727edb386b17}, !- Handle
  Node 377,                               !- Name
  {949420b6-d354-42be-ad1d-0454c8507c5c}, !- Inlet Port
  {52c1314e-f68e-450e-9d1c-74b471fe73fb}; !- Outlet Port

OS:Connection,
  {949420b6-d354-42be-ad1d-0454c8507c5c}, !- Handle
  {574960c4-17e7-4b02-9561-f519a920cba7}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  22,                                     !- Outlet Port
  {abf3f471-c431-492d-bf88-727edb386b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9aa825ba-372e-4e7d-a12b-f5ad35a49d96}, !- Handle
  Node 378,                               !- Name
  {32e6444f-5dda-4016-99d4-3337fdc8a68a}, !- Inlet Port
  {19ed77c9-9bed-410f-a4dd-adbfc2f8f1bf}; !- Outlet Port

OS:Connection,
  {52c1314e-f68e-450e-9d1c-74b471fe73fb}, !- Handle
  {6b94c2dd-feef-447c-b95a-cf094d826044}, !- Name
  {abf3f471-c431-492d-bf88-727edb386b17}, !- Source Object
  3,                                      !- Outlet Port
  {579335df-14f4-4e1d-8411-de4cf23378ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e6444f-5dda-4016-99d4-3337fdc8a68a}, !- Handle
  {6a29c6b6-f2c1-4a1b-98a7-915f060ab683}, !- Name
  {579335df-14f4-4e1d-8411-de4cf23378ec}, !- Source Object
  3,                                      !- Outlet Port
  {9aa825ba-372e-4e7d-a12b-f5ad35a49d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ed77c9-9bed-410f-a4dd-adbfc2f8f1bf}, !- Handle
  {83c64ade-2027-4b18-9721-7cc58318223c}, !- Name
  {9aa825ba-372e-4e7d-a12b-f5ad35a49d96}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ce20927-d91a-40cb-9766-6e13157ca173}, !- Handle
  Water Use Connections 20,               !- Name
  {edfff53c-77f8-49ae-9c3c-140f868aa72e}, !- Inlet Node Name
  {fe136902-637e-492f-8daf-2522db113cd5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b29a221-8314-4949-8106-2f986f12f1db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34b063b7-7589-4b86-91a1-c555115bce84}, !- Handle
  Food preparation area-space function Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.97513665207915e-05,                   !- Peak Flow Rate {m3/s}
  {0a0c3c50-9e86-430e-a4c7-4069798e29ec}, !- Target Temperature Schedule Name
  {b66755c3-b88b-4a53-b9cb-f3b500799356}, !- Sensible Fraction Schedule Name
  {96580b80-aa86-4254-8dcf-6296fc864ced}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b66755c3-b88b-4a53-b9cb-f3b500799356}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb8cb81a-4921-4151-803a-dc50caa879f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb8cb81a-4921-4151-803a-dc50caa879f0}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96580b80-aa86-4254-8dcf-6296fc864ced}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {601553e9-f42d-4c56-8507-929ec7c994a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {601553e9-f42d-4c56-8507-929ec7c994a1}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a0c3c50-9e86-430e-a4c7-4069798e29ec}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2909d49c-61f6-4306-96fb-cc29fdc9031a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2909d49c-61f6-4306-96fb-cc29fdc9031a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b29a221-8314-4949-8106-2f986f12f1db}, !- Handle
  Food preparation area-space function Service Water Use 0.95gal/min, !- Name
  {34b063b7-7589-4b86-91a1-c555115bce84}, !- Water Use Equipment Definition Name
  {b47499ea-8a99-44e5-b49d-803dabd13621}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {196dc846-bdf5-46a4-9e73-97faf2e5b607}, !- Handle
  Node 379,                               !- Name
  {2c513f06-8b28-4b51-976a-68c87c62604d}, !- Inlet Port
  {edfff53c-77f8-49ae-9c3c-140f868aa72e}; !- Outlet Port

OS:Connection,
  {2c513f06-8b28-4b51-976a-68c87c62604d}, !- Handle
  {39ef01f6-9540-4329-b812-669c918bc881}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  23,                                     !- Outlet Port
  {196dc846-bdf5-46a4-9e73-97faf2e5b607}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a5aae0c-1ad8-4b2a-a355-b947a1ae6f0c}, !- Handle
  Node 380,                               !- Name
  {fe136902-637e-492f-8daf-2522db113cd5}, !- Inlet Port
  {6bf6253d-77f3-42a2-a59a-190309d6a7c9}; !- Outlet Port

OS:Connection,
  {edfff53c-77f8-49ae-9c3c-140f868aa72e}, !- Handle
  {b74a1b91-af90-44b5-980b-6cba79a16199}, !- Name
  {196dc846-bdf5-46a4-9e73-97faf2e5b607}, !- Source Object
  3,                                      !- Outlet Port
  {3ce20927-d91a-40cb-9766-6e13157ca173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe136902-637e-492f-8daf-2522db113cd5}, !- Handle
  {c73a4637-3dbc-4b2b-962e-8336621a5481}, !- Name
  {3ce20927-d91a-40cb-9766-6e13157ca173}, !- Source Object
  3,                                      !- Outlet Port
  {8a5aae0c-1ad8-4b2a-a355-b947a1ae6f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf6253d-77f3-42a2-a59a-190309d6a7c9}, !- Handle
  {717e7394-b93c-47e2-b556-1ae0caf01c2b}, !- Name
  {8a5aae0c-1ad8-4b2a-a355-b947a1ae6f0c}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  23;                                     !- Inlet Port

OS:Sizing:Parameters,
  {b31bebe5-1109-40a3-93f0-8a66547dc20d}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {0eaf0a46-acae-4f60-83d7-e95f6790ca9d}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

