  {415b3d0c-333d-4dae-9cda-1fe262208cc7}, !- Handle
  {fd56b286-9dea-4a5c-a03a-ad0ac9509bf3}, !- Name
  {08b18a45-34e6-4f80-931c-df70a01c15f9}, !- Source Object
  3,                                      !- Outlet Port
  {792ef8d5-ac5d-4e61-b3fc-f9949aff7da7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {258e965d-ddfe-467f-8ecf-d822566bf7f5}, !- Handle
  {06ac2f7b-4b49-484f-abe5-2e36799de43f}, !- Name
  {792ef8d5-ac5d-4e61-b3fc-f9949aff7da7}, !- Source Object
  32,                                     !- Outlet Port
  {08c37479-4c60-4156-9ca5-e5d14acdc9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36257b4-70db-42e0-a409-77dd939232c3}, !- Handle
  {c3821ca3-a9d1-4e34-b51f-0ad00bf70375}, !- Name
  {08c37479-4c60-4156-9ca5-e5d14acdc9af}, !- Source Object
  3,                                      !- Outlet Port
  {602d405f-8b9c-4570-bbb4-eda632a171c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73f812e7-2586-4289-80d2-236e94d0dc5e}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {082641fd-ce84-4464-b2fa-313bfbeca329}, !- Inlet Node Name
  {fb6edb08-c104-4f7f-bdb8-a3be47ce3cd1}; !- Outlet Node Name

OS:Node,
  {87d32ce5-87a7-4737-b803-3dd1177200ab}, !- Handle
  Node 335,                               !- Name
  {821e96c0-a259-4875-be59-9594aa77c04d}, !- Inlet Port
  {082641fd-ce84-4464-b2fa-313bfbeca329}; !- Outlet Port

OS:Connection,
  {821e96c0-a259-4875-be59-9594aa77c04d}, !- Handle
  {5c01f33c-bb40-44fb-b7aa-fd51bc6ab273}, !- Name
  {8dfb1eae-c718-47e0-a4e5-de7550b2a9b5}, !- Source Object
  4,                                      !- Outlet Port
  {87d32ce5-87a7-4737-b803-3dd1177200ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45eb99f4-95ae-4c5c-8efb-44ba96703a7e}, !- Handle
  Node 336,                               !- Name
  {fb6edb08-c104-4f7f-bdb8-a3be47ce3cd1}, !- Inlet Port
  {748114bf-cde3-49fe-bdb6-2e8ae019abe4}; !- Outlet Port

OS:Connection,
  {082641fd-ce84-4464-b2fa-313bfbeca329}, !- Handle
  {9707005b-56c0-4d06-8a55-0b07e9d63e6d}, !- Name
  {87d32ce5-87a7-4737-b803-3dd1177200ab}, !- Source Object
  3,                                      !- Outlet Port
  {73f812e7-2586-4289-80d2-236e94d0dc5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6edb08-c104-4f7f-bdb8-a3be47ce3cd1}, !- Handle
  {5de2f1a4-7dc6-485c-abec-4128b7b60c35}, !- Name
  {73f812e7-2586-4289-80d2-236e94d0dc5e}, !- Source Object
  3,                                      !- Outlet Port
  {45eb99f4-95ae-4c5c-8efb-44ba96703a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748114bf-cde3-49fe-bdb6-2e8ae019abe4}, !- Handle
  {3ac1afb7-cf72-45dc-ba95-35553dbf6861}, !- Name
  {45eb99f4-95ae-4c5c-8efb-44ba96703a7e}, !- Source Object
  3,                                      !- Outlet Port
  {602d405f-8b9c-4570-bbb4-eda632a171c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f62569e-add2-4655-9855-c5748845f661}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {c431a866-6387-4c89-8b73-56f2065f4306}, !- Inlet Node Name
  {18c67ced-ad09-4a06-b093-feffbe8e7062}; !- Outlet Node Name

OS:Node,
  {7f12b47c-8e12-4dec-b0af-4d4587126bab}, !- Handle
  Node 337,                               !- Name
  {18c67ced-ad09-4a06-b093-feffbe8e7062}, !- Inlet Port
  {628aaba1-5ab1-49d4-b895-17fdaa096ebc}; !- Outlet Port

OS:Connection,
  {c431a866-6387-4c89-8b73-56f2065f4306}, !- Handle
  {4ea965c2-727d-4237-a7f6-5e21a8f16ce9}, !- Name
  {344d2751-7ecc-4e7b-aa96-46f78406ac44}, !- Source Object
  3,                                      !- Outlet Port
  {3f62569e-add2-4655-9855-c5748845f661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c67ced-ad09-4a06-b093-feffbe8e7062}, !- Handle
  {538c4da6-1ebe-4f0b-8c3b-e69c9a22c7e7}, !- Name
  {3f62569e-add2-4655-9855-c5748845f661}, !- Source Object
  3,                                      !- Outlet Port
  {7f12b47c-8e12-4dec-b0af-4d4587126bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628aaba1-5ab1-49d4-b895-17fdaa096ebc}, !- Handle
  {4e1b3b66-65ee-44ac-9e95-ecb48653beb7}, !- Name
  {7f12b47c-8e12-4dec-b0af-4d4587126bab}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {218a5484-c0b0-446a-bb37-2b6d272f9109}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {596b2acc-d123-4dc7-8c3d-4f464f97dd58}, !- Inlet Node Name
  {24f9c309-7df4-4970-acd7-b8bd114b456e}; !- Outlet Node Name

OS:Node,
  {ff23382d-c689-4dd5-b7f0-2f371c17d69a}, !- Handle
  Node 338,                               !- Name
  {7aa095f7-da96-4448-9ded-6a79bae4e8a0}, !- Inlet Port
  {596b2acc-d123-4dc7-8c3d-4f464f97dd58}; !- Outlet Port

OS:Connection,
  {7aa095f7-da96-4448-9ded-6a79bae4e8a0}, !- Handle
  {5f257ffe-4e71-419f-b3e5-4e3f193db178}, !- Name
  {602d405f-8b9c-4570-bbb4-eda632a171c7}, !- Source Object
  2,                                      !- Outlet Port
  {ff23382d-c689-4dd5-b7f0-2f371c17d69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596b2acc-d123-4dc7-8c3d-4f464f97dd58}, !- Handle
  {4793a52b-20b8-48aa-9124-48809d57c6d4}, !- Name
  {ff23382d-c689-4dd5-b7f0-2f371c17d69a}, !- Source Object
  3,                                      !- Outlet Port
  {218a5484-c0b0-446a-bb37-2b6d272f9109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f9c309-7df4-4970-acd7-b8bd114b456e}, !- Handle
  {b5333e0a-373b-4262-8bba-8979c0e957ea}, !- Name
  {218a5484-c0b0-446a-bb37-2b6d272f9109}, !- Source Object
  3,                                      !- Outlet Port
  {c710e29c-8f45-4552-8f90-c22c17aa94a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a68e3dd1-9296-4b50-b035-e89f97bb90e8}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {4e01d525-9a0c-41f8-8421-59a83b181f4e}, !- Inlet Node Name
  {3e360642-456c-4c92-9284-7be273efedd6}; !- Outlet Node Name

OS:Node,
  {f622720f-d3bc-4cdc-9899-7bdf58d331e4}, !- Handle
  Node 339,                               !- Name
  {3e360642-456c-4c92-9284-7be273efedd6}, !- Inlet Port
  {ddbe399b-5c24-40bb-9e57-19fca9ff8a4e}; !- Outlet Port

OS:Connection,
  {4e01d525-9a0c-41f8-8421-59a83b181f4e}, !- Handle
  {1c6a5dc5-92c1-4d85-81ed-d6b791089d0a}, !- Name
  {6776eefb-3288-42f2-a75b-12d1b43e3a72}, !- Source Object
  3,                                      !- Outlet Port
  {a68e3dd1-9296-4b50-b035-e89f97bb90e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e360642-456c-4c92-9284-7be273efedd6}, !- Handle
  {8922a0f3-7077-4303-9155-a0deca8765a3}, !- Name
  {a68e3dd1-9296-4b50-b035-e89f97bb90e8}, !- Source Object
  3,                                      !- Outlet Port
  {f622720f-d3bc-4cdc-9899-7bdf58d331e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbe399b-5c24-40bb-9e57-19fca9ff8a4e}, !- Handle
  {f984e855-6b98-4047-9543-2f49870fcf31}, !- Name
  {f622720f-d3bc-4cdc-9899-7bdf58d331e4}, !- Source Object
  3,                                      !- Outlet Port
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c5259c1-0995-4f7a-ba02-0cb58fce2021}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {74521a42-9293-4086-8457-1b9b00e7af64}, !- Inlet Node Name
  {f7d038a9-095b-4a57-b86f-69f404e15813}; !- Outlet Node Name

OS:Node,
  {44c78259-6ff8-4f44-8ad4-0fec2e98b7f1}, !- Handle
  Node 340,                               !- Name
  {7878083f-b85e-4aa9-8dde-a1ea19572c75}, !- Inlet Port
  {74521a42-9293-4086-8457-1b9b00e7af64}; !- Outlet Port

OS:Connection,
  {7878083f-b85e-4aa9-8dde-a1ea19572c75}, !- Handle
  {cbf699cf-ee20-41ff-aa8e-8f294ac670ae}, !- Name
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Source Object
  2,                                      !- Outlet Port
  {44c78259-6ff8-4f44-8ad4-0fec2e98b7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74521a42-9293-4086-8457-1b9b00e7af64}, !- Handle
  {a9624148-10c5-4859-b22c-21c80d01d49e}, !- Name
  {44c78259-6ff8-4f44-8ad4-0fec2e98b7f1}, !- Source Object
  3,                                      !- Outlet Port
  {9c5259c1-0995-4f7a-ba02-0cb58fce2021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d038a9-095b-4a57-b86f-69f404e15813}, !- Handle
  {a077b319-35dc-4786-8c24-390d00215232}, !- Name
  {9c5259c1-0995-4f7a-ba02-0cb58fce2021}, !- Source Object
  3,                                      !- Outlet Port
  {8ed9019c-b5e0-4b99-86d4-9b6e25907c46}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e0fb0a6f-0f21-4e2f-a4ca-f97f7fadaa17}, !- Handle
  Water Use Connections 1,                !- Name
  {2723ff8f-76b3-4ab7-a637-68df7aacf463}, !- Inlet Node Name
  {01768d2b-0385-4db1-902b-3a2087c446d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35ba7cee-a4b5-47a7-a180-acfc957868c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84a25306-c16d-4fff-8c04-040853590da8}, !- Handle
  Audience seating area permanent - other-sch-h-space function Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {c284a6bb-0f39-4eee-be05-fd604d5d2b76}, !- Target Temperature Schedule Name
  {5299749a-c74a-4993-9a89-6f9489a291cc}, !- Sensible Fraction Schedule Name
  {cc79f97b-bacd-4b77-be9d-73dc777c79d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5299749a-c74a-4993-9a89-6f9489a291cc}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {dbc365f0-b94b-4cf9-a330-e0deaaddff38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbc365f0-b94b-4cf9-a330-e0deaaddff38}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc79f97b-bacd-4b77-be9d-73dc777c79d1}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e66e20cd-b118-45f5-9fa4-c97e6994ce1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e66e20cd-b118-45f5-9fa4-c97e6994ce1c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c284a6bb-0f39-4eee-be05-fd604d5d2b76}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {429a7f19-828f-421e-8ea2-d195f71ba32a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {429a7f19-828f-421e-8ea2-d195f71ba32a}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35ba7cee-a4b5-47a7-a180-acfc957868c9}, !- Handle
  Audience seating area permanent - other-sch-h-space function Service Water Use 0.47gal/min, !- Name
  {84a25306-c16d-4fff-8c04-040853590da8}, !- Water Use Equipment Definition Name
  {771aa01b-1e5d-4800-bac6-61e2905182d1}, !- Space Name
  {18141a62-9e1d-4768-8de8-798f02896f42}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {18141a62-9e1d-4768-8de8-798f02896f42}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {9d6e7cf1-534d-4f3f-88d2-51fb10857a71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d6e7cf1-534d-4f3f-88d2-51fb10857a71}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e1eaf67c-69e1-40b2-a218-51b4566168ae}, !- Handle
  Schedule Rule 149,                      !- Name
  {18141a62-9e1d-4768-8de8-798f02896f42}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {375c9899-90e1-43e6-8f55-49f27e951f0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {375c9899-90e1-43e6-8f55-49f27e951f0a}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dc8178a4-532b-45d7-b72a-f8b82bb222e2}, !- Handle
  Schedule Rule 150,                      !- Name
  {18141a62-9e1d-4768-8de8-798f02896f42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3aedf38-a4a2-4e7d-96e9-70e9cf8e406f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3aedf38-a4a2-4e7d-96e9-70e9cf8e406f}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4f28d715-ce13-46f3-a09b-d1da1f88dfc0}, !- Handle
  Schedule Rule 151,                      !- Name
  {18141a62-9e1d-4768-8de8-798f02896f42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8654ae7-5452-424c-8d05-db6bc0475dfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8654ae7-5452-424c-8d05-db6bc0475dfa}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {ebede22c-d07c-433e-afd8-9c80fbdccac6}, !- Handle
  Node 341,                               !- Name
  {48d2b7a8-981b-419b-93f6-1f64f408f881}, !- Inlet Port
  {2723ff8f-76b3-4ab7-a637-68df7aacf463}; !- Outlet Port

OS:Connection,
  {48d2b7a8-981b-419b-93f6-1f64f408f881}, !- Handle
  {028ef8f9-ac2e-4bf5-a6e8-4570d5c84abf}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  4,                                      !- Outlet Port
  {ebede22c-d07c-433e-afd8-9c80fbdccac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87db9668-4627-4668-a3ab-e60df38ff9b7}, !- Handle
  Node 342,                               !- Name
  {01768d2b-0385-4db1-902b-3a2087c446d1}, !- Inlet Port
  {cb727835-9e1a-438b-a1b2-0682a8b5ef33}; !- Outlet Port

OS:Connection,
  {2723ff8f-76b3-4ab7-a637-68df7aacf463}, !- Handle
  {e4d10b17-ea23-4ea0-922c-0e5d2c50d244}, !- Name
  {ebede22c-d07c-433e-afd8-9c80fbdccac6}, !- Source Object
  3,                                      !- Outlet Port
  {e0fb0a6f-0f21-4e2f-a4ca-f97f7fadaa17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01768d2b-0385-4db1-902b-3a2087c446d1}, !- Handle
  {827f7349-3d49-4d64-bde8-1a2f78b25768}, !- Name
  {e0fb0a6f-0f21-4e2f-a4ca-f97f7fadaa17}, !- Source Object
  3,                                      !- Outlet Port
  {87db9668-4627-4668-a3ab-e60df38ff9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb727835-9e1a-438b-a1b2-0682a8b5ef33}, !- Handle
  {3f72725b-3457-4adc-89ad-75946d7ab305}, !- Name
  {87db9668-4627-4668-a3ab-e60df38ff9b7}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7ab24626-c36d-485f-baf2-e8df82490e1f}, !- Handle
  Water Use Connections 2,                !- Name
  {633fb646-1f49-4e90-8e2e-ac4c145940fe}, !- Inlet Node Name
  {7b03321a-fece-41e2-ac6b-1f003282ec32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {887e8f45-a30d-429f-b1af-04c3a742b2d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46a901a8-b220-4f35-9def-ae53b8d1f62b}, !- Handle
  Audience seating area permanent - other-sch-i-space function Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {f86a5b79-f431-4c6d-9a98-5269cf3ab97f}, !- Target Temperature Schedule Name
  {66fb8568-f4b8-43f1-897b-512071c0cfb1}, !- Sensible Fraction Schedule Name
  {b5445610-ab27-4c6e-9c3c-bc1c0bec9df5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66fb8568-f4b8-43f1-897b-512071c0cfb1}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {86d08c57-2aaa-4da7-bc89-0312cdec86d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86d08c57-2aaa-4da7-bc89-0312cdec86d8}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5445610-ab27-4c6e-9c3c-bc1c0bec9df5}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {35e169fb-c251-4990-ac64-88ad218808ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35e169fb-c251-4990-ac64-88ad218808ab}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f86a5b79-f431-4c6d-9a98-5269cf3ab97f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8d362dc8-b46e-4582-bcc0-01be70c473a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d362dc8-b46e-4582-bcc0-01be70c473a0}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {887e8f45-a30d-429f-b1af-04c3a742b2d0}, !- Handle
  Audience seating area permanent - other-sch-i-space function Service Water Use 0.47gal/min, !- Name
  {46a901a8-b220-4f35-9def-ae53b8d1f62b}, !- Water Use Equipment Definition Name
  {c65c4743-3b44-4d43-853d-162b235a271a}, !- Space Name
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}, !- Handle
  NECB-I-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {17708384-cd43-4de0-bc33-02d1a7797ae8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17708384-cd43-4de0-bc33-02d1a7797ae8}, !- Handle
  NECB-I-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {6448aad7-1600-42ba-bbe5-89d06d385ef7}, !- Handle
  Schedule Rule 152,                      !- Name
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1692e7a7-7f9b-4cac-aada-90a9625db4e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1692e7a7-7f9b-4cac-aada-90a9625db4e3}, !- Handle
  NECB-I-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {3907dd18-01bf-4c93-832b-9aafd7e056ce}, !- Handle
  Schedule Rule 153,                      !- Name
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea1e5dc8-3600-4b3d-a423-ec16aefd0bee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea1e5dc8-3600-4b3d-a423-ec16aefd0bee}, !- Handle
  NECB-I-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {2e604947-d767-4c09-bbba-24ec732083c3}, !- Handle
  Schedule Rule 154,                      !- Name
  {2ba9e111-0262-4ac6-9f17-d50642ddc6da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e589ab7-d128-43f4-b54a-20cd1814ba27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e589ab7-d128-43f4-b54a-20cd1814ba27}, !- Handle
  NECB-I-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Node,
  {a8c9ed61-b17a-4563-a69d-9a29797a1ba5}, !- Handle
  Node 343,                               !- Name
  {634fe350-3a37-4c89-9303-65ae32201182}, !- Inlet Port
  {633fb646-1f49-4e90-8e2e-ac4c145940fe}; !- Outlet Port

OS:Connection,
  {634fe350-3a37-4c89-9303-65ae32201182}, !- Handle
  {42deda62-8546-4b11-81d2-15c6c5a899ce}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  5,                                      !- Outlet Port
  {a8c9ed61-b17a-4563-a69d-9a29797a1ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1eefe10-1e18-4f3e-bea7-347946d0b133}, !- Handle
  Node 344,                               !- Name
  {7b03321a-fece-41e2-ac6b-1f003282ec32}, !- Inlet Port
  {4a720bf2-bf5e-4246-91f2-1ba6d25dffdc}; !- Outlet Port

OS:Connection,
  {633fb646-1f49-4e90-8e2e-ac4c145940fe}, !- Handle
  {11bc172e-f59e-461f-9f6b-1bc3848f5816}, !- Name
  {a8c9ed61-b17a-4563-a69d-9a29797a1ba5}, !- Source Object
  3,                                      !- Outlet Port
  {7ab24626-c36d-485f-baf2-e8df82490e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b03321a-fece-41e2-ac6b-1f003282ec32}, !- Handle
  {cc2fa0b8-d6ca-4901-9112-df56f0fedd76}, !- Name
  {7ab24626-c36d-485f-baf2-e8df82490e1f}, !- Source Object
  3,                                      !- Outlet Port
  {d1eefe10-1e18-4f3e-bea7-347946d0b133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a720bf2-bf5e-4246-91f2-1ba6d25dffdc}, !- Handle
  {94650a31-98f6-4ea8-81c2-a6afa70ab0b4}, !- Name
  {d1eefe10-1e18-4f3e-bea7-347946d0b133}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {03608b86-01f3-4496-b08d-d585fbeb0f74}, !- Handle
  Water Use Connections 3,                !- Name
  {a080e324-1873-4d1d-823a-0b68c1fefeda}, !- Inlet Node Name
  {8c91d5ec-7bf3-4fe7-9597-b86feb14452c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8848aad2-2e97-4e75-bcb7-50069c290780}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f13f2cf-df09-4874-a99e-0f793b6ff324}, !- Handle
  Audience seating area permanent - other-sch-j-space function Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {e3ee9ed3-958b-4533-9b72-8bd5e2db116b}, !- Target Temperature Schedule Name
  {7ccf613b-2326-49f3-922b-f28a7b12134c}, !- Sensible Fraction Schedule Name
  {8ab1a91e-2608-44f8-90e4-9a3da521fff3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ccf613b-2326-49f3-922b-f28a7b12134c}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d23d81f7-b77b-4d89-9170-31f4b19675c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d23d81f7-b77b-4d89-9170-31f4b19675c7}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ab1a91e-2608-44f8-90e4-9a3da521fff3}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {862d375b-b71b-4f55-8308-ae2a9ec496b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {862d375b-b71b-4f55-8308-ae2a9ec496b8}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3ee9ed3-958b-4533-9b72-8bd5e2db116b}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9545128-145c-4375-8e0d-3b74321723aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9545128-145c-4375-8e0d-3b74321723aa}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8848aad2-2e97-4e75-bcb7-50069c290780}, !- Handle
  Audience seating area permanent - other-sch-j-space function Service Water Use 0.47gal/min, !- Name
  {5f13f2cf-df09-4874-a99e-0f793b6ff324}, !- Water Use Equipment Definition Name
  {3fd92c01-83ba-4f1c-bdff-2f4f0de7e88f}, !- Space Name
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}, !- Handle
  NECB-J-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {ac064e03-90cf-4d09-bab6-3d0627750669}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac064e03-90cf-4d09-bab6-3d0627750669}, !- Handle
  NECB-J-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {88626a86-5b5c-4319-806d-cc3a4a0007d6}, !- Handle
  Schedule Rule 155,                      !- Name
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6299300f-d8f5-41f9-bd65-76a8fdb4d5f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6299300f-d8f5-41f9-bd65-76a8fdb4d5f1}, !- Handle
  NECB-J-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {d7d75147-ad2e-4fa4-a20a-eee854472efe}, !- Handle
  Schedule Rule 156,                      !- Name
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b14e5f6f-2b68-49c1-952e-225a0770ab86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b14e5f6f-2b68-49c1-952e-225a0770ab86}, !- Handle
  NECB-J-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {98e2ac08-ea29-4ba6-8e0e-52802e1ddc7f}, !- Handle
  Schedule Rule 157,                      !- Name
  {b337cd51-62c7-4d28-96c0-b1d06ac3362b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c2dd7f8-85f7-423b-b9f7-e0e60a55c289}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c2dd7f8-85f7-423b-b9f7-e0e60a55c289}, !- Handle
  NECB-J-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {b3576ac8-c69d-4910-9fc0-d9b0695d6672}, !- Handle
  Node 345,                               !- Name
  {cf706096-f394-4be2-92d3-ed4c6977c2f9}, !- Inlet Port
  {a080e324-1873-4d1d-823a-0b68c1fefeda}; !- Outlet Port

OS:Connection,
  {cf706096-f394-4be2-92d3-ed4c6977c2f9}, !- Handle
  {74be12b4-2bed-4910-abba-a229eb117ffa}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  6,                                      !- Outlet Port
  {b3576ac8-c69d-4910-9fc0-d9b0695d6672}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18724388-d594-4075-8fb6-0732fdae15f1}, !- Handle
  Node 346,                               !- Name
  {8c91d5ec-7bf3-4fe7-9597-b86feb14452c}, !- Inlet Port
  {a0b2bc5d-e0c6-4f5a-9f56-bc777c632899}; !- Outlet Port

OS:Connection,
  {a080e324-1873-4d1d-823a-0b68c1fefeda}, !- Handle
  {6df0e2da-33fc-4038-a61e-7e3a44b772ab}, !- Name
  {b3576ac8-c69d-4910-9fc0-d9b0695d6672}, !- Source Object
  3,                                      !- Outlet Port
  {03608b86-01f3-4496-b08d-d585fbeb0f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c91d5ec-7bf3-4fe7-9597-b86feb14452c}, !- Handle
  {53696d87-cc8d-4b3b-a089-ee4ec3200acc}, !- Name
  {03608b86-01f3-4496-b08d-d585fbeb0f74}, !- Source Object
  3,                                      !- Outlet Port
  {18724388-d594-4075-8fb6-0732fdae15f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b2bc5d-e0c6-4f5a-9f56-bc777c632899}, !- Handle
  {58c1bd4a-9145-4592-ad2d-79b09f25d86e}, !- Name
  {18724388-d594-4075-8fb6-0732fdae15f1}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b21fdc72-e22c-411c-9480-0c5c2f507bdf}, !- Handle
  Water Use Connections 4,                !- Name
  {a144f74c-d3aa-41a1-99ad-a804386a65b1}, !- Inlet Node Name
  {8e5d0aa8-1e92-4a98-83ff-ec7e1047d036}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b13bfa1-18a9-4ddb-9f44-32ae777d4c23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24a3ce04-2756-40d7-afc6-dcffd4a655eb}, !- Handle
  Audience seating area permanent - other-sch-k-space function Service Water Use Def 0.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.98342584950531e-05,                   !- Peak Flow Rate {m3/s}
  {15ce2394-ccf6-4f37-b066-fa144cb46725}, !- Target Temperature Schedule Name
  {36ea89dc-f31b-49f4-bb39-0cf80c8645d5}, !- Sensible Fraction Schedule Name
  {82db69a3-e5ea-4ad9-a3a2-7a461388fe50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {36ea89dc-f31b-49f4-bb39-0cf80c8645d5}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58b6bc60-f8cd-4694-a7e5-f38b60a654e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58b6bc60-f8cd-4694-a7e5-f38b60a654e9}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82db69a3-e5ea-4ad9-a3a2-7a461388fe50}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52211043-887f-4246-aa2c-f5857822f850}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52211043-887f-4246-aa2c-f5857822f850}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {15ce2394-ccf6-4f37-b066-fa144cb46725}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e20065ce-f637-400e-afbe-0231c6880587}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e20065ce-f637-400e-afbe-0231c6880587}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b13bfa1-18a9-4ddb-9f44-32ae777d4c23}, !- Handle
  Audience seating area permanent - other-sch-k-space function Service Water Use 0.63gal/min, !- Name
  {24a3ce04-2756-40d7-afc6-dcffd4a655eb}, !- Water Use Equipment Definition Name
  {a8cb66c6-b66d-4a3b-8087-bdb1a426eb55}, !- Space Name
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}, !- Handle
  NECB-K-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {e08be0c5-60dc-41b3-a654-7ec46c2e4e33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e08be0c5-60dc-41b3-a654-7ec46c2e4e33}, !- Handle
  NECB-K-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48bbbb74-68bd-42fd-8b99-c5c486c69ce9}, !- Handle
  Schedule Rule 158,                      !- Name
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64dd06af-1d51-44df-9e6f-230111406baf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64dd06af-1d51-44df-9e6f-230111406baf}, !- Handle
  NECB-K-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {523c90fc-65b8-44a9-b529-23d83c437560}, !- Handle
  Schedule Rule 159,                      !- Name
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7c1dc95-5f7c-487d-9529-cb727ce47b0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7c1dc95-5f7c-487d-9529-cb727ce47b0a}, !- Handle
  NECB-K-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e55a1c18-4f82-4324-b086-0fb11661309e}, !- Handle
  Schedule Rule 160,                      !- Name
  {1f2842f4-e9d6-47dc-bb46-8671ef828db4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68fd7f99-4b24-4ce9-a0b2-03051a6f15e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68fd7f99-4b24-4ce9-a0b2-03051a6f15e2}, !- Handle
  NECB-K-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Node,
  {89338bb4-24aa-425a-a6c1-cd8b624459be}, !- Handle
  Node 347,                               !- Name
  {faab47fc-4150-42a9-b107-426403bcfcc0}, !- Inlet Port
  {a144f74c-d3aa-41a1-99ad-a804386a65b1}; !- Outlet Port

OS:Connection,
  {faab47fc-4150-42a9-b107-426403bcfcc0}, !- Handle
  {aa4cf266-5e79-4fae-b88f-486906bb01a6}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  7,                                      !- Outlet Port
  {89338bb4-24aa-425a-a6c1-cd8b624459be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59a40814-db9c-42e7-a2e7-0a20d5f7c36a}, !- Handle
  Node 348,                               !- Name
  {8e5d0aa8-1e92-4a98-83ff-ec7e1047d036}, !- Inlet Port
  {b56285ba-c84c-46d0-bae4-4c82b52fbc54}; !- Outlet Port

OS:Connection,
  {a144f74c-d3aa-41a1-99ad-a804386a65b1}, !- Handle
  {2bb79f88-21ac-4435-9e04-96e5aba664b9}, !- Name
  {89338bb4-24aa-425a-a6c1-cd8b624459be}, !- Source Object
  3,                                      !- Outlet Port
  {b21fdc72-e22c-411c-9480-0c5c2f507bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5d0aa8-1e92-4a98-83ff-ec7e1047d036}, !- Handle
  {3c2ab1b4-9292-46f1-9080-a258858369ff}, !- Name
  {b21fdc72-e22c-411c-9480-0c5c2f507bdf}, !- Source Object
  3,                                      !- Outlet Port
  {59a40814-db9c-42e7-a2e7-0a20d5f7c36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56285ba-c84c-46d0-bae4-4c82b52fbc54}, !- Handle
  {1f1344ab-c8a3-432b-8941-9669cad43621}, !- Name
  {59a40814-db9c-42e7-a2e7-0a20d5f7c36a}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d15b55f7-52d2-4c17-b63e-5de49f8a0935}, !- Handle
  Water Use Connections 5,                !- Name
  {135bdce6-7229-4d73-8485-36f3b0ffc979}, !- Inlet Node Name
  {e008b9ca-6f78-4ba3-ac04-a08285da114c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2128cfa2-9909-44b9-a740-47c109b3f5bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8743ac9b-42f5-47db-8d79-bb040f98e721}, !- Handle
  Banking activity area and offices-space function Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.39005508526742e-05,                   !- Peak Flow Rate {m3/s}
  {7cdbd10f-9d80-479a-b755-625bea8e02d0}, !- Target Temperature Schedule Name
  {62703c40-29c8-444d-9605-da8de480514c}, !- Sensible Fraction Schedule Name
  {d4deba8d-2d0a-42d2-aed1-c133dcfd44d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {62703c40-29c8-444d-9605-da8de480514c}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {942e45c9-1a04-49bf-b1ef-4be97181d05b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {942e45c9-1a04-49bf-b1ef-4be97181d05b}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4deba8d-2d0a-42d2-aed1-c133dcfd44d6}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4857c862-c70a-44b1-a96f-178dd5e07c99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4857c862-c70a-44b1-a96f-178dd5e07c99}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cdbd10f-9d80-479a-b755-625bea8e02d0}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8306f5f-8e33-428c-8073-a17cb32d6a3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8306f5f-8e33-428c-8073-a17cb32d6a3d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2128cfa2-9909-44b9-a740-47c109b3f5bd}, !- Handle
  Banking activity area and offices-space function Service Water Use 0.38gal/min, !- Name
  {8743ac9b-42f5-47db-8d79-bb040f98e721}, !- Water Use Equipment Definition Name
  {41be6178-e987-4ca8-848a-ff811b845e2c}, !- Space Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {7ffd92ef-9546-4368-83ea-71fa3b28e67d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ffd92ef-9546-4368-83ea-71fa3b28e67d}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {cdbbab31-7eba-4b4d-81d5-03fbc480287c}, !- Handle
  Schedule Rule 161,                      !- Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b01f84ee-a97b-4c73-92f7-61563a562ccb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b01f84ee-a97b-4c73-92f7-61563a562ccb}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a8f7e779-b3a0-4a65-8dd9-02cea3e14e4d}, !- Handle
  Schedule Rule 162,                      !- Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {beea97cb-0c3c-4022-9011-0a93ae091c15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beea97cb-0c3c-4022-9011-0a93ae091c15}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9608d8ae-a1cb-4fc6-a41b-03662ebdb798}, !- Handle
  Schedule Rule 163,                      !- Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82950073-71be-4eb3-a9f7-a89339fb589d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82950073-71be-4eb3-a9f7-a89339fb589d}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {96e6ec58-4922-4f33-bc32-d23173b81d90}, !- Handle
  Node 349,                               !- Name
  {600d6094-6e0e-48ab-864f-d711da4295fb}, !- Inlet Port
  {135bdce6-7229-4d73-8485-36f3b0ffc979}; !- Outlet Port

OS:Connection,
  {600d6094-6e0e-48ab-864f-d711da4295fb}, !- Handle
  {ec3c4530-a8a7-4eb1-b480-25f5c271e043}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  8,                                      !- Outlet Port
  {96e6ec58-4922-4f33-bc32-d23173b81d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58b508b0-773a-4d08-951f-13517a1a14aa}, !- Handle
  Node 350,                               !- Name
  {e008b9ca-6f78-4ba3-ac04-a08285da114c}, !- Inlet Port
  {e0e597d5-ebe9-4ccb-a5bb-b131b7b58c3f}; !- Outlet Port

OS:Connection,
  {135bdce6-7229-4d73-8485-36f3b0ffc979}, !- Handle
  {9d9a7dae-2390-4e6b-a302-13d3064225c6}, !- Name
  {96e6ec58-4922-4f33-bc32-d23173b81d90}, !- Source Object
  3,                                      !- Outlet Port
  {d15b55f7-52d2-4c17-b63e-5de49f8a0935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e008b9ca-6f78-4ba3-ac04-a08285da114c}, !- Handle
  {7c4069e0-e66e-4afd-9695-8b8ca61c387b}, !- Name
  {d15b55f7-52d2-4c17-b63e-5de49f8a0935}, !- Source Object
  3,                                      !- Outlet Port
  {58b508b0-773a-4d08-951f-13517a1a14aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e597d5-ebe9-4ccb-a5bb-b131b7b58c3f}, !- Handle
  {64019a3a-8b31-40d3-bf37-df11b6f7a420}, !- Name
  {58b508b0-773a-4d08-951f-13517a1a14aa}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0c695858-3ef2-4381-9f88-e65f2381fdc4}, !- Handle
  Water Use Connections 6,                !- Name
  {eef6fba7-8faf-4c63-a459-7448c3f71f10}, !- Inlet Node Name
  {ea5c9d0b-45b0-4ca8-af22-ecf8072433b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8407a89b-bf53-47d8-b394-5dce4df4fd5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {593a5bc2-e831-4cfc-adc0-063c3280ce22}, !- Handle
  Classroom/lecture hall/training room - penitentary-space function Service Water Use Def 1.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.63075482827328e-05,                   !- Peak Flow Rate {m3/s}
  {3f7f6f62-24c1-4289-a1ab-456c333753a0}, !- Target Temperature Schedule Name
  {366f2a88-c262-4e44-a50c-3f42826bd8ef}, !- Sensible Fraction Schedule Name
  {0ad6d44b-a8e1-4161-a7ee-ac6f8ba5c0c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {366f2a88-c262-4e44-a50c-3f42826bd8ef}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7cec6e5-ff18-4432-ae63-0da402dd4592}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7cec6e5-ff18-4432-ae63-0da402dd4592}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ad6d44b-a8e1-4161-a7ee-ac6f8ba5c0c7}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e527636-fd6a-4dd0-9362-5fbaed8afdd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e527636-fd6a-4dd0-9362-5fbaed8afdd8}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f7f6f62-24c1-4289-a1ab-456c333753a0}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efcfb8d3-b181-4f9e-aafd-22fc77b67775}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efcfb8d3-b181-4f9e-aafd-22fc77b67775}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8407a89b-bf53-47d8-b394-5dce4df4fd5b}, !- Handle
  Classroom/lecture hall/training room - penitentary-space function Service Water Use 1.37gal/min, !- Name
  {593a5bc2-e831-4cfc-adc0-063c3280ce22}, !- Water Use Equipment Definition Name
  {2918a2e6-5a66-45c5-a262-e7e9be69d63a}, !- Space Name
  {96792c73-e958-4961-b1ea-915941f5a858}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {96792c73-e958-4961-b1ea-915941f5a858}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {e6ceaaef-cf93-4024-8acc-6d820f23252a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6ceaaef-cf93-4024-8acc-6d820f23252a}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {a43f83b5-707a-4e52-b302-3acc29a69c71}, !- Handle
  Schedule Rule 164,                      !- Name
  {96792c73-e958-4961-b1ea-915941f5a858}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0c39070-a20c-4477-9a17-e4a5dfda3b13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0c39070-a20c-4477-9a17-e4a5dfda3b13}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {2f20f3d7-07f0-4278-aa08-ec2486ca5429}, !- Handle
  Schedule Rule 165,                      !- Name
  {96792c73-e958-4961-b1ea-915941f5a858}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a36f2779-8d77-4ccd-8ef8-3975ccec3c01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a36f2779-8d77-4ccd-8ef8-3975ccec3c01}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {68f5f625-8b26-405f-9f7d-f385e85ec3b7}, !- Handle
  Schedule Rule 166,                      !- Name
  {96792c73-e958-4961-b1ea-915941f5a858}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {160b9bf5-ebcf-4978-a490-29249e027de3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {160b9bf5-ebcf-4978-a490-29249e027de3}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {b514ac33-4515-42aa-9720-47b8f9ca8053}, !- Handle
  Node 351,                               !- Name
  {17523a8e-50cc-4319-9949-d2fc372a49a0}, !- Inlet Port
  {eef6fba7-8faf-4c63-a459-7448c3f71f10}; !- Outlet Port

OS:Connection,
  {17523a8e-50cc-4319-9949-d2fc372a49a0}, !- Handle
  {eb669ff3-be73-46cf-95e1-76d759bbc3fa}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  9,                                      !- Outlet Port
  {b514ac33-4515-42aa-9720-47b8f9ca8053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aebda05-bbed-46e3-b668-1f4bc6ad8501}, !- Handle
  Node 352,                               !- Name
  {ea5c9d0b-45b0-4ca8-af22-ecf8072433b7}, !- Inlet Port
  {dd6cc2fe-2a40-4202-bad2-d291cd6a2391}; !- Outlet Port

OS:Connection,
  {eef6fba7-8faf-4c63-a459-7448c3f71f10}, !- Handle
  {bb83067c-165e-457c-b08a-e3b2394efdc7}, !- Name
  {b514ac33-4515-42aa-9720-47b8f9ca8053}, !- Source Object
  3,                                      !- Outlet Port
  {0c695858-3ef2-4381-9f88-e65f2381fdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5c9d0b-45b0-4ca8-af22-ecf8072433b7}, !- Handle
  {d042c405-586e-4a64-af64-9e679d8fe2f6}, !- Name
  {0c695858-3ef2-4381-9f88-e65f2381fdc4}, !- Source Object
  3,                                      !- Outlet Port
  {3aebda05-bbed-46e3-b668-1f4bc6ad8501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6cc2fe-2a40-4202-bad2-d291cd6a2391}, !- Handle
  {d6d95c0a-9575-4dd3-991b-7355dc9d8d54}, !- Name
  {3aebda05-bbed-46e3-b668-1f4bc6ad8501}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d14840f3-2888-4189-8d74-4a495e477ed9}, !- Handle
  Water Use Connections 7,                !- Name
  {bf489222-227f-4dc1-a1ea-f5a13276dd51}, !- Inlet Node Name
  {e162a7a9-3114-4275-b804-9ab04a5fbfa0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80718f8d-cd14-4a02-b459-8294b1cebed2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {937ab926-8e44-4ec4-8595-f02dc9db2b4c}, !- Handle
  Classroom/lecture hall/training room other-space function Service Water Use Def 1.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.63075482827328e-05,                   !- Peak Flow Rate {m3/s}
  {b66e7fde-f268-4279-9daa-9d9d9960c8b6}, !- Target Temperature Schedule Name
  {2feceb8f-e68f-4194-a516-6578f05d5f50}, !- Sensible Fraction Schedule Name
  {f039bc72-53cf-4001-adeb-c1b0e2873eb7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2feceb8f-e68f-4194-a516-6578f05d5f50}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d6ff7e6-26d8-419f-afdb-04c64031ddc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d6ff7e6-26d8-419f-afdb-04c64031ddc2}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f039bc72-53cf-4001-adeb-c1b0e2873eb7}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f644ef4-d0e4-42c9-b841-96bd3568986f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f644ef4-d0e4-42c9-b841-96bd3568986f}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b66e7fde-f268-4279-9daa-9d9d9960c8b6}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb6f7d08-7021-4f13-815a-b3cc7b7f696a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb6f7d08-7021-4f13-815a-b3cc7b7f696a}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {80718f8d-cd14-4a02-b459-8294b1cebed2}, !- Handle
  Classroom/lecture hall/training room other-space function Service Water Use 1.37gal/min, !- Name
  {937ab926-8e44-4ec4-8595-f02dc9db2b4c}, !- Water Use Equipment Definition Name
  {dbeab402-5860-4426-be78-d3f21a1c7e99}, !- Space Name
  {96792c73-e958-4961-b1ea-915941f5a858}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {145dac49-b187-43ca-a97c-a841457c90ec}, !- Handle
  Node 353,                               !- Name
  {2c0e568b-52bf-41db-b2e3-f5ec7a1c12b0}, !- Inlet Port
  {bf489222-227f-4dc1-a1ea-f5a13276dd51}; !- Outlet Port

OS:Connection,
  {2c0e568b-52bf-41db-b2e3-f5ec7a1c12b0}, !- Handle
  {c4a342d5-251c-492f-8152-fd33f3d82aab}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  10,                                     !- Outlet Port
  {145dac49-b187-43ca-a97c-a841457c90ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5267b9ac-fc5e-4597-a567-b62986412b53}, !- Handle
  Node 354,                               !- Name
  {e162a7a9-3114-4275-b804-9ab04a5fbfa0}, !- Inlet Port
  {bb430023-b9fe-4eb9-b013-b8d09b1674d2}; !- Outlet Port

OS:Connection,
  {bf489222-227f-4dc1-a1ea-f5a13276dd51}, !- Handle
  {9ec7ccb0-6de9-40af-9149-faea4b5e7cfd}, !- Name
  {145dac49-b187-43ca-a97c-a841457c90ec}, !- Source Object
  3,                                      !- Outlet Port
  {d14840f3-2888-4189-8d74-4a495e477ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e162a7a9-3114-4275-b804-9ab04a5fbfa0}, !- Handle
  {540bdbfb-56a0-4533-a066-d7098ae5c400}, !- Name
  {d14840f3-2888-4189-8d74-4a495e477ed9}, !- Source Object
  3,                                      !- Outlet Port
  {5267b9ac-fc5e-4597-a567-b62986412b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb430023-b9fe-4eb9-b013-b8d09b1674d2}, !- Handle
  {26e3d079-4f65-40ba-a018-9a80541ef0c3}, !- Name
  {5267b9ac-fc5e-4597-a567-b62986412b53}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf6186af-aa61-4235-8bda-ad653670ec19}, !- Handle
  Water Use Connections 8,                !- Name
  {cad2c1c7-28e3-470d-b00a-25ae0182c496}, !- Inlet Node Name
  {e243bbbe-beaf-46c9-93d7-1e7dec010246}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aaec46e9-493c-47fd-8540-860f4907dc00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a91e710c-2c6a-4040-8a1a-7e692993a9d8}, !- Handle
  Conference/meeting/multi-purpose room-space function Service Water Use Def 1.42gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270603920813e-05,                   !- Peak Flow Rate {m3/s}
  {2a5599fa-3ae6-4a9e-a7c4-2f556e513af4}, !- Target Temperature Schedule Name
  {652902ca-c1f0-4047-99ad-320a0514b828}, !- Sensible Fraction Schedule Name
  {bbdd76f6-b3cb-4751-8f1c-0b588c66e0ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {652902ca-c1f0-4047-99ad-320a0514b828}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8aac550-afee-4c77-a6d9-bbff973909a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8aac550-afee-4c77-a6d9-bbff973909a5}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbdd76f6-b3cb-4751-8f1c-0b588c66e0ff}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed71c959-f7b9-42be-a63d-ecf088e9c40d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed71c959-f7b9-42be-a63d-ecf088e9c40d}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a5599fa-3ae6-4a9e-a7c4-2f556e513af4}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b8458d7-8c59-45f4-9280-a93b2f0952f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b8458d7-8c59-45f4-9280-a93b2f0952f2}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aaec46e9-493c-47fd-8540-860f4907dc00}, !- Handle
  Conference/meeting/multi-purpose room-space function Service Water Use 1.42gal/min, !- Name
  {a91e710c-2c6a-4040-8a1a-7e692993a9d8}, !- Water Use Equipment Definition Name
  {a3099edd-7198-4b8b-a20a-1e22e804a936}, !- Space Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {7ec5c71b-4219-44a7-bab8-d7d78f5e497b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ec5c71b-4219-44a7-bab8-d7d78f5e497b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {8f108770-3a69-4b03-b50b-e0f009014409}, !- Handle
  Schedule Rule 167,                      !- Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2751bad9-7b54-442c-acd5-427a08b58925}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2751bad9-7b54-442c-acd5-427a08b58925}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {07320f08-e0b5-4ad2-9619-e59e77d94cd7}, !- Handle
  Schedule Rule 168,                      !- Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f2c3fd1-af8b-4c8c-bebc-a9e29ec97572}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f2c3fd1-af8b-4c8c-bebc-a9e29ec97572}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0868e881-c67c-4a64-b5e3-4baf9cae5ad7}, !- Handle
  Schedule Rule 169,                      !- Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {351aec0b-82ef-49b3-b807-072135932337}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {351aec0b-82ef-49b3-b807-072135932337}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {977f676c-c4ad-4270-b604-fb08d7bb6d6f}, !- Handle
  Node 355,                               !- Name
  {a6a3a2c0-dce9-4fed-a4b8-cc780d3a657b}, !- Inlet Port
  {cad2c1c7-28e3-470d-b00a-25ae0182c496}; !- Outlet Port

OS:Connection,
  {a6a3a2c0-dce9-4fed-a4b8-cc780d3a657b}, !- Handle
  {17deb9b9-0357-4398-801a-60553cfeecea}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  11,                                     !- Outlet Port
  {977f676c-c4ad-4270-b604-fb08d7bb6d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c8ec8d6-644b-4ee0-bf5e-b8aeec73754a}, !- Handle
  Node 356,                               !- Name
  {e243bbbe-beaf-46c9-93d7-1e7dec010246}, !- Inlet Port
  {bad3182e-0bbd-47ba-aefe-6dbafc61b2b9}; !- Outlet Port

OS:Connection,
  {cad2c1c7-28e3-470d-b00a-25ae0182c496}, !- Handle
  {e7d5fe24-2112-448f-862d-698433892090}, !- Name
  {977f676c-c4ad-4270-b604-fb08d7bb6d6f}, !- Source Object
  3,                                      !- Outlet Port
  {bf6186af-aa61-4235-8bda-ad653670ec19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e243bbbe-beaf-46c9-93d7-1e7dec010246}, !- Handle
  {2269a2fc-9c72-4b7c-8f5b-55488a6e89a0}, !- Name
  {bf6186af-aa61-4235-8bda-ad653670ec19}, !- Source Object
  3,                                      !- Outlet Port
  {5c8ec8d6-644b-4ee0-bf5e-b8aeec73754a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad3182e-0bbd-47ba-aefe-6dbafc61b2b9}, !- Handle
  {a3a80be7-b453-4b62-87af-d571bbc64092}, !- Name
  {5c8ec8d6-644b-4ee0-bf5e-b8aeec73754a}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d1f52c81-0904-4c65-98fb-179ee1d45f6c}, !- Handle
  Water Use Connections 9,                !- Name
  {9831a81c-0d50-4639-8dd5-2caace2a0837}, !- Inlet Node Name
  {41bdf29d-9855-4116-b9c8-f11037ae0ad1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c87a49ef-ad59-4d34-a083-5a17a4e72424}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8257ab29-1f0e-40f5-bd13-13d1db4caf64}, !- Handle
  Confinement cell-space function Service Water Use Def 2.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000129461311813205,                   !- Peak Flow Rate {m3/s}
  {03458d9e-c585-4b3d-94c1-911e201c1b77}, !- Target Temperature Schedule Name
  {f2dd2d70-c055-4d10-ab9a-8750ce86067d}, !- Sensible Fraction Schedule Name
  {b7a6aefb-cd40-4c65-ad4a-3d959ea1a44f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2dd2d70-c055-4d10-ab9a-8750ce86067d}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1304844-36c3-4c2b-810b-e226bd062cc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1304844-36c3-4c2b-810b-e226bd062cc7}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7a6aefb-cd40-4c65-ad4a-3d959ea1a44f}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {927f7b8f-d7d6-4bf1-b7e7-93623d8769f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {927f7b8f-d7d6-4bf1-b7e7-93623d8769f1}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03458d9e-c585-4b3d-94c1-911e201c1b77}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36b8f0a7-1a1c-49f9-a3f6-8f2fa405f585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36b8f0a7-1a1c-49f9-a3f6-8f2fa405f585}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c87a49ef-ad59-4d34-a083-5a17a4e72424}, !- Handle
  Confinement cell-space function Service Water Use 2.05gal/min, !- Name
  {8257ab29-1f0e-40f5-bd13-13d1db4caf64}, !- Water Use Equipment Definition Name
  {b1f9cb29-8995-4c61-8a14-11d3293ed1b4}, !- Space Name
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {5d3efa74-f26a-4833-a8df-fef532ec99d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d3efa74-f26a-4833-a8df-fef532ec99d8}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {a5b5f213-480e-4697-9696-1b871379ecfb}, !- Handle
  Schedule Rule 170,                      !- Name
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a65b148-e7b6-402e-90ee-d46f2b6833c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a65b148-e7b6-402e-90ee-d46f2b6833c1}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {3bb6952d-756f-47f0-84b0-64bed9605082}, !- Handle
  Schedule Rule 171,                      !- Name
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a55e28f-1a8d-42b1-b258-0ed76a7a9225}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a55e28f-1a8d-42b1-b258-0ed76a7a9225}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2ca72ee1-9e9a-4069-8966-c42737b5503a}, !- Handle
  Schedule Rule 172,                      !- Name
  {d023a1a4-0647-45c5-9a12-1fa77ffdd300}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2ca3a60-0ba2-4744-83e8-add61cd68fa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2ca3a60-0ba2-4744-83e8-add61cd68fa9}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {fbcc8cfa-38b7-46f4-ab4e-cb10d6949e05}, !- Handle
  Node 357,                               !- Name
  {882f08a5-f71d-4b29-a712-de96d1f37333}, !- Inlet Port
  {9831a81c-0d50-4639-8dd5-2caace2a0837}; !- Outlet Port

OS:Connection,
  {882f08a5-f71d-4b29-a712-de96d1f37333}, !- Handle
  {407607ed-7a40-4f7f-bdb6-689186e9707e}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  12,                                     !- Outlet Port
  {fbcc8cfa-38b7-46f4-ab4e-cb10d6949e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f998fa75-e122-4886-ab47-1da05f2cd6b5}, !- Handle
  Node 358,                               !- Name
  {41bdf29d-9855-4116-b9c8-f11037ae0ad1}, !- Inlet Port
  {b7bbc2fa-c4ea-4f79-bda2-d81b0a7ed51c}; !- Outlet Port

OS:Connection,
  {9831a81c-0d50-4639-8dd5-2caace2a0837}, !- Handle
  {6c5115ea-f748-4ba2-964b-d10bb33efd3d}, !- Name
  {fbcc8cfa-38b7-46f4-ab4e-cb10d6949e05}, !- Source Object
  3,                                      !- Outlet Port
  {d1f52c81-0904-4c65-98fb-179ee1d45f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bdf29d-9855-4116-b9c8-f11037ae0ad1}, !- Handle
  {5aef8664-82b1-463b-b321-84fec88cacb9}, !- Name
  {d1f52c81-0904-4c65-98fb-179ee1d45f6c}, !- Source Object
  3,                                      !- Outlet Port
  {f998fa75-e122-4886-ab47-1da05f2cd6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bbc2fa-c4ea-4f79-bda2-d81b0a7ed51c}, !- Handle
  {108db683-9880-436c-ba27-ece056db9fa4}, !- Name
  {f998fa75-e122-4886-ab47-1da05f2cd6b5}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5275c45a-eacb-448a-aa66-ce05999af667}, !- Handle
  Water Use Connections 10,               !- Name
  {9b339317-c369-4390-a310-1bfbccbc619a}, !- Inlet Node Name
  {ee1b208f-9334-44b4-971a-018cbeaeff75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d21cb0c-97e2-4e45-b956-4801a99818c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b80b9b3-3671-4cc3-a30a-a43d68d50d51}, !- Handle
  Copy/print room-space function Service Water Use Def 0.14gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270391702931e-06,                   !- Peak Flow Rate {m3/s}
  {a652f254-85d1-49c9-b74c-c1a6a60df590}, !- Target Temperature Schedule Name
  {90e357fe-862e-4e46-89c5-55453046b692}, !- Sensible Fraction Schedule Name
  {f92f849a-5f45-49d4-99a0-eae080d674a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90e357fe-862e-4e46-89c5-55453046b692}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {383d7630-e18a-4dc1-a685-dbea4e1a80a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {383d7630-e18a-4dc1-a685-dbea4e1a80a3}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f92f849a-5f45-49d4-99a0-eae080d674a2}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6913f6ba-a569-4f63-ac19-b2888f9b7efb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6913f6ba-a569-4f63-ac19-b2888f9b7efb}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a652f254-85d1-49c9-b74c-c1a6a60df590}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7c371a3-46d9-4199-9ceb-5ae7b4cae565}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7c371a3-46d9-4199-9ceb-5ae7b4cae565}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0d21cb0c-97e2-4e45-b956-4801a99818c4}, !- Handle
  Copy/print room-space function Service Water Use 0.14gal/min, !- Name
  {6b80b9b3-3671-4cc3-a30a-a43d68d50d51}, !- Water Use Equipment Definition Name
  {356bf272-4f49-4717-b5c6-d0e53037f23e}, !- Space Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc842ac3-c253-4429-a930-7db74cbb98cc}, !- Handle
  Node 359,                               !- Name
  {2f62f996-eaca-4709-8106-496d52733ec7}, !- Inlet Port
  {9b339317-c369-4390-a310-1bfbccbc619a}; !- Outlet Port

OS:Connection,
  {2f62f996-eaca-4709-8106-496d52733ec7}, !- Handle
  {02e4feba-ff75-493b-a7d1-8a6b5509f39f}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  13,                                     !- Outlet Port
  {fc842ac3-c253-4429-a930-7db74cbb98cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44507af5-0c86-4aa2-b01c-f25a1cd4b463}, !- Handle
  Node 360,                               !- Name
  {ee1b208f-9334-44b4-971a-018cbeaeff75}, !- Inlet Port
  {7cfd4313-80b1-4135-91a8-73c936ed7b84}; !- Outlet Port

OS:Connection,
  {9b339317-c369-4390-a310-1bfbccbc619a}, !- Handle
  {1cb6f1ec-00a0-4a2a-baea-bc281a63ffb8}, !- Name
  {fc842ac3-c253-4429-a930-7db74cbb98cc}, !- Source Object
  3,                                      !- Outlet Port
  {5275c45a-eacb-448a-aa66-ce05999af667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1b208f-9334-44b4-971a-018cbeaeff75}, !- Handle
  {9f585afd-620d-4de6-92e5-2df8fc64c43d}, !- Name
  {5275c45a-eacb-448a-aa66-ce05999af667}, !- Source Object
  3,                                      !- Outlet Port
  {44507af5-0c86-4aa2-b01c-f25a1cd4b463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cfd4313-80b1-4135-91a8-73c936ed7b84}, !- Handle
  {a214d6f0-646c-4a6c-b9a7-9465be1df5d5}, !- Name
  {44507af5-0c86-4aa2-b01c-f25a1cd4b463}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0276b8c6-5a4f-4b3f-9a88-16b9a5a2771d}, !- Handle
  Water Use Connections 11,               !- Name
  {54032a00-f902-4b48-b556-67d39a4ad98b}, !- Inlet Node Name
  {06d04714-e18e-4d0e-9921-fc43d44f6278}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac189f0e-dfaa-4b8d-ae94-33d8661583e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d2ff530-1d0b-4214-a7f5-61bd805eb9f8}, !- Handle
  Courtroom-space function Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.97513665207915e-05,                   !- Peak Flow Rate {m3/s}
  {e690eb8c-470c-49c4-8183-b483ec251545}, !- Target Temperature Schedule Name
  {2a83d197-ddb8-4dea-9d48-4f5e591e3af9}, !- Sensible Fraction Schedule Name
  {7f879488-927b-43e1-907a-b6a99c7f87ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a83d197-ddb8-4dea-9d48-4f5e591e3af9}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e71084e-92b8-40dd-9a3c-13172c9fda32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e71084e-92b8-40dd-9a3c-13172c9fda32}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f879488-927b-43e1-907a-b6a99c7f87ca}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dca3733c-4aaf-4e9b-bb12-e5106232db03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dca3733c-4aaf-4e9b-bb12-e5106232db03}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e690eb8c-470c-49c4-8183-b483ec251545}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b138cf25-4fe4-4b54-8b87-23ff9c66edfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b138cf25-4fe4-4b54-8b87-23ff9c66edfc}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac189f0e-dfaa-4b8d-ae94-33d8661583e5}, !- Handle
  Courtroom-space function Service Water Use 0.95gal/min, !- Name
  {9d2ff530-1d0b-4214-a7f5-61bd805eb9f8}, !- Water Use Equipment Definition Name
  {deea3c7f-510d-46f6-bc39-bbb11f59dcd0}, !- Space Name
  {8ea834c2-c81e-45ec-ac5d-6a3c6249d8d3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {45b9e932-c194-415a-bfda-e16c22f4a9dd}, !- Handle
  Node 361,                               !- Name
  {21a3f7af-9a03-47f2-8ad2-a97e6e2f7b99}, !- Inlet Port
  {54032a00-f902-4b48-b556-67d39a4ad98b}; !- Outlet Port

OS:Connection,
  {21a3f7af-9a03-47f2-8ad2-a97e6e2f7b99}, !- Handle
  {70ea9a4a-3008-4bb4-9fc0-c20a3c53c8bf}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  14,                                     !- Outlet Port
  {45b9e932-c194-415a-bfda-e16c22f4a9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {855866c5-c764-451a-81ec-9b5cf7c0d5b6}, !- Handle
  Node 362,                               !- Name
  {06d04714-e18e-4d0e-9921-fc43d44f6278}, !- Inlet Port
  {68c95d61-2fd2-4ed0-8f6a-f35cdeaeb8d8}; !- Outlet Port

OS:Connection,
  {54032a00-f902-4b48-b556-67d39a4ad98b}, !- Handle
  {9248c063-f4c0-4dc3-843a-a39e9fd273a3}, !- Name
  {45b9e932-c194-415a-bfda-e16c22f4a9dd}, !- Source Object
  3,                                      !- Outlet Port
  {0276b8c6-5a4f-4b3f-9a88-16b9a5a2771d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d04714-e18e-4d0e-9921-fc43d44f6278}, !- Handle
  {cf7d4cd8-5f6c-4e24-83d7-1f7753c2c62f}, !- Name
  {0276b8c6-5a4f-4b3f-9a88-16b9a5a2771d}, !- Source Object
  3,                                      !- Outlet Port
  {855866c5-c764-451a-81ec-9b5cf7c0d5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c95d61-2fd2-4ed0-8f6a-f35cdeaeb8d8}, !- Handle
  {680cc720-2916-4047-8b3f-1e11430033e9}, !- Name
  {855866c5-c764-451a-81ec-9b5cf7c0d5b6}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {97f5a0c5-66e5-47fc-b4af-c619660f3328}, !- Handle
  Water Use Connections 12,               !- Name
  {1dc698eb-18a6-4e0c-ad01-a8bcffa8923a}, !- Inlet Node Name
  {b2e9f8e0-4b59-4f39-b246-bbea8c498f8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b363583-b2c1-4299-b49d-b08a05a586fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2d6f3dd-0fb6-473e-bd10-493faa8f5742}, !- Handle
  Dining area - bar lounge/leisure dining-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502747189442,                   !- Peak Flow Rate {m3/s}
  {b19c8e34-c064-4527-aa1c-d1c2e93765a0}, !- Target Temperature Schedule Name
  {79b12b16-d731-4f3a-85ff-64dd217e2f65}, !- Sensible Fraction Schedule Name
  {cee1d400-ab36-4e51-ad42-c9073cb46945}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {79b12b16-d731-4f3a-85ff-64dd217e2f65}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd290960-de14-4281-9c01-7c1298a9a97c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd290960-de14-4281-9c01-7c1298a9a97c}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cee1d400-ab36-4e51-ad42-c9073cb46945}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {727ae966-2ae8-4e67-81c6-5c26d90f7d55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {727ae966-2ae8-4e67-81c6-5c26d90f7d55}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b19c8e34-c064-4527-aa1c-d1c2e93765a0}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e7f7886-4550-476e-959f-cc44d7969404}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e7f7886-4550-476e-959f-cc44d7969404}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1b363583-b2c1-4299-b49d-b08a05a586fa}, !- Handle
  Dining area - bar lounge/leisure dining-space function Service Water Use 1.89gal/min, !- Name
  {f2d6f3dd-0fb6-473e-bd10-493faa8f5742}, !- Water Use Equipment Definition Name
  {b125e323-c9f5-4df6-8847-104e7461ca9d}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {43e86363-8304-4c16-8301-4d0455d69832}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {68d17fb5-d80f-45ab-a3a1-19f9df0605c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68d17fb5-d80f-45ab-a3a1-19f9df0605c6}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {c58b78a6-f792-48a1-af04-06babbb0acf1}, !- Handle
  Schedule Rule 173,                      !- Name
  {43e86363-8304-4c16-8301-4d0455d69832}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {70a4fce0-15ca-40c6-8d35-b213276d48a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70a4fce0-15ca-40c6-8d35-b213276d48a4}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {fe41678c-0e9e-4508-a9f6-9af0646c79b7}, !- Handle
  Schedule Rule 174,                      !- Name
  {43e86363-8304-4c16-8301-4d0455d69832}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b079506-c35b-4760-a527-77381a626b2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b079506-c35b-4760-a527-77381a626b2e}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {f18fac94-5cb4-4776-8dec-58e270e89318}, !- Handle
  Schedule Rule 175,                      !- Name
  {43e86363-8304-4c16-8301-4d0455d69832}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8b3d56c-8a7d-4cfd-931a-e0f7f3c7f4b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8b3d56c-8a7d-4cfd-931a-e0f7f3c7f4b9}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {18a9a360-cc3c-49cd-8965-ebf64329ab61}, !- Handle
  Node 363,                               !- Name
  {6a4afb19-cc3c-4598-b618-b7c976b3b47b}, !- Inlet Port
  {1dc698eb-18a6-4e0c-ad01-a8bcffa8923a}; !- Outlet Port

OS:Connection,
  {6a4afb19-cc3c-4598-b618-b7c976b3b47b}, !- Handle
  {44104135-28ad-4f58-8dd1-1da62d3858ec}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  15,                                     !- Outlet Port
  {18a9a360-cc3c-49cd-8965-ebf64329ab61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25868bfb-aa1c-4ff4-ab94-3c2a1521350b}, !- Handle
  Node 364,                               !- Name
  {b2e9f8e0-4b59-4f39-b246-bbea8c498f8e}, !- Inlet Port
  {ffff116d-83be-4938-9289-106ebbb1247c}; !- Outlet Port

OS:Connection,
  {1dc698eb-18a6-4e0c-ad01-a8bcffa8923a}, !- Handle
  {dbbc8655-e605-4b40-b546-f4e4b7ba36fe}, !- Name
  {18a9a360-cc3c-49cd-8965-ebf64329ab61}, !- Source Object
  3,                                      !- Outlet Port
  {97f5a0c5-66e5-47fc-b4af-c619660f3328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e9f8e0-4b59-4f39-b246-bbea8c498f8e}, !- Handle
  {5b26ebf6-2f3a-4a78-8d3b-c136fc5eaef7}, !- Name
  {97f5a0c5-66e5-47fc-b4af-c619660f3328}, !- Source Object
  3,                                      !- Outlet Port
  {25868bfb-aa1c-4ff4-ab94-3c2a1521350b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffff116d-83be-4938-9289-106ebbb1247c}, !- Handle
  {d0342999-acbb-49e3-9302-6c49325f09e0}, !- Name
  {25868bfb-aa1c-4ff4-ab94-3c2a1521350b}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb110ec2-f7fc-4cbd-8ea0-f04b37a4b7b9}, !- Handle
  Water Use Connections 13,               !- Name
  {3405760f-bdc1-4a8e-87ed-679f8a9e9c45}, !- Inlet Node Name
  {09ed6619-90a2-4366-bac8-662e1c2ed35c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93b6324c-3080-4610-8e7c-9e30fc61ca83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1fedcabf-4e92-4900-b0ac-999402e969f3}, !- Handle
  Dining area - cafeteria/fast food dining-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  {97004872-4f05-4c99-8e2d-b2894c8169a6}, !- Target Temperature Schedule Name
  {ff2401af-2e1c-482a-a76c-2b45f5cc3c53}, !- Sensible Fraction Schedule Name
  {474996dd-e4a4-477f-968c-0fa0285790a1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff2401af-2e1c-482a-a76c-2b45f5cc3c53}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94d92f43-dca9-4aa3-a1b7-3df6da78bb79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94d92f43-dca9-4aa3-a1b7-3df6da78bb79}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {474996dd-e4a4-477f-968c-0fa0285790a1}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af7aceb9-4659-4020-90b3-ea0fe26eb661}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af7aceb9-4659-4020-90b3-ea0fe26eb661}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97004872-4f05-4c99-8e2d-b2894c8169a6}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {afe36d0a-e145-411c-9224-2d855f9e4268}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afe36d0a-e145-411c-9224-2d855f9e4268}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {93b6324c-3080-4610-8e7c-9e30fc61ca83}, !- Handle
  Dining area - cafeteria/fast food dining-space function Service Water Use 1.89gal/min, !- Name
  {1fedcabf-4e92-4900-b0ac-999402e969f3}, !- Water Use Equipment Definition Name
  {5e0b60e1-d7e2-4947-923d-37b950da4c9c}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a21abf90-0a5e-4939-a61e-205227133746}, !- Handle
  Node 365,                               !- Name
  {64384e84-2c9c-4e82-8f5f-6e148323da7c}, !- Inlet Port
  {3405760f-bdc1-4a8e-87ed-679f8a9e9c45}; !- Outlet Port

OS:Connection,
  {64384e84-2c9c-4e82-8f5f-6e148323da7c}, !- Handle
  {2965260e-ab87-4d86-9072-490077f64a84}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  16,                                     !- Outlet Port
  {a21abf90-0a5e-4939-a61e-205227133746}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc0b4762-d86c-4a66-97ae-d8c8745c4a8e}, !- Handle
  Node 366,                               !- Name
  {09ed6619-90a2-4366-bac8-662e1c2ed35c}, !- Inlet Port
  {f1f0a89a-7b4f-483a-a342-4fec76720724}; !- Outlet Port

OS:Connection,
  {3405760f-bdc1-4a8e-87ed-679f8a9e9c45}, !- Handle
  {78455d2b-6723-4120-928f-f01be6000323}, !- Name
  {a21abf90-0a5e-4939-a61e-205227133746}, !- Source Object
  3,                                      !- Outlet Port
  {fb110ec2-f7fc-4cbd-8ea0-f04b37a4b7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ed6619-90a2-4366-bac8-662e1c2ed35c}, !- Handle
  {1add43b1-6fa5-4f22-a81f-fab0d7a7e4d4}, !- Name
  {fb110ec2-f7fc-4cbd-8ea0-f04b37a4b7b9}, !- Source Object
  3,                                      !- Outlet Port
  {dc0b4762-d86c-4a66-97ae-d8c8745c4a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f0a89a-7b4f-483a-a342-4fec76720724}, !- Handle
  {9e6b48b1-662c-4ab6-a417-9ee4731b8fe4}, !- Name
  {dc0b4762-d86c-4a66-97ae-d8c8745c4a8e}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bc909184-571f-4094-a2e2-d11062cc0226}, !- Handle
  Water Use Connections 14,               !- Name
  {4024ab51-482e-49af-8acb-54e5f2c588ad}, !- Inlet Node Name
  {18520b0b-12e6-4e13-ae2d-5837e4d24bf8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adc13144-0f6a-4744-84d3-1a68c8570859}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1df2b00d-3839-4d9d-9019-825da129aacc}, !- Handle
  Dining area - family dining-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  {6467c56a-16ea-49d4-bd06-c9ffd99cec0b}, !- Target Temperature Schedule Name
  {9aa5e05d-1ff7-4e7a-bc6a-a85c5e15cf9d}, !- Sensible Fraction Schedule Name
  {2bc70090-82f3-43c1-b739-414c4535891a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9aa5e05d-1ff7-4e7a-bc6a-a85c5e15cf9d}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b6d7ff3-fb24-42ab-b657-8bff9ddfe8a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b6d7ff3-fb24-42ab-b657-8bff9ddfe8a9}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bc70090-82f3-43c1-b739-414c4535891a}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f7f6638d-0262-4c3b-b808-aafa8b798845}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7f6638d-0262-4c3b-b808-aafa8b798845}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6467c56a-16ea-49d4-bd06-c9ffd99cec0b}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0973d501-b353-486e-af2f-79a28932538d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0973d501-b353-486e-af2f-79a28932538d}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {adc13144-0f6a-4744-84d3-1a68c8570859}, !- Handle
  Dining area - family dining-space function Service Water Use 1.89gal/min, !- Name
  {1df2b00d-3839-4d9d-9019-825da129aacc}, !- Water Use Equipment Definition Name
  {eb04cb37-41ab-41b4-87df-02af2d6e62d0}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {33f20ef5-aab2-4a93-9c3e-7fff965d2a3f}, !- Handle
  Node 367,                               !- Name
  {37264f3e-918a-475f-ad68-78fc3dadbe8c}, !- Inlet Port
  {4024ab51-482e-49af-8acb-54e5f2c588ad}; !- Outlet Port

OS:Connection,
  {37264f3e-918a-475f-ad68-78fc3dadbe8c}, !- Handle
  {43a39230-d43e-4470-b4ae-d4fbea8b9e2c}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  17,                                     !- Outlet Port
  {33f20ef5-aab2-4a93-9c3e-7fff965d2a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b511758f-ba19-4f73-9ff6-2b53631a32b1}, !- Handle
  Node 368,                               !- Name
  {18520b0b-12e6-4e13-ae2d-5837e4d24bf8}, !- Inlet Port
  {5cc3c177-3637-4830-9d8d-bb1294cbd263}; !- Outlet Port

OS:Connection,
  {4024ab51-482e-49af-8acb-54e5f2c588ad}, !- Handle
  {a0e69943-93c1-45cc-8077-16acb9cbbcdf}, !- Name
  {33f20ef5-aab2-4a93-9c3e-7fff965d2a3f}, !- Source Object
  3,                                      !- Outlet Port
  {bc909184-571f-4094-a2e2-d11062cc0226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18520b0b-12e6-4e13-ae2d-5837e4d24bf8}, !- Handle
  {7ca24684-b110-4ee5-ba78-7f4d584ef887}, !- Name
  {bc909184-571f-4094-a2e2-d11062cc0226}, !- Source Object
  3,                                      !- Outlet Port
  {b511758f-ba19-4f73-9ff6-2b53631a32b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc3c177-3637-4830-9d8d-bb1294cbd263}, !- Handle
  {ef9e29e0-033e-45a5-8130-df6290f3bc96}, !- Name
  {b511758f-ba19-4f73-9ff6-2b53631a32b1}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64b0bde1-3366-41ca-a17f-17f02da1aeca}, !- Handle
  Water Use Connections 15,               !- Name
  {2ce2680a-0c3d-4ffd-8dc8-a98574bd36ad}, !- Inlet Node Name
  {45cd8061-6d44-40e8-adc4-fad84289d925}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {890c85e1-d42f-4d64-8c59-d6a0de709297}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eea8445a-2bbe-494e-939a-ca20c58df129}, !- Handle
  Dining area - other-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  {3bc0c991-f284-4f19-a248-8474159d99e5}, !- Target Temperature Schedule Name
  {0b53f005-455e-4d33-bf8e-7882df930423}, !- Sensible Fraction Schedule Name
  {168377a4-c95c-4ba6-af34-262961552c07}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b53f005-455e-4d33-bf8e-7882df930423}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b687f24b-d17c-4344-999b-abdfa3387e32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b687f24b-d17c-4344-999b-abdfa3387e32}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {168377a4-c95c-4ba6-af34-262961552c07}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0dd31683-8c78-43e5-93ae-7b70ea32feb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dd31683-8c78-43e5-93ae-7b70ea32feb5}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bc0c991-f284-4f19-a248-8474159d99e5}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3482fce0-fe45-4b1f-9a72-dfd040c41ceb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3482fce0-fe45-4b1f-9a72-dfd040c41ceb}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {890c85e1-d42f-4d64-8c59-d6a0de709297}, !- Handle
  Dining area - other-space function Service Water Use 1.89gal/min, !- Name
  {eea8445a-2bbe-494e-939a-ca20c58df129}, !- Water Use Equipment Definition Name
  {95e3e548-f275-4919-9b11-9644efb1da8e}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0cf0cb65-5b0f-461f-93ca-175fe6a91ffe}, !- Handle
  Node 369,                               !- Name
  {9ae4d3d8-1ae8-4551-b5f6-cf11c58e48b2}, !- Inlet Port
  {2ce2680a-0c3d-4ffd-8dc8-a98574bd36ad}; !- Outlet Port

OS:Connection,
  {9ae4d3d8-1ae8-4551-b5f6-cf11c58e48b2}, !- Handle
  {182eb453-ec09-4363-b9fe-ce8e10308b9e}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  18,                                     !- Outlet Port
  {0cf0cb65-5b0f-461f-93ca-175fe6a91ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a92e15b-5de9-4820-8a7c-aad7eea6107f}, !- Handle
  Node 370,                               !- Name
  {45cd8061-6d44-40e8-adc4-fad84289d925}, !- Inlet Port
  {425a5e51-7e53-482f-a7cc-2a2363bff350}; !- Outlet Port

OS:Connection,
  {2ce2680a-0c3d-4ffd-8dc8-a98574bd36ad}, !- Handle
  {02b5cb16-5a0b-48a2-8502-74b40e8b70f1}, !- Name
  {0cf0cb65-5b0f-461f-93ca-175fe6a91ffe}, !- Source Object
  3,                                      !- Outlet Port
  {64b0bde1-3366-41ca-a17f-17f02da1aeca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45cd8061-6d44-40e8-adc4-fad84289d925}, !- Handle
  {bcb4bd17-63f3-415e-bfc0-338d97c837bd}, !- Name
  {64b0bde1-3366-41ca-a17f-17f02da1aeca}, !- Source Object
  3,                                      !- Outlet Port
  {0a92e15b-5de9-4820-8a7c-aad7eea6107f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425a5e51-7e53-482f-a7cc-2a2363bff350}, !- Handle
  {6685d5ed-2579-47d9-9f04-18434b1fba19}, !- Name
  {0a92e15b-5de9-4820-8a7c-aad7eea6107f}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5bef81c3-c167-4faf-80ec-3093f437c259}, !- Handle
  Water Use Connections 16,               !- Name
  {16481b69-12a7-41e7-9197-3cd08695e37c}, !- Inlet Node Name
  {1da2e816-d487-48c4-b0f7-87830404cb6c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {413bff22-9104-4c79-b350-61c308d00be5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee699d39-42ca-4567-a3c2-06535fcbdab0}, !- Handle
  Dining area - penitentiary-space function Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  {cf3d206f-d7a5-4c10-8c2a-cf2abaff8430}, !- Target Temperature Schedule Name
  {715e2777-890a-40ed-a89b-2dccd7609322}, !- Sensible Fraction Schedule Name
  {fd37a2bc-7f6e-4c71-98d2-7bb83421bd06}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {715e2777-890a-40ed-a89b-2dccd7609322}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37afdb64-e907-4e2f-a63a-cc5c6d61cc94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37afdb64-e907-4e2f-a63a-cc5c6d61cc94}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd37a2bc-7f6e-4c71-98d2-7bb83421bd06}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3eedfa8-9649-4998-88a8-8f908ba6fca8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3eedfa8-9649-4998-88a8-8f908ba6fca8}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf3d206f-d7a5-4c10-8c2a-cf2abaff8430}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c86a117c-b376-47c7-8014-38279c70511d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c86a117c-b376-47c7-8014-38279c70511d}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {413bff22-9104-4c79-b350-61c308d00be5}, !- Handle
  Dining area - penitentiary-space function Service Water Use 1.89gal/min, !- Name
  {ee699d39-42ca-4567-a3c2-06535fcbdab0}, !- Water Use Equipment Definition Name
  {3630d284-7049-4e6a-8401-e158056daaf5}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {efd15134-51d1-4530-bd3d-028bd8832de3}, !- Handle
  Node 371,                               !- Name
  {f6d49afc-46c6-46bf-a504-8857c3de4405}, !- Inlet Port
  {16481b69-12a7-41e7-9197-3cd08695e37c}; !- Outlet Port

OS:Connection,
  {f6d49afc-46c6-46bf-a504-8857c3de4405}, !- Handle
  {a9b157c5-b08d-4219-a684-a6580e382ed7}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  19,                                     !- Outlet Port
  {efd15134-51d1-4530-bd3d-028bd8832de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6446e7c-e221-40b5-8805-a453ea337996}, !- Handle
  Node 372,                               !- Name
  {1da2e816-d487-48c4-b0f7-87830404cb6c}, !- Inlet Port
  {4d9b29f4-26fa-424f-aac8-074013119876}; !- Outlet Port

OS:Connection,
  {16481b69-12a7-41e7-9197-3cd08695e37c}, !- Handle
  {4c03244c-7bde-42f3-a238-5406081c349b}, !- Name
  {efd15134-51d1-4530-bd3d-028bd8832de3}, !- Source Object
  3,                                      !- Outlet Port
  {5bef81c3-c167-4faf-80ec-3093f437c259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da2e816-d487-48c4-b0f7-87830404cb6c}, !- Handle
  {5b4371e3-6b8b-4488-8a9c-d7b7bb766960}, !- Name
  {5bef81c3-c167-4faf-80ec-3093f437c259}, !- Source Object
  3,                                      !- Outlet Port
  {c6446e7c-e221-40b5-8805-a453ea337996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9b29f4-26fa-424f-aac8-074013119876}, !- Handle
  {01b5149e-6937-4a1f-abf7-25e65e37b029}, !- Name
  {c6446e7c-e221-40b5-8805-a453ea337996}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {38195852-121e-4770-9ae4-095167e9876f}, !- Handle
  Water Use Connections 17,               !- Name
  {7c92446b-0546-42b6-863d-56a4bc28dbf2}, !- Inlet Node Name
  {258b8a7d-1fc0-4928-9637-d259bb707278}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be31d4a3-7ae5-4f06-971c-4211eb065530}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08c7b825-5a5a-4364-aeea-33ff8316c196}, !- Handle
  Dining area - space designed to ansi/ies rp-28 (used primarily by residents)-space function Service Water Use Def 2.53gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000159337005684495,                   !- Peak Flow Rate {m3/s}
  {142e8628-7c3a-4751-bd19-41ebd237940d}, !- Target Temperature Schedule Name
  {308fc5d2-5bea-4f3a-ada3-7973e2b41282}, !- Sensible Fraction Schedule Name
  {5d13ed58-85b3-473a-86c6-2a9442d3101e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {308fc5d2-5bea-4f3a-ada3-7973e2b41282}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {017f9c28-c7a7-45a4-aa43-6a14ad6f6225}; !- Default Day Schedule Name

OS:Schedule:Day,
  {017f9c28-c7a7-45a4-aa43-6a14ad6f6225}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d13ed58-85b3-473a-86c6-2a9442d3101e}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f30f9d6d-5f84-4c78-a97a-9b482205ab2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f30f9d6d-5f84-4c78-a97a-9b482205ab2c}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {142e8628-7c3a-4751-bd19-41ebd237940d}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76fa306a-59e8-4149-bf81-d8b5c89df02b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76fa306a-59e8-4149-bf81-d8b5c89df02b}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be31d4a3-7ae5-4f06-971c-4211eb065530}, !- Handle
  Dining area - space designed to ansi/ies rp-28 (used primarily by residents)-space function Service Water Use 2.53gal/min, !- Name
  {08c7b825-5a5a-4364-aeea-33ff8316c196}, !- Water Use Equipment Definition Name
  {8227bef0-e945-4e14-b829-da21eb5130ba}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb017181-9b61-4881-acab-d1ea0a01ac93}, !- Handle
  Node 373,                               !- Name
  {f1414b54-9172-4c46-847d-42991a2401ad}, !- Inlet Port
  {7c92446b-0546-42b6-863d-56a4bc28dbf2}; !- Outlet Port

OS:Connection,
  {f1414b54-9172-4c46-847d-42991a2401ad}, !- Handle
  {e60f884d-9b8f-4ba0-ab29-36f1ecf7cec8}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  20,                                     !- Outlet Port
  {cb017181-9b61-4881-acab-d1ea0a01ac93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075cb1c5-e919-4f63-ac3e-b81b194e86da}, !- Handle
  Node 374,                               !- Name
  {258b8a7d-1fc0-4928-9637-d259bb707278}, !- Inlet Port
  {0316277b-2bdf-4bd1-a11c-42ee61ed22c2}; !- Outlet Port

OS:Connection,
  {7c92446b-0546-42b6-863d-56a4bc28dbf2}, !- Handle
  {62aefa3d-4890-4842-a718-39aa16fe8cee}, !- Name
  {cb017181-9b61-4881-acab-d1ea0a01ac93}, !- Source Object
  3,                                      !- Outlet Port
  {38195852-121e-4770-9ae4-095167e9876f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258b8a7d-1fc0-4928-9637-d259bb707278}, !- Handle
  {22a25d87-4070-4ec7-8da0-b2bc89a62881}, !- Name
  {38195852-121e-4770-9ae4-095167e9876f}, !- Source Object
  3,                                      !- Outlet Port
  {075cb1c5-e919-4f63-ac3e-b81b194e86da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0316277b-2bdf-4bd1-a11c-42ee61ed22c2}, !- Handle
  {c5f3e42b-e969-4e88-b2c1-00979f920007}, !- Name
  {075cb1c5-e919-4f63-ac3e-b81b194e86da}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {85a2237d-2040-48b0-9a77-ce7d6e59da17}, !- Handle
  Water Use Connections 18,               !- Name
  {e399b806-6b86-463a-b6bf-c0cebc5ec72d}, !- Inlet Node Name
  {84bb7f2d-f3a1-4807-b71d-d437cc6b7f55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {660c00bc-a5f0-44c4-8251-40cd2d4c7d8e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0cdef8b-7faf-4b18-9c96-3a2682ab5a2b}, !- Handle
  Dressing/fitting room - performing arts theatre-space function Service Water Use Def 0.28gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.77041211746275e-05,                   !- Peak Flow Rate {m3/s}
  {7cba58f1-54dd-4795-8d20-9568efed3405}, !- Target Temperature Schedule Name
  {302260a9-4d15-451b-9523-ee8c8f841698}, !- Sensible Fraction Schedule Name
  {13aa75cb-bd51-4bc8-bceb-59962069e90c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {302260a9-4d15-451b-9523-ee8c8f841698}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8e68433-2765-434a-af6a-55d4920edda3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8e68433-2765-434a-af6a-55d4920edda3}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {13aa75cb-bd51-4bc8-bceb-59962069e90c}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90da1406-da31-480c-b389-f8c30d043603}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90da1406-da31-480c-b389-f8c30d043603}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cba58f1-54dd-4795-8d20-9568efed3405}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e56d932-5a20-4d01-8fa7-53fc96eb09e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e56d932-5a20-4d01-8fa7-53fc96eb09e8}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {660c00bc-a5f0-44c4-8251-40cd2d4c7d8e}, !- Handle
  Dressing/fitting room - performing arts theatre-space function Service Water Use 0.28gal/min, !- Name
  {a0cdef8b-7faf-4b18-9c96-3a2682ab5a2b}, !- Water Use Equipment Definition Name
  {cb09bde0-e61b-4660-b220-4da509055950}, !- Space Name
  {d41b14d2-14b2-4e14-8ff4-f13ea2b7a244}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c708886d-e7e9-46fb-b4ce-f1ee65f367dd}, !- Handle
  Node 375,                               !- Name
  {ed1caf78-f5ad-4fa0-aa73-8484e7f0d83d}, !- Inlet Port
  {e399b806-6b86-463a-b6bf-c0cebc5ec72d}; !- Outlet Port

OS:Connection,
  {ed1caf78-f5ad-4fa0-aa73-8484e7f0d83d}, !- Handle
  {15a2b03a-7ef0-41e0-93aa-137c3f62445c}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  21,                                     !- Outlet Port
  {c708886d-e7e9-46fb-b4ce-f1ee65f367dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d73673c9-b06c-42be-8372-62a1e85334a7}, !- Handle
  Node 376,                               !- Name
  {84bb7f2d-f3a1-4807-b71d-d437cc6b7f55}, !- Inlet Port
  {7a588f62-5b8f-42a0-85c4-044f70e76152}; !- Outlet Port

OS:Connection,
  {e399b806-6b86-463a-b6bf-c0cebc5ec72d}, !- Handle
  {64acc151-7248-4f98-9781-de127b1ddab1}, !- Name
  {c708886d-e7e9-46fb-b4ce-f1ee65f367dd}, !- Source Object
  3,                                      !- Outlet Port
  {85a2237d-2040-48b0-9a77-ce7d6e59da17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84bb7f2d-f3a1-4807-b71d-d437cc6b7f55}, !- Handle
  {d57a9bbc-2e3b-4d5e-9bb7-020c1b376091}, !- Name
  {85a2237d-2040-48b0-9a77-ce7d6e59da17}, !- Source Object
  3,                                      !- Outlet Port
  {d73673c9-b06c-42be-8372-62a1e85334a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a588f62-5b8f-42a0-85c4-044f70e76152}, !- Handle
  {e222ee88-5793-47fa-a370-27004e6038a7}, !- Name
  {d73673c9-b06c-42be-8372-62a1e85334a7}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {579335df-14f4-4e1d-8411-de4cf23378ec}, !- Handle
  Water Use Connections 19,               !- Name
  {52c1314e-f68e-450e-9d1c-74b471fe73fb}, !- Inlet Node Name
  {32e6444f-5dda-4016-99d4-3337fdc8a68a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c52f3b9e-208f-43b4-8659-c20c5bdf00ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e54d6ee-a3e1-4520-a28b-21957d6b76f9}, !- Handle
  Emergency vehicle garage-space function Service Water Use Def 2.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000129461311813205,                   !- Peak Flow Rate {m3/s}
  {930abbd6-1970-48ec-a4c7-a138742a1541}, !- Target Temperature Schedule Name
  {1414cab2-2b99-4ee3-a54a-9ffb0b81c182}, !- Sensible Fraction Schedule Name
  {be3c0f1c-ca46-4c67-ac09-a12519a3c711}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1414cab2-2b99-4ee3-a54a-9ffb0b81c182}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75899c21-c102-4cd6-83b3-350dd2cb59d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75899c21-c102-4cd6-83b3-350dd2cb59d8}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be3c0f1c-ca46-4c67-ac09-a12519a3c711}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af50dbc2-8ad6-4f68-a2bc-edc103804949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af50dbc2-8ad6-4f68-a2bc-edc103804949}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {930abbd6-1970-48ec-a4c7-a138742a1541}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b686679-9e62-495c-975a-0d7a2f0ebc8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b686679-9e62-495c-975a-0d7a2f0ebc8d}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c52f3b9e-208f-43b4-8659-c20c5bdf00ed}, !- Handle
  Emergency vehicle garage-space function Service Water Use 2.05gal/min, !- Name
  {3e54d6ee-a3e1-4520-a28b-21957d6b76f9}, !- Water Use Equipment Definition Name
  {456dfd63-0022-4a5a-b483-2ff10de9a7e5}, !- Space Name
  {18141a62-9e1d-4768-8de8-798f02896f42}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {abf3f471-c431-492d-bf88-727edb386b17}, !- Handle
  Node 377,                               !- Name
  {949420b6-d354-42be-ad1d-0454c8507c5c}, !- Inlet Port
  {52c1314e-f68e-450e-9d1c-74b471fe73fb}; !- Outlet Port

OS:Connection,
  {949420b6-d354-42be-ad1d-0454c8507c5c}, !- Handle
  {574960c4-17e7-4b02-9561-f519a920cba7}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  22,                                     !- Outlet Port
  {abf3f471-c431-492d-bf88-727edb386b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9aa825ba-372e-4e7d-a12b-f5ad35a49d96}, !- Handle
  Node 378,                               !- Name
  {32e6444f-5dda-4016-99d4-3337fdc8a68a}, !- Inlet Port
  {19ed77c9-9bed-410f-a4dd-adbfc2f8f1bf}; !- Outlet Port

OS:Connection,
  {52c1314e-f68e-450e-9d1c-74b471fe73fb}, !- Handle
  {6b94c2dd-feef-447c-b95a-cf094d826044}, !- Name
  {abf3f471-c431-492d-bf88-727edb386b17}, !- Source Object
  3,                                      !- Outlet Port
  {579335df-14f4-4e1d-8411-de4cf23378ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e6444f-5dda-4016-99d4-3337fdc8a68a}, !- Handle
  {6a29c6b6-f2c1-4a1b-98a7-915f060ab683}, !- Name
  {579335df-14f4-4e1d-8411-de4cf23378ec}, !- Source Object
  3,                                      !- Outlet Port
  {9aa825ba-372e-4e7d-a12b-f5ad35a49d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ed77c9-9bed-410f-a4dd-adbfc2f8f1bf}, !- Handle
  {83c64ade-2027-4b18-9721-7cc58318223c}, !- Name
  {9aa825ba-372e-4e7d-a12b-f5ad35a49d96}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ce20927-d91a-40cb-9766-6e13157ca173}, !- Handle
  Water Use Connections 20,               !- Name
  {edfff53c-77f8-49ae-9c3c-140f868aa72e}, !- Inlet Node Name
  {fe136902-637e-492f-8daf-2522db113cd5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b29a221-8314-4949-8106-2f986f12f1db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34b063b7-7589-4b86-91a1-c555115bce84}, !- Handle
  Food preparation area-space function Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.97513665207915e-05,                   !- Peak Flow Rate {m3/s}
  {0a0c3c50-9e86-430e-a4c7-4069798e29ec}, !- Target Temperature Schedule Name
  {b66755c3-b88b-4a53-b9cb-f3b500799356}, !- Sensible Fraction Schedule Name
  {96580b80-aa86-4254-8dcf-6296fc864ced}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b66755c3-b88b-4a53-b9cb-f3b500799356}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb8cb81a-4921-4151-803a-dc50caa879f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb8cb81a-4921-4151-803a-dc50caa879f0}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96580b80-aa86-4254-8dcf-6296fc864ced}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {601553e9-f42d-4c56-8507-929ec7c994a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {601553e9-f42d-4c56-8507-929ec7c994a1}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a0c3c50-9e86-430e-a4c7-4069798e29ec}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2909d49c-61f6-4306-96fb-cc29fdc9031a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2909d49c-61f6-4306-96fb-cc29fdc9031a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b29a221-8314-4949-8106-2f986f12f1db}, !- Handle
  Food preparation area-space function Service Water Use 0.95gal/min, !- Name
  {34b063b7-7589-4b86-91a1-c555115bce84}, !- Water Use Equipment Definition Name
  {b47499ea-8a99-44e5-b49d-803dabd13621}, !- Space Name
  {43e86363-8304-4c16-8301-4d0455d69832}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {196dc846-bdf5-46a4-9e73-97faf2e5b607}, !- Handle
  Node 379,                               !- Name
  {2c513f06-8b28-4b51-976a-68c87c62604d}, !- Inlet Port
  {edfff53c-77f8-49ae-9c3c-140f868aa72e}; !- Outlet Port

OS:Connection,
  {2c513f06-8b28-4b51-976a-68c87c62604d}, !- Handle
  {39ef01f6-9540-4329-b812-669c918bc881}, !- Name
  {72e0cb6d-dc7b-4660-8123-0e2374de12f7}, !- Source Object
  23,                                     !- Outlet Port
  {196dc846-bdf5-46a4-9e73-97faf2e5b607}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a5aae0c-1ad8-4b2a-a355-b947a1ae6f0c}, !- Handle
  Node 380,                               !- Name
  {fe136902-637e-492f-8daf-2522db113cd5}, !- Inlet Port
  {6bf6253d-77f3-42a2-a59a-190309d6a7c9}; !- Outlet Port

OS:Connection,
  {edfff53c-77f8-49ae-9c3c-140f868aa72e}, !- Handle
  {b74a1b91-af90-44b5-980b-6cba79a16199}, !- Name
  {196dc846-bdf5-46a4-9e73-97faf2e5b607}, !- Source Object
  3,                                      !- Outlet Port
  {3ce20927-d91a-40cb-9766-6e13157ca173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe136902-637e-492f-8daf-2522db113cd5}, !- Handle
  {c73a4637-3dbc-4b2b-962e-8336621a5481}, !- Name
  {3ce20927-d91a-40cb-9766-6e13157ca173}, !- Source Object
  3,                                      !- Outlet Port
  {8a5aae0c-1ad8-4b2a-a355-b947a1ae6f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf6253d-77f3-42a2-a59a-190309d6a7c9}, !- Handle
  {717e7394-b93c-47e2-b556-1ae0caf01c2b}, !- Name
  {8a5aae0c-1ad8-4b2a-a355-b947a1ae6f0c}, !- Source Object
  3,                                      !- Outlet Port
  {33da5719-d04d-4e0e-9bc2-e162fa260c29}, !- Target Object
  23;                                     !- Inlet Port

OS:Sizing:Parameters,
  {b31bebe5-1109-40a3-93f0-8a66547dc20d}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {0eaf0a46-acae-4f60-83d7-e95f6790ca9d}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {3477b9f9-2c94-4932-b2d8-6900b45b6e7f}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {dace496f-49e5-45bd-91a7-a330e889a8ce}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {a8e8ff78-60d6-4e32-b784-530b13ed4daa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8e8ff78-60d6-4e32-b784-530b13ed4daa}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {eccd04e0-19f4-47c2-b438-6e11c77a5455}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b4186b8f-efa3-4c05-96bf-8aa06c5d9dad}, !- Supply Air Inlet Node
  {c2f44706-7f73-4355-8687-0f6d8711065d}, !- Supply Air Outlet Node
  {84f4571f-8554-4c25-8ade-51879db5cee2}, !- Exhaust Air Inlet Node
  {349b3326-b67e-4056-ad3b-e98a1bee7113}, !- Exhaust Air Outlet Node
  5175.640625,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ed1d758a-ffd3-49fe-82d4-f743165caefd}, !- Handle
  Node 382,                               !- Name
  {c2f44706-7f73-4355-8687-0f6d8711065d}, !- Inlet Port
  {e1d37d84-25f8-476e-bb88-e58eff0c9430}; !- Outlet Port

OS:Connection,
  {b4186b8f-efa3-4c05-96bf-8aa06c5d9dad}, !- Handle
  {ccebdcf1-8e3f-4d67-948c-6bb7d338f2dc}, !- Name
  {12485108-2167-4007-8727-78db30e6dde3}, !- Source Object
  3,                                      !- Outlet Port
  {eccd04e0-19f4-47c2-b438-6e11c77a5455}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c2f44706-7f73-4355-8687-0f6d8711065d}, !- Handle
  {96a4edaf-9d53-4f73-adda-7f8bffcd495f}, !- Name
  {eccd04e0-19f4-47c2-b438-6e11c77a5455}, !- Source Object
  13,                                     !- Outlet Port
  {ed1d758a-ffd3-49fe-82d4-f743165caefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d37d84-25f8-476e-bb88-e58eff0c9430}, !- Handle
  {3ff6a338-0951-4a4e-800c-3a2b0827875d}, !- Name
  {ed1d758a-ffd3-49fe-82d4-f743165caefd}, !- Source Object
  3,                                      !- Outlet Port
  {6e269ab1-1d97-4ef2-be30-f6e67686dac6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77d2ceb9-3d85-432b-8db7-71f2c8eed6cb}, !- Handle
  Node 383,                               !- Name
  {a64123f0-6173-430b-9005-c9cefb596bbc}, !- Inlet Port
  {84f4571f-8554-4c25-8ade-51879db5cee2}; !- Outlet Port

OS:Connection,
  {a64123f0-6173-430b-9005-c9cefb596bbc}, !- Handle
  {2e3a8ac0-e41d-4dfd-be84-043cd8efa499}, !- Name
  {6e269ab1-1d97-4ef2-be30-f6e67686dac6}, !- Source Object
  7,                                      !- Outlet Port
  {77d2ceb9-3d85-432b-8db7-71f2c8eed6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f4571f-8554-4c25-8ade-51879db5cee2}, !- Handle
  {5142b6f8-fd92-493a-93c0-66ef4016d350}, !- Name
  {77d2ceb9-3d85-432b-8db7-71f2c8eed6cb}, !- Source Object
  3,                                      !- Outlet Port
  {eccd04e0-19f4-47c2-b438-6e11c77a5455}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {349b3326-b67e-4056-ad3b-e98a1bee7113}, !- Handle
  {f50663fa-4064-46dd-9da9-34c7f7245675}, !- Name
  {eccd04e0-19f4-47c2-b438-6e11c77a5455}, !- Source Object
  15,                                     !- Outlet Port
  {ce29c4f0-eb03-4937-87de-7105359dd6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4772c79c-b2d2-4793-a94c-ceda3169c9aa}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {959eec3d-0ab7-43b2-a540-64f8d3caa0d5}, !- Reference Setpoint Node Name
  {959eec3d-0ab7-43b2-a540-64f8d3caa0d5}, !- Mixed Air Stream Node Name
  {12485108-2167-4007-8727-78db30e6dde3}, !- Outdoor Air Stream Node Name
  {41f89943-77b1-412d-8e7b-3657902e146a}, !- Return Air Stream Node Name
  {ed1d758a-ffd3-49fe-82d4-f743165caefd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dd6680b2-3dbe-421a-8cce-009e9b884fa7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7ec9c152-5275-49d7-a0a6-063ce7a919ca}, !- Control Zone or Zone List Name
  {65a2caa7-6075-4e44-806d-50e26e1e9bfa}, !- Cooling Control Zone or Zone List Name
  {0345ba7e-a7d0-488d-a548-61458683fbf6}, !- Heating Control Zone or Zone List Name
  {850e8dad-8bbd-4679-b536-585da70909f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ec9c152-5275-49d7-a0a6-063ce7a919ca}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {65a2caa7-6075-4e44-806d-50e26e1e9bfa}, !- Handle
  {3e5242c9-ac85-4ea3-9e8c-1494a43caab5}; !- Name

OS:ModelObjectList,
  {0345ba7e-a7d0-488d-a548-61458683fbf6}, !- Handle
  {67ea7a63-052f-4389-9cba-99d0ac7c9956}; !- Name

OS:ModelObjectList,
  {850e8dad-8bbd-4679-b536-585da70909f9}, !- Handle
  {02b72970-e955-48c5-a707-e6247abb98ff}; !- Name

OS:Schedule:Ruleset,
  {4adb5fd3-9425-4b2f-b4ff-a900c26b5fa9}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {bca3d7db-0863-4a9b-948c-001fae6838b3}, !- Default Day Schedule Name
  {3b81f1ee-cfc8-4ee8-8530-b5a84901f7b1}, !- Summer Design Day Schedule Name
  {ebd53570-da10-4ca6-9034-d86977c6bc12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bca3d7db-0863-4a9b-948c-001fae6838b3}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b46cd37-b23e-4edb-8acd-8c4a0b264f1a}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebd53570-da10-4ca6-9034-d86977c6bc12}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4be30ecf-3f40-4352-b1ce-af656ef8538d}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b81f1ee-cfc8-4ee8-8530-b5a84901f7b1}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eab909fa-9195-4c84-8aba-298de7533026}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {4adb5fd3-9425-4b2f-b4ff-a900c26b5fa9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {49ef8e16-e0e1-451d-9463-03fc9074938d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {49ef8e16-e0e1-451d-9463-03fc9074938d}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Monday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40e2b1ee-4ddf-4156-8410-294972b1000a}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {4adb5fd3-9425-4b2f-b4ff-a900c26b5fa9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {232944e3-2ccf-46d4-be46-b9a22b12b4f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {232944e3-2ccf-46d4-be46-b9a22b12b4f2}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4dd84ee5-bc34-4194-855a-4bea857a8edb}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {4adb5fd3-9425-4b2f-b4ff-a900c26b5fa9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0157d93d-efb1-4a51-873b-92547603f5f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0157d93d-efb1-4a51-873b-92547603f5f8}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4e76b0f-de6f-4229-b628-1c65c146e280}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {4adb5fd3-9425-4b2f-b4ff-a900c26b5fa9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a7d38efc-abea-4a08-90de-7f0feb652f80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a7d38efc-abea-4a08-90de-7f0feb652f80}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Thursday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {540b6de3-7e17-45c0-bd97-f395955bad3e}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {4adb5fd3-9425-4b2f-b4ff-a900c26b5fa9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27cdc258-362d-4fae-b278-ca8d5843747f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27cdc258-362d-4fae-b278-ca8d5843747f}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Friday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff437280-afdb-4caf-95bb-6f8a573b71c3}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {4adb5fd3-9425-4b2f-b4ff-a900c26b5fa9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd751643-b46b-4598-9d3c-9fdc809712d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd751643-b46b-4598-9d3c-9fdc809712d2}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Saturday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21edb7b3-1825-40b2-8593-bbf0d14d7627}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {4adb5fd3-9425-4b2f-b4ff-a900c26b5fa9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4320f682-7a1a-4b34-8dd2-f7d99c1ecb89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4320f682-7a1a-4b34-8dd2-f7d99c1ecb89}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-H-Space Function Sys-3 Flr-4 Sch-H HPlcmt-east ZN Occ Sch Sunday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e0d53c8e-2068-4bcb-8dde-885c03347b13}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5611e462-1639-4dd5-809c-7d6ee26cc2e9}, !- Supply Air Inlet Node
  {d070fb2f-c190-479b-8ffa-566fd9b4fa6f}, !- Supply Air Outlet Node
  {31bd7e1c-07bf-4032-b04e-193b22a1b1e6}, !- Exhaust Air Inlet Node
  {f8ae7a3c-1ce4-42d6-aed6-26f711a6c516}, !- Exhaust Air Outlet Node
  5175.640625,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {634103ee-1340-43bd-b6fd-df887a0ca1bb}, !- Handle
  Node 384,                               !- Name
  {d070fb2f-c190-479b-8ffa-566fd9b4fa6f}, !- Inlet Port
  {61046e9f-0afc-41a2-ba9f-8b767db35439}; !- Outlet Port

OS:Connection,
  {5611e462-1639-4dd5-809c-7d6ee26cc2e9}, !- Handle
  {ac813b34-f5c3-4f93-b120-668b02e124bd}, !- Name
  {ee23e455-7fc7-46a4-b2cd-1433f1d0b4c9}, !- Source Object
  3,                                      !- Outlet Port
  {e0d53c8e-2068-4bcb-8dde-885c03347b13}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d070fb2f-c190-479b-8ffa-566fd9b4fa6f}, !- Handle
  {b8db96e8-04b7-4aab-bf0f-a84d99e33542}, !- Name
  {e0d53c8e-2068-4bcb-8dde-885c03347b13}, !- Source Object
  13,                                     !- Outlet Port
  {634103ee-1340-43bd-b6fd-df887a0ca1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61046e9f-0afc-41a2-ba9f-8b767db35439}, !- Handle
  {54cf7eb2-1a7e-4e54-a0e6-4f02135ff9e9}, !- Name
  {634103ee-1340-43bd-b6fd-df887a0ca1bb}, !- Source Object
  3,                                      !- Outlet Port
  {e3b13078-aa9d-4176-abec-afa8b057599b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0a5be22-8411-4240-acee-17a40bab3f35}, !- Handle
  Node 385,                               !- Name
  {0956fae0-7510-4f79-94ed-5e2b6c7b318c}, !- Inlet Port
  {31bd7e1c-07bf-4032-b04e-193b22a1b1e6}; !- Outlet Port

OS:Connection,
  {0956fae0-7510-4f79-94ed-5e2b6c7b318c}, !- Handle
  {eb5a1fe5-24e5-451d-a565-886a750375f9}, !- Name
  {e3b13078-aa9d-4176-abec-afa8b057599b}, !- Source Object
  7,                                      !- Outlet Port
  {f0a5be22-8411-4240-acee-17a40bab3f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bd7e1c-07bf-4032-b04e-193b22a1b1e6}, !- Handle
  {d93783b8-e7ca-469a-9a3c-1cb96ec1802f}, !- Name
  {f0a5be22-8411-4240-acee-17a40bab3f35}, !- Source Object
  3,                                      !- Outlet Port
  {e0d53c8e-2068-4bcb-8dde-885c03347b13}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f8ae7a3c-1ce4-42d6-aed6-26f711a6c516}, !- Handle
  {947dff3b-8e9b-4c73-93f1-aa075e93d6cf}, !- Name
  {e0d53c8e-2068-4bcb-8dde-885c03347b13}, !- Source Object
  15,                                     !- Outlet Port
  {7ba05b5a-e3ab-4c49-8795-ef422a2d9edf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3acc3fae-cbe0-4289-b805-092bbc7c2a92}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {76278539-842a-4806-a42c-cf7742a36f72}, !- Reference Setpoint Node Name
  {76278539-842a-4806-a42c-cf7742a36f72}, !- Mixed Air Stream Node Name
  {ee23e455-7fc7-46a4-b2cd-1433f1d0b4c9}, !- Outdoor Air Stream Node Name
  {8a5c1b75-cf99-401e-8164-22b8d21665c3}, !- Return Air Stream Node Name
  {634103ee-1340-43bd-b6fd-df887a0ca1bb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {74effa58-d448-4d37-9bf9-4187c3c945d6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {081be91f-42cd-46ff-ad6b-7ddbc70c3385}, !- Control Zone or Zone List Name
  {da45bd3c-ea1d-42b6-825d-de66f90f183a}, !- Cooling Control Zone or Zone List Name
  {ab3bd7ab-c170-409c-a61a-038a4d9bc87b}, !- Heating Control Zone or Zone List Name
  {18da9555-f467-45cc-b446-05c3939ce228}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {081be91f-42cd-46ff-ad6b-7ddbc70c3385}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {da45bd3c-ea1d-42b6-825d-de66f90f183a}, !- Handle
  {001d43e0-62b3-4539-9235-4cc0be5169b3}; !- Name

OS:ModelObjectList,
  {ab3bd7ab-c170-409c-a61a-038a4d9bc87b}, !- Handle
  {da0af917-6532-4cf0-a82a-b9a7b6305f21}; !- Name

OS:ModelObjectList,
  {18da9555-f467-45cc-b446-05c3939ce228}, !- Handle
  {aa779856-ff9d-44db-83ba-02ca8e62788b}; !- Name

OS:Schedule:Ruleset,
  {a99b53d3-7e8d-44e9-91f5-5757d7dd7454}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {8939b71c-cda9-4987-8227-c7ca09cc7598}, !- Default Day Schedule Name
  {3c59e906-4b01-4c37-92a0-7f358e6f9145}, !- Summer Design Day Schedule Name
  {26ba6c5a-a55b-4fef-98ab-04c474703fb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8939b71c-cda9-4987-8227-c7ca09cc7598}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af2e90c0-5e2d-4caf-94db-b7e2f2efce30}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26ba6c5a-a55b-4fef-98ab-04c474703fb5}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0ec67ff-23c8-411d-9091-2de3ee099538}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c59e906-4b01-4c37-92a0-7f358e6f9145}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8975292e-c28d-4bb2-8eb8-9995b831db8a}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {a99b53d3-7e8d-44e9-91f5-5757d7dd7454}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a629d6a0-6add-4df7-be9b-8c2fbf5ba821}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a629d6a0-6add-4df7-be9b-8c2fbf5ba821}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Monday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c762fb4a-3999-4b66-83de-10eb9623c54a}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {a99b53d3-7e8d-44e9-91f5-5757d7dd7454}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {31ba020f-456c-4209-8739-4874c798590f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {31ba020f-456c-4209-8739-4874c798590f}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {424efc69-e9bb-4b42-b927-25d3093f83b5}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {a99b53d3-7e8d-44e9-91f5-5757d7dd7454}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cbd72e71-19a2-4702-b070-599bd2e1c45a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cbd72e71-19a2-4702-b070-599bd2e1c45a}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {43c3179d-d1e8-4e01-b161-51721a8279a9}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {a99b53d3-7e8d-44e9-91f5-5757d7dd7454}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a1e0031d-85bc-437c-a341-0b2fc4a6052a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a1e0031d-85bc-437c-a341-0b2fc4a6052a}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Thursday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b19e648c-8b50-4f4b-aee6-4d1681ae0028}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {a99b53d3-7e8d-44e9-91f5-5757d7dd7454}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63d2ab9e-0fec-4290-a02e-16d971bdc3f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {63d2ab9e-0fec-4290-a02e-16d971bdc3f0}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Friday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9e424eac-8510-4a77-883f-58b9fffe57e7}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {a99b53d3-7e8d-44e9-91f5-5757d7dd7454}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c355fbc-107b-4ffb-babb-4b8f073868e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c355fbc-107b-4ffb-babb-4b8f073868e0}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Saturday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {12215a86-9665-4c0e-a193-dfebd876cab0}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {a99b53d3-7e8d-44e9-91f5-5757d7dd7454}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93438b83-9dad-4b24-89e0-d26a9e1ca554}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93438b83-9dad-4b24-89e0-d26a9e1ca554}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-I-Space Function Sys-3 Flr-4 Sch-I HPlcmt-north ZN Occ Sch Sunday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5a72778a-e66c-476e-a36c-c7a2487aad27}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3e9c72cd-d3d2-4209-85cd-f07c19868227}, !- Supply Air Inlet Node
  {6497752b-6308-4798-a071-f81349dc443f}, !- Supply Air Outlet Node
  {64ae819d-0d9e-4dbe-b50b-a99aa755c3ee}, !- Exhaust Air Inlet Node
  {28a946f9-c348-4b09-ac1b-4deed224416e}, !- Exhaust Air Outlet Node
  5175.640625,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b472cb76-898c-42b0-aace-87b3d4822ab2}, !- Handle
  Node 386,                               !- Name
  {6497752b-6308-4798-a071-f81349dc443f}, !- Inlet Port
  {4ecf7f2c-132b-424b-ab4f-e1306927edeb}; !- Outlet Port

OS:Connection,
  {3e9c72cd-d3d2-4209-85cd-f07c19868227}, !- Handle
  {f0c2e006-8661-4127-9b9a-859ce3dd70e6}, !- Name
  {1a1679e7-0254-4624-99de-7a16fa52dbb4}, !- Source Object
  3,                                      !- Outlet Port
  {5a72778a-e66c-476e-a36c-c7a2487aad27}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6497752b-6308-4798-a071-f81349dc443f}, !- Handle
  {38c4c947-58aa-4821-a447-b80ce52823ce}, !- Name
  {5a72778a-e66c-476e-a36c-c7a2487aad27}, !- Source Object
  13,                                     !- Outlet Port
  {b472cb76-898c-42b0-aace-87b3d4822ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ecf7f2c-132b-424b-ab4f-e1306927edeb}, !- Handle
  {923760c5-ab72-4050-9c56-3b2512f9ae70}, !- Name
  {b472cb76-898c-42b0-aace-87b3d4822ab2}, !- Source Object
  3,                                      !- Outlet Port
  {6f617ac6-d7d8-44dd-88bc-39c6b54b739e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {482f9b22-94d8-4e48-9bae-a0b79060f893}, !- Handle
  Node 387,                               !- Name
  {e2fe8590-985f-4cce-9742-6212909e86cd}, !- Inlet Port
  {64ae819d-0d9e-4dbe-b50b-a99aa755c3ee}; !- Outlet Port

OS:Connection,
  {e2fe8590-985f-4cce-9742-6212909e86cd}, !- Handle
  {5f7f1514-9fe3-4dd8-83ed-5f5279d9b086}, !- Name
  {6f617ac6-d7d8-44dd-88bc-39c6b54b739e}, !- Source Object
  7,                                      !- Outlet Port
  {482f9b22-94d8-4e48-9bae-a0b79060f893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ae819d-0d9e-4dbe-b50b-a99aa755c3ee}, !- Handle
  {c3baac93-f873-4298-9641-4ea87cfc84f0}, !- Name
  {482f9b22-94d8-4e48-9bae-a0b79060f893}, !- Source Object
  3,                                      !- Outlet Port
  {5a72778a-e66c-476e-a36c-c7a2487aad27}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {28a946f9-c348-4b09-ac1b-4deed224416e}, !- Handle
  {a0f2ee0d-f2d8-438d-a0ca-77f0442ab90c}, !- Name
  {5a72778a-e66c-476e-a36c-c7a2487aad27}, !- Source Object
  15,                                     !- Outlet Port
  {d652da0f-13b4-4cc7-a731-5be7f6062630}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f621a5d1-0231-4d26-88fa-bd3f88d4303b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0da02fe6-8303-4ea9-8311-f2bd6a2ca287}, !- Reference Setpoint Node Name
  {0da02fe6-8303-4ea9-8311-f2bd6a2ca287}, !- Mixed Air Stream Node Name
  {1a1679e7-0254-4624-99de-7a16fa52dbb4}, !- Outdoor Air Stream Node Name
  {fd0e5ce3-3e03-4d2d-8ff3-f35c25179c78}, !- Return Air Stream Node Name
  {b472cb76-898c-42b0-aace-87b3d4822ab2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0f2ad332-8938-4afa-b52b-e73ddb8dec02}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {929ecfca-66a3-448a-a385-40c107cebc37}, !- Control Zone or Zone List Name
  {c499bef1-20b9-439e-8db6-b177d8da247d}, !- Cooling Control Zone or Zone List Name
  {db0f9e41-30a9-4d4b-a8fa-e7700ac79845}, !- Heating Control Zone or Zone List Name
  {0d8e4cc8-e501-49ea-851a-e56c6bc1daf7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {929ecfca-66a3-448a-a385-40c107cebc37}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c499bef1-20b9-439e-8db6-b177d8da247d}, !- Handle
  {90f11168-474b-498b-8afb-51bf9f7ebbbf}; !- Name

OS:ModelObjectList,
  {db0f9e41-30a9-4d4b-a8fa-e7700ac79845}, !- Handle
  {5e8e3eeb-11d6-4516-a5f9-ffd990c5dd53}; !- Name

OS:ModelObjectList,
  {0d8e4cc8-e501-49ea-851a-e56c6bc1daf7}, !- Handle
  {131ccea9-c559-4dfc-be61-314ccec0ab41}; !- Name

OS:Schedule:Ruleset,
  {c0a70bfe-3d65-44c2-8dbe-7d4fd3fe4209}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {ac0f370f-e615-4dac-8c81-399a22465cb9}, !- Default Day Schedule Name
  {9a862ce6-703c-42b4-82c9-70ba10619287}, !- Summer Design Day Schedule Name
  {453f4519-623c-40df-8f99-efadf671fe35}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac0f370f-e615-4dac-8c81-399a22465cb9}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03b6fad8-30f6-4d60-829b-fbe45661e264}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {453f4519-623c-40df-8f99-efadf671fe35}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbe87b16-65f0-43ef-ae58-1edd69bbf223}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a862ce6-703c-42b4-82c9-70ba10619287}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce2481d3-ccea-4481-a87a-9829ff8b742b}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {c0a70bfe-3d65-44c2-8dbe-7d4fd3fe4209}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ced282de-fb70-4e7f-aa5a-f5342d061390}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ced282de-fb70-4e7f-aa5a-f5342d061390}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Monday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4185797-e8cb-4e2c-91bb-5efd7d482b12}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {c0a70bfe-3d65-44c2-8dbe-7d4fd3fe4209}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eafa0797-24bd-4293-8203-b8b8411181ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {eafa0797-24bd-4293-8203-b8b8411181ac}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4d9d490-19b2-438f-b7d8-70a93a85f4ea}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {c0a70bfe-3d65-44c2-8dbe-7d4fd3fe4209}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5e02c8ca-6689-4239-9ba6-558ae347f794}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5e02c8ca-6689-4239-9ba6-558ae347f794}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {503eb2ac-528d-41b1-9919-bc5d8d236e82}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {c0a70bfe-3d65-44c2-8dbe-7d4fd3fe4209}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2ed3a661-ccc2-4160-b2c0-6fdc7c16e7b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2ed3a661-ccc2-4160-b2c0-6fdc7c16e7b4}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Thursday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a450344-fc11-4c77-b8d9-30ffd769c628}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {c0a70bfe-3d65-44c2-8dbe-7d4fd3fe4209}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0d3db988-a1a6-425b-a78b-6ad2b1ee946b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0d3db988-a1a6-425b-a78b-6ad2b1ee946b}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Friday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b674b5ff-db29-45d2-a569-4b2511e0ca2a}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {c0a70bfe-3d65-44c2-8dbe-7d4fd3fe4209}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41ad84f6-1adf-4cbb-8985-f80c335a3047}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41ad84f6-1adf-4cbb-8985-f80c335a3047}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Saturday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {012aad8e-df3e-492a-8bcd-d59c52ed78ab}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {c0a70bfe-3d65-44c2-8dbe-7d4fd3fe4209}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1220eb6c-0e09-4bfc-9c06-2c783d953239}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1220eb6c-0e09-4bfc-9c06-2c783d953239}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-J-Space Function Sys-3 Flr-4 Sch-J HPlcmt-west ZN Occ Sch Sunday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0c6aa8dc-b9d8-44f0-a3c3-1a97cda9b524}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fbbbd96d-1c5a-4efd-a55b-cecdda454c2d}, !- Supply Air Inlet Node
  {e6f3daf8-62e1-4fc2-a598-5c6f93543af2}, !- Supply Air Outlet Node
  {06ef7a45-e981-447d-bcf5-50febd449a6f}, !- Exhaust Air Inlet Node
  {4b0f2c59-2cd8-4bde-8471-273bd4c3487d}, !- Exhaust Air Outlet Node
  6884.1875,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0a382cc5-6646-4bd4-be68-1ee5e9998275}, !- Handle
  Node 388,                               !- Name
  {e6f3daf8-62e1-4fc2-a598-5c6f93543af2}, !- Inlet Port
  {039e8fde-ff67-4149-bee4-2c8fa4b73acd}; !- Outlet Port

OS:Connection,
  {fbbbd96d-1c5a-4efd-a55b-cecdda454c2d}, !- Handle
  {ae889aec-57d1-45d8-947b-acc49aee72c9}, !- Name
  {020f185d-e112-4c4b-952a-429088598a95}, !- Source Object
  3,                                      !- Outlet Port
  {0c6aa8dc-b9d8-44f0-a3c3-1a97cda9b524}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e6f3daf8-62e1-4fc2-a598-5c6f93543af2}, !- Handle
  {a7494c99-4eb3-436c-b86a-08f4befc9014}, !- Name
  {0c6aa8dc-b9d8-44f0-a3c3-1a97cda9b524}, !- Source Object
  13,                                     !- Outlet Port
  {0a382cc5-6646-4bd4-be68-1ee5e9998275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039e8fde-ff67-4149-bee4-2c8fa4b73acd}, !- Handle
  {44c027e4-d82c-463d-b1f0-127fb619034f}, !- Name
  {0a382cc5-6646-4bd4-be68-1ee5e9998275}, !- Source Object
  3,                                      !- Outlet Port
  {21a174dc-d3ac-4c49-99c4-de28bb19f8e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {375ab80e-5a98-41fb-baa0-2deedae1c71b}, !- Handle
  Node 389,                               !- Name
  {ea34fd11-cb5a-4661-abcf-a0adeff927f2}, !- Inlet Port
  {06ef7a45-e981-447d-bcf5-50febd449a6f}; !- Outlet Port

OS:Connection,
  {ea34fd11-cb5a-4661-abcf-a0adeff927f2}, !- Handle
  {0222129a-2049-4fa6-8665-cd621b5286af}, !- Name
  {21a174dc-d3ac-4c49-99c4-de28bb19f8e8}, !- Source Object
  7,                                      !- Outlet Port
  {375ab80e-5a98-41fb-baa0-2deedae1c71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ef7a45-e981-447d-bcf5-50febd449a6f}, !- Handle
  {97d3e4ef-e4cc-47d5-905b-39ff1c9814af}, !- Name
  {375ab80e-5a98-41fb-baa0-2deedae1c71b}, !- Source Object
  3,                                      !- Outlet Port
  {0c6aa8dc-b9d8-44f0-a3c3-1a97cda9b524}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4b0f2c59-2cd8-4bde-8471-273bd4c3487d}, !- Handle
  {1e0c8a5d-0f49-4e6d-aa2f-be0d3318dfca}, !- Name
  {0c6aa8dc-b9d8-44f0-a3c3-1a97cda9b524}, !- Source Object
  15,                                     !- Outlet Port
  {2684cbd4-5bcc-4d8d-be4f-fdbcc942c9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {91d677dd-dc63-4766-9f11-ba7bb8fe025b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fb2b52c2-a4cb-4bba-b871-b7b698bc782d}, !- Reference Setpoint Node Name
  {fb2b52c2-a4cb-4bba-b871-b7b698bc782d}, !- Mixed Air Stream Node Name
  {020f185d-e112-4c4b-952a-429088598a95}, !- Outdoor Air Stream Node Name
  {93885644-dc97-4d2f-9101-e24285c42741}, !- Return Air Stream Node Name
  {0a382cc5-6646-4bd4-be68-1ee5e9998275}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8a167dc0-eb71-48c5-a812-0a665ad7b9d4}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4f178ffb-face-4d02-9683-0d777c55345e}, !- Control Zone or Zone List Name
  {5fb9093a-f6f7-4e27-9993-49703f3ec9fd}, !- Cooling Control Zone or Zone List Name
  {4a6168f9-ced3-47ad-9313-23cab74bcbe5}, !- Heating Control Zone or Zone List Name
  {81f5bc68-6b29-4076-98a8-5b63f7bbea39}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4f178ffb-face-4d02-9683-0d777c55345e}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5fb9093a-f6f7-4e27-9993-49703f3ec9fd}, !- Handle
  {55f2f705-829d-4c8f-b105-02be5fb68644}; !- Name

OS:ModelObjectList,
  {4a6168f9-ced3-47ad-9313-23cab74bcbe5}, !- Handle
  {34708410-542c-431a-a904-2a3597190739}; !- Name

OS:ModelObjectList,
  {81f5bc68-6b29-4076-98a8-5b63f7bbea39}, !- Handle
  {e1703e81-6717-43fd-b55a-6e8a9ae33362}; !- Name

OS:Schedule:Ruleset,
  {8fbd9de2-6094-44df-8ec2-40a3fd5f3a6c}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {9c09e0ea-a633-45cf-bde1-60633a854e47}, !- Default Day Schedule Name
  {f20684db-057c-447c-b4fe-f74ca059ccec}, !- Summer Design Day Schedule Name
  {84b8916c-c694-452b-8c0f-1955b7d9fe62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c09e0ea-a633-45cf-bde1-60633a854e47}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1a206ed-4ea4-4eb1-b878-901746c73645}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84b8916c-c694-452b-8c0f-1955b7d9fe62}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72c2bd78-2d87-4507-a648-9149468b2954}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f20684db-057c-447c-b4fe-f74ca059ccec}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ab819f2-30d7-4709-b95a-afe9cc958dc4}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {8fbd9de2-6094-44df-8ec2-40a3fd5f3a6c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e7fcd8ed-ca10-44a0-a21d-01e439c94928}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e7fcd8ed-ca10-44a0-a21d-01e439c94928}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Monday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff4d5c3d-9e9c-488a-9cba-ee10dfca954c}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {8fbd9de2-6094-44df-8ec2-40a3fd5f3a6c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9031301d-d18b-4a0b-8e1a-7b9782ade3ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9031301d-d18b-4a0b-8e1a-7b9782ade3ad}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c7f14e96-5aaf-4bb3-9392-b94d00266431}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {8fbd9de2-6094-44df-8ec2-40a3fd5f3a6c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {511b30f7-22de-4184-b6ed-02c2078f853d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {511b30f7-22de-4184-b6ed-02c2078f853d}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5138a0ba-b4c4-4470-90cc-18294a857793}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {8fbd9de2-6094-44df-8ec2-40a3fd5f3a6c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {86abe468-55d9-457f-8cc0-7cb49fc88b57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {86abe468-55d9-457f-8cc0-7cb49fc88b57}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Thursday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {793203d3-43d6-4620-a68b-ec974ff45f67}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {8fbd9de2-6094-44df-8ec2-40a3fd5f3a6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a93316f2-fd4c-40dc-ac24-f9f1b2cfe1a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a93316f2-fd4c-40dc-ac24-f9f1b2cfe1a7}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Friday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fbd07cf-75b1-4abd-a4dd-4f56b0111938}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {8fbd9de2-6094-44df-8ec2-40a3fd5f3a6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c48aa10-7e4c-4839-8af0-8d2c22f1fcaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c48aa10-7e4c-4839-8af0-8d2c22f1fcaa}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Saturday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {691f5c24-7188-41ae-ac61-5d2c1097278f}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {8fbd9de2-6094-44df-8ec2-40a3fd5f3a6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fefbc8fe-eb61-4527-8f72-ac39435eaca1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fefbc8fe-eb61-4527-8f72-ac39435eaca1}, !- Handle
  Sys_3_PSZ Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN Occ Sch Sunday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c8c743b1-3c0f-49f7-9d24-9d3fad91abbf}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f8fe0810-c5d0-4192-90f8-2f359fbecd84}, !- Supply Air Inlet Node
  {edeef406-4b5e-4d01-b3a7-475e6dcb00de}, !- Supply Air Outlet Node
  {5319961b-1fd3-4a1a-bcf6-6e12472b0766}, !- Exhaust Air Inlet Node
  {03d64b23-5a89-4152-828b-8284efab4bc0}, !- Exhaust Air Outlet Node
  3795.13475,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5e9fb827-c3c3-4396-8a33-17d452971115}, !- Handle
  Node 390,                               !- Name
  {edeef406-4b5e-4d01-b3a7-475e6dcb00de}, !- Inlet Port
  {f39112af-94b3-4252-a770-585d99c82cf3}; !- Outlet Port

OS:Connection,
  {f8fe0810-c5d0-4192-90f8-2f359fbecd84}, !- Handle
  {9bee9188-1084-48d9-a411-693ef9d7a00c}, !- Name
  {a55d5e7e-e8b3-41d2-ba68-cdb8fa81bc90}, !- Source Object
  3,                                      !- Outlet Port
  {c8c743b1-3c0f-49f7-9d24-9d3fad91abbf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {edeef406-4b5e-4d01-b3a7-475e6dcb00de}, !- Handle
  {6c8e21f0-10bc-48a2-9b53-8e2483311f7b}, !- Name
  {c8c743b1-3c0f-49f7-9d24-9d3fad91abbf}, !- Source Object
  13,                                     !- Outlet Port
  {5e9fb827-c3c3-4396-8a33-17d452971115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39112af-94b3-4252-a770-585d99c82cf3}, !- Handle
  {4ce00708-5ee5-45c1-8d40-3fb196831ec3}, !- Name
  {5e9fb827-c3c3-4396-8a33-17d452971115}, !- Source Object
  3,                                      !- Outlet Port
  {33218daf-790e-4b00-a30a-e90c4ba7f162}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fdafa71d-2366-4511-9cc6-96ba64daa715}, !- Handle
  Node 391,                               !- Name
  {74df195d-7be9-483d-a99d-1411486e4913}, !- Inlet Port
  {5319961b-1fd3-4a1a-bcf6-6e12472b0766}; !- Outlet Port

OS:Connection,
  {74df195d-7be9-483d-a99d-1411486e4913}, !- Handle
  {c8ef9e5e-6413-4783-8524-e79d986adffa}, !- Name
  {33218daf-790e-4b00-a30a-e90c4ba7f162}, !- Source Object
  7,                                      !- Outlet Port
  {fdafa71d-2366-4511-9cc6-96ba64daa715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5319961b-1fd3-4a1a-bcf6-6e12472b0766}, !- Handle
  {b212a8d2-11cd-4c53-911b-f6ef0446ac0d}, !- Name
  {fdafa71d-2366-4511-9cc6-96ba64daa715}, !- Source Object
  3,                                      !- Outlet Port
  {c8c743b1-3c0f-49f7-9d24-9d3fad91abbf}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {03d64b23-5a89-4152-828b-8284efab4bc0}, !- Handle
  {a1da7a97-14dc-4329-bdc2-59d0f54e6dd7}, !- Name
  {c8c743b1-3c0f-49f7-9d24-9d3fad91abbf}, !- Source Object
  15,                                     !- Outlet Port
  {61b6067b-09e3-4299-811f-e360d3a58f25}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1e59745b-b503-4a9b-84df-a7d1236af14e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cef1ebb9-4c80-43f5-824d-64b85e699347}, !- Reference Setpoint Node Name
  {cef1ebb9-4c80-43f5-824d-64b85e699347}, !- Mixed Air Stream Node Name
  {a55d5e7e-e8b3-41d2-ba68-cdb8fa81bc90}, !- Outdoor Air Stream Node Name
  {8c0a637a-99f5-430a-8405-591e1ec0dd70}, !- Return Air Stream Node Name
  {5e9fb827-c3c3-4396-8a33-17d452971115}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {143c026d-373e-464e-9504-0affca639d4c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {88b82e60-210c-4d50-a80f-7c74315a3358}, !- Control Zone or Zone List Name
  {747c23ec-4c9f-4ee9-acf0-af7bb12c39b3}, !- Cooling Control Zone or Zone List Name
  {510d2a57-6ffa-400b-9799-9e2a3b6eb1f2}, !- Heating Control Zone or Zone List Name
  {445a31ac-9501-4113-952f-a79c8cdb87b2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {88b82e60-210c-4d50-a80f-7c74315a3358}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {747c23ec-4c9f-4ee9-acf0-af7bb12c39b3}, !- Handle
  {6b85fd6a-3df9-48ef-944d-b1f694814d00}; !- Name

OS:ModelObjectList,
  {510d2a57-6ffa-400b-9799-9e2a3b6eb1f2}, !- Handle
  {d0ce38bd-a075-45e1-89e2-b54651342010}; !- Name

OS:ModelObjectList,
  {445a31ac-9501-4113-952f-a79c8cdb87b2}, !- Handle
  {afc0c10a-0f61-4e82-a754-74506f056ce6}; !- Name

OS:Schedule:Ruleset,
  {9b08da6c-a07f-4a14-9989-d48418d7afaf}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {3b3f0a35-fe8a-4e2d-b0ad-081ca341618b}, !- Default Day Schedule Name
  {921ec814-eb6e-436b-8a00-9d32e39fc630}, !- Summer Design Day Schedule Name
  {06804822-d0c6-42fd-bc25-4b7c6fbb740e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b3f0a35-fe8a-4e2d-b0ad-081ca341618b}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50d987fd-9d08-43a8-a264-c69c1374ea9c}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06804822-d0c6-42fd-bc25-4b7c6fbb740e}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a5c138c-f161-4daf-bc92-c0aa4857581f}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {921ec814-eb6e-436b-8a00-9d32e39fc630}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a354b82-701c-41c5-b920-66cc394784b2}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {9b08da6c-a07f-4a14-9989-d48418d7afaf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {52c2ae51-d603-4214-a759-c59a22e538e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {52c2ae51-d603-4214-a759-c59a22e538e3}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7abf5de2-8ebf-4af5-b1a7-f778e3231965}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {9b08da6c-a07f-4a14-9989-d48418d7afaf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {46ab3d74-8e1c-43d4-9288-821893a74e73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {46ab3d74-8e1c-43d4-9288-821893a74e73}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {afd2c5e4-7d16-412f-9cbe-a9cc1a952c09}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {9b08da6c-a07f-4a14-9989-d48418d7afaf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {004c53df-5be4-4d36-be68-e7f66847ba4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {004c53df-5be4-4d36-be68-e7f66847ba4b}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {13421ed1-4eb7-4faf-ad75-ededbe7b8abb}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {9b08da6c-a07f-4a14-9989-d48418d7afaf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d8e81dc0-240f-49ce-85e0-2475007b01df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d8e81dc0-240f-49ce-85e0-2475007b01df}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {92fddab0-9566-4496-8f5a-e050f061e2dd}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {9b08da6c-a07f-4a14-9989-d48418d7afaf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b9fe51b6-6f2d-4954-863c-5dda279a5253}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b9fe51b6-6f2d-4954-863c-5dda279a5253}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ab20dac4-a8c1-425d-9909-386fa94a7cc3}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {9b08da6c-a07f-4a14-9989-d48418d7afaf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {168d95b5-358b-47d6-9452-ffae9494d736}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {168d95b5-358b-47d6-9452-ffae9494d736}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fcf59083-f127-45c4-953f-e8a49028e26d}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {9b08da6c-a07f-4a14-9989-d48418d7afaf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba9c3e6c-4c22-45db-abe5-5aa181167b8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba9c3e6c-4c22-45db-abe5-5aa181167b8f}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ddb34912-7bc0-4272-91b0-60e1d4023476}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {aed0ce77-1ff4-4566-83df-4cb87b70ff48}, !- Supply Air Inlet Node
  {6c9ef006-dea5-4a20-81bd-b5e29986aa3d}, !- Supply Air Outlet Node
  {583e7fa6-ca7c-4aa4-bcb8-cae30f164915}, !- Exhaust Air Inlet Node
  {ccebc3c3-39fc-4270-8356-5462bd9f294c}, !- Exhaust Air Outlet Node
  3795.13475,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fd862610-67ad-46d5-a86c-f9cc23323cbd}, !- Handle
  Node 392,                               !- Name
  {6c9ef006-dea5-4a20-81bd-b5e29986aa3d}, !- Inlet Port
  {07e87f6a-48e9-40c7-9cc7-0f387e35e48b}; !- Outlet Port

OS:Connection,
  {aed0ce77-1ff4-4566-83df-4cb87b70ff48}, !- Handle
  {82c61dbb-694a-49fd-a82e-a9bbcb9f08c7}, !- Name
  {4a3fe432-f423-40e5-9b7b-079da0b42606}, !- Source Object
  3,                                      !- Outlet Port
  {ddb34912-7bc0-4272-91b0-60e1d4023476}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6c9ef006-dea5-4a20-81bd-b5e29986aa3d}, !- Handle
  {a84cc757-cfba-4c72-b4d4-d4b7270c4975}, !- Name
  {ddb34912-7bc0-4272-91b0-60e1d4023476}, !- Source Object
  13,                                     !- Outlet Port
  {fd862610-67ad-46d5-a86c-f9cc23323cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e87f6a-48e9-40c7-9cc7-0f387e35e48b}, !- Handle
  {b31b8d07-ae1c-4b50-ad4e-bb6eecfc0b18}, !- Name
  {fd862610-67ad-46d5-a86c-f9cc23323cbd}, !- Source Object
  3,                                      !- Outlet Port
  {991a508b-26bc-401a-a751-1ab24c52c529}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b887f05c-c7b7-4430-8016-e3c0dc63ff72}, !- Handle
  Node 393,                               !- Name
  {e5bb2470-dd4e-4736-9112-14ba7f19296e}, !- Inlet Port
  {583e7fa6-ca7c-4aa4-bcb8-cae30f164915}; !- Outlet Port

OS:Connection,
  {e5bb2470-dd4e-4736-9112-14ba7f19296e}, !- Handle
  {a3c2d7dc-8f7f-4e08-a272-02ffadae7419}, !- Name
  {991a508b-26bc-401a-a751-1ab24c52c529}, !- Source Object
  7,                                      !- Outlet Port
  {b887f05c-c7b7-4430-8016-e3c0dc63ff72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583e7fa6-ca7c-4aa4-bcb8-cae30f164915}, !- Handle
  {af0df21c-e7ad-4d3a-81de-bd4cc80f3c22}, !- Name
  {b887f05c-c7b7-4430-8016-e3c0dc63ff72}, !- Source Object
  3,                                      !- Outlet Port
  {ddb34912-7bc0-4272-91b0-60e1d4023476}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ccebc3c3-39fc-4270-8356-5462bd9f294c}, !- Handle
  {52f5831f-e0ff-4c79-a5ed-8c4b59b76366}, !- Name
  {ddb34912-7bc0-4272-91b0-60e1d4023476}, !- Source Object
  15,                                     !- Outlet Port
  {72d1023d-bad9-4b64-b6ac-54ede8be7ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d6d7b59b-846b-4d12-8183-811d22e88884}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a90cb8f5-01a7-4e10-8bb6-2afa2610af9b}, !- Reference Setpoint Node Name
  {a90cb8f5-01a7-4e10-8bb6-2afa2610af9b}, !- Mixed Air Stream Node Name
  {4a3fe432-f423-40e5-9b7b-079da0b42606}, !- Outdoor Air Stream Node Name
  {f875eb49-1d7e-492b-a243-ceaa3454f47d}, !- Return Air Stream Node Name
  {fd862610-67ad-46d5-a86c-f9cc23323cbd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {831b19b7-0508-47b1-aa96-915e8e3e7377}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ef61356b-ad6d-4351-9ed1-d306851187ad}, !- Control Zone or Zone List Name
  {f94c6556-43ca-4bd5-ab1b-15b1340805ba}, !- Cooling Control Zone or Zone List Name
  {23e93d8c-f1e0-477d-93dd-e4aa2189ed47}, !- Heating Control Zone or Zone List Name
  {f8b7889c-4da3-4409-9785-f7a41c356bbb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ef61356b-ad6d-4351-9ed1-d306851187ad}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f94c6556-43ca-4bd5-ab1b-15b1340805ba}, !- Handle
  {73bd2fcc-279e-455a-898b-be6714b2c8e0}; !- Name

OS:ModelObjectList,
  {23e93d8c-f1e0-477d-93dd-e4aa2189ed47}, !- Handle
  {b2926a7e-ef05-4c98-ae8a-bbdd2a54288a}; !- Name

OS:ModelObjectList,
  {f8b7889c-4da3-4409-9785-f7a41c356bbb}, !- Handle
  {22be9c0a-c82f-464c-b0cd-f752c7a58f61}; !- Name

OS:Schedule:Ruleset,
  {4a720edb-1171-4d0d-88fd-c9101106dd83}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {530458a4-50be-409c-aa15-a223f8e551ee}, !- Default Day Schedule Name
  {d9ecb788-3c9c-4a16-94fa-c1d70efac4e9}, !- Summer Design Day Schedule Name
  {68231d89-898b-40dc-9c8e-6d67817c9a3b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {530458a4-50be-409c-aa15-a223f8e551ee}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {014c11d4-08f9-4797-8f07-f18cf80c8143}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68231d89-898b-40dc-9c8e-6d67817c9a3b}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39079cc9-a94a-4517-828d-65b3b541d92a}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9ecb788-3c9c-4a16-94fa-c1d70efac4e9}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a937f434-b0c4-4827-ab39-1b6b94494748}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {4a720edb-1171-4d0d-88fd-c9101106dd83}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {03d350d4-7150-4682-80b7-fe64c9401d3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {03d350d4-7150-4682-80b7-fe64c9401d3b}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5daa6db1-d2fe-44f6-bc96-2dda2612b6b6}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {4a720edb-1171-4d0d-88fd-c9101106dd83}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d73a176d-e40f-408b-b793-e21feaa2a688}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d73a176d-e40f-408b-b793-e21feaa2a688}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {43c4ec3c-7408-4303-ba0b-f75f66bb6010}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {4a720edb-1171-4d0d-88fd-c9101106dd83}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f799d459-7110-4405-8ebc-432a436411bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f799d459-7110-4405-8ebc-432a436411bc}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b3436e66-5ef5-4272-855d-360de2c7286e}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {4a720edb-1171-4d0d-88fd-c9101106dd83}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {109a1d75-a3d1-4dd9-8fd3-f827acf103ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {109a1d75-a3d1-4dd9-8fd3-f827acf103ab}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3144712c-7257-4370-b157-b8f481804919}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {4a720edb-1171-4d0d-88fd-c9101106dd83}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e6b9a0b-a14e-4251-8794-4ebdbcb06e49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7e6b9a0b-a14e-4251-8794-4ebdbcb06e49}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7aeaa2df-812f-441a-8997-d1d951370a9d}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {4a720edb-1171-4d0d-88fd-c9101106dd83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfa2989b-9fb2-4c4f-8832-684a9a7abe08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dfa2989b-9fb2-4c4f-8832-684a9a7abe08}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7cc99a5-488a-46c9-993a-7d74c7a77a2b}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {4a720edb-1171-4d0d-88fd-c9101106dd83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97c600aa-f44e-46e2-aa6f-13a3b7ef69fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97c600aa-f44e-46e2-aa6f-13a3b7ef69fa}, !- Handle
  Sys_3_PSZ Sp-Classroom/Lecture hall/Training room other-Space Function Sys-3 Flr-3 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5b5ba2d4-1b87-4333-a049-80dfc0ded8ec}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b449e84a-a704-4a99-aee5-9bf9ff955faa}, !- Supply Air Inlet Node
  {8296116e-d1b4-4b0d-a952-a5a7cf5d8d71}, !- Supply Air Outlet Node
  {7d81aba5-b676-4c84-9905-59a708c46612}, !- Exhaust Air Inlet Node
  {b58f4c93-5c2f-45fa-8a9c-ab736eb4d243}, !- Exhaust Air Outlet Node
  2168.598125,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b9c39697-8209-43c1-b37b-e879d83cd4da}, !- Handle
  Node 394,                               !- Name
  {8296116e-d1b4-4b0d-a952-a5a7cf5d8d71}, !- Inlet Port
  {6ff6a505-172e-4d7e-b525-84eb97e90d0b}; !- Outlet Port

OS:Connection,
  {b449e84a-a704-4a99-aee5-9bf9ff955faa}, !- Handle
  {952bb0a1-59d6-4939-a4f3-642064357b54}, !- Name
  {5276adfe-ae8e-4c25-a73e-e37575e9a1b3}, !- Source Object
  3,                                      !- Outlet Port
  {5b5ba2d4-1b87-4333-a049-80dfc0ded8ec}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8296116e-d1b4-4b0d-a952-a5a7cf5d8d71}, !- Handle
  {6ba43989-67cf-43cf-a301-10505894d4e5}, !- Name
  {5b5ba2d4-1b87-4333-a049-80dfc0ded8ec}, !- Source Object
  13,                                     !- Outlet Port
  {b9c39697-8209-43c1-b37b-e879d83cd4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff6a505-172e-4d7e-b525-84eb97e90d0b}, !- Handle
  {cee1c6ae-7ec9-4489-ac6f-82daacbfc6af}, !- Name
  {b9c39697-8209-43c1-b37b-e879d83cd4da}, !- Source Object
  3,                                      !- Outlet Port
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b1f31e0-ee6a-4540-9e46-a6fe1638c9f0}, !- Handle
  Node 395,                               !- Name
  {18860655-adcb-479b-88c2-171a15328339}, !- Inlet Port
  {7d81aba5-b676-4c84-9905-59a708c46612}; !- Outlet Port

OS:Connection,
  {18860655-adcb-479b-88c2-171a15328339}, !- Handle
  {18d055e3-fdbf-4dd3-aa40-def276623a70}, !- Name
  {741b8abc-02c3-4bcf-b473-058978f8dc1e}, !- Source Object
  7,                                      !- Outlet Port
  {5b1f31e0-ee6a-4540-9e46-a6fe1638c9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d81aba5-b676-4c84-9905-59a708c46612}, !- Handle
  {a558f8f3-87a1-4711-a980-8777c7e2f1d7}, !- Name
  {5b1f31e0-ee6a-4540-9e46-a6fe1638c9f0}, !- Source Object
  3,                                      !- Outlet Port
  {5b5ba2d4-1b87-4333-a049-80dfc0ded8ec}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b58f4c93-5c2f-45fa-8a9c-ab736eb4d243}, !- Handle
  {26209bcc-7088-4550-b115-b51518cec8d1}, !- Name
  {5b5ba2d4-1b87-4333-a049-80dfc0ded8ec}, !- Source Object
  15,                                     !- Outlet Port
  {ed68cc2b-30eb-491b-b1f6-1d83819cfa40}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e59d8c41-f36e-490d-a76c-9ade64b830c8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {faca67ed-5933-497c-9bfd-5856ced0863b}, !- Reference Setpoint Node Name
  {faca67ed-5933-497c-9bfd-5856ced0863b}, !- Mixed Air Stream Node Name
  {5276adfe-ae8e-4c25-a73e-e37575e9a1b3}, !- Outdoor Air Stream Node Name
  {a1a403ac-0a7a-48d3-95d1-7defbbfe7256}, !- Return Air Stream Node Name
  {b9c39697-8209-43c1-b37b-e879d83cd4da}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c6330686-6303-4376-b7ee-06da75e869d4}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d8252c29-b15d-4327-bf40-4f98ddbe4010}, !- Control Zone or Zone List Name
  {c0be17a6-587c-43b5-b406-371288e40855}, !- Cooling Control Zone or Zone List Name
  {9a78819e-e9f8-4a86-b420-99c96fae77f8}, !- Heating Control Zone or Zone List Name
  {95b6cc49-b11a-4dec-98de-550fa37dbd41}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d8252c29-b15d-4327-bf40-4f98ddbe4010}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c0be17a6-587c-43b5-b406-371288e40855}, !- Handle
  {8e41e394-90b2-45e3-9632-c8e3896406b8}; !- Name

OS:ModelObjectList,
  {9a78819e-e9f8-4a86-b420-99c96fae77f8}, !- Handle
  {b7dc8867-e514-47aa-96a1-4e021a12ed2d}; !- Name

OS:ModelObjectList,
  {95b6cc49-b11a-4dec-98de-550fa37dbd41}, !- Handle
  {19f3dc42-ba29-4d9c-851b-00abe7d5656d}; !- Name

OS:Schedule:Ruleset,
  {5859f91f-0218-4a4f-b6ec-dce6121c627d}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {82e0da36-3bc5-4613-a67b-c704f747a5f6}, !- Default Day Schedule Name
  {e3f6be02-9c6c-4a83-9311-71f254aa55f1}, !- Summer Design Day Schedule Name
  {24e26a6d-8428-49e3-8c24-119ab413977e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82e0da36-3bc5-4613-a67b-c704f747a5f6}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1771c39-41cc-47f2-9abf-d489171c9f0b}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24e26a6d-8428-49e3-8c24-119ab413977e}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af398b3a-b1dc-4390-afee-9f1abe2acb1d}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3f6be02-9c6c-4a83-9311-71f254aa55f1}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a140e3e-86d7-41b7-a969-3ca80d90ae19}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {5859f91f-0218-4a4f-b6ec-dce6121c627d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {25349be3-211a-47ca-9d9b-9d98dcfc9fb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {25349be3-211a-47ca-9d9b-9d98dcfc9fb6}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Monday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f45ed2d-e484-44ab-8a37-9a04d7401ecd}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {5859f91f-0218-4a4f-b6ec-dce6121c627d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ee720cfb-68e9-4fc7-ae10-a8a5d39bfda8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ee720cfb-68e9-4fc7-ae10-a8a5d39bfda8}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7815100-5c86-4134-9c2d-7c5a8938a571}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {5859f91f-0218-4a4f-b6ec-dce6121c627d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {20bdf937-c638-4f27-9a73-208f6823da6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {20bdf937-c638-4f27-9a73-208f6823da6f}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bce2193-2668-4d5e-adc0-ff2bec48b0be}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {5859f91f-0218-4a4f-b6ec-dce6121c627d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {529a03fe-9a55-4422-8239-c49e58187063}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {529a03fe-9a55-4422-8239-c49e58187063}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Thursday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {317b708f-ea92-465e-b267-76127e608216}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {5859f91f-0218-4a4f-b6ec-dce6121c627d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {99fcb28b-e3fb-4572-a37e-09157399d3c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {99fcb28b-e3fb-4572-a37e-09157399d3c8}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Friday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04e5970c-f029-4418-b64b-3127494984ed}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {5859f91f-0218-4a4f-b6ec-dce6121c627d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8999eb3e-7169-48b1-8175-e1dc791ccea6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8999eb3e-7169-48b1-8175-e1dc791ccea6}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Saturday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1e8d2a6-25f3-464e-8668-f6abda60c3bc}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {5859f91f-0218-4a4f-b6ec-dce6121c627d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53afc198-6fd5-403b-91dc-01f25ee18975}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53afc198-6fd5-403b-91dc-01f25ee18975}, !- Handle
  Sys_3_PSZ Sp-Conference/Meeting/Multi-purpose room-Space Function Sys-3 Flr-4 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {096df54b-ae3b-4ce7-a560-5d3e79283fb4}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8ba48bfa-e7d1-44fd-bc1c-f859de845a06}, !- Supply Air Inlet Node
  {0951fdef-ac3d-4754-9236-24e286c5da50}, !- Supply Air Outlet Node
  {0c680c13-d7cf-4526-8c77-887e252d51d9}, !- Exhaust Air Inlet Node
  {d96c530d-3b5b-4ac7-a11b-5dbc4cc9ba10}, !- Exhaust Air Outlet Node
  1724.3759375,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {acf0e27d-8868-424e-a70f-438f9740c6cd}, !- Handle
  Node 396,                               !- Name
  {0951fdef-ac3d-4754-9236-24e286c5da50}, !- Inlet Port
  {7d8f15b9-2fad-42fe-8796-f1f78e5aef85}; !- Outlet Port

OS:Connection,
  {8ba48bfa-e7d1-44fd-bc1c-f859de845a06}, !- Handle
  {686e135e-1d62-4de7-9974-162cb5920f2c}, !- Name
  {792b5e73-1cfa-4487-9fd2-48cb7909824a}, !- Source Object
  3,                                      !- Outlet Port
  {096df54b-ae3b-4ce7-a560-5d3e79283fb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0951fdef-ac3d-4754-9236-24e286c5da50}, !- Handle
  {35e6cf53-76a6-4c60-a388-c71c7886f309}, !- Name
  {096df54b-ae3b-4ce7-a560-5d3e79283fb4}, !- Source Object
  13,                                     !- Outlet Port
  {acf0e27d-8868-424e-a70f-438f9740c6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8f15b9-2fad-42fe-8796-f1f78e5aef85}, !- Handle
  {67949788-cbdb-416e-b82b-cc87b626e332}, !- Name
  {acf0e27d-8868-424e-a70f-438f9740c6cd}, !- Source Object
  3,                                      !- Outlet Port
  {17727885-7ade-4707-af97-4004510bc8ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10df0fe7-3f80-4200-91f9-59ae58638d43}, !- Handle
  Node 397,                               !- Name
  {5a90d289-ab63-4e78-b88d-ab34bd9541e5}, !- Inlet Port
  {0c680c13-d7cf-4526-8c77-887e252d51d9}; !- Outlet Port

OS:Connection,
  {5a90d289-ab63-4e78-b88d-ab34bd9541e5}, !- Handle
  {2543c25b-82d8-41ca-8ddc-613bb5269336}, !- Name
  {17727885-7ade-4707-af97-4004510bc8ca}, !- Source Object
  7,                                      !- Outlet Port
  {10df0fe7-3f80-4200-91f9-59ae58638d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c680c13-d7cf-4526-8c77-887e252d51d9}, !- Handle
  {4e0bf3d0-6a9c-4150-b66d-f2e622acc469}, !- Name
  {10df0fe7-3f80-4200-91f9-59ae58638d43}, !- Source Object
  3,                                      !- Outlet Port
  {096df54b-ae3b-4ce7-a560-5d3e79283fb4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d96c530d-3b5b-4ac7-a11b-5dbc4cc9ba10}, !- Handle
  {831aaffe-a22c-4f2b-9f6a-84dd2aba9630}, !- Name
  {096df54b-ae3b-4ce7-a560-5d3e79283fb4}, !- Source Object
  15,                                     !- Outlet Port
  {59c9617b-2da8-4a95-af1e-12d61d5039f1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bea95bac-0afc-453c-8c02-07da0c0a0cda}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {43811a3e-da5a-4969-ade8-e17b433472b2}, !- Reference Setpoint Node Name
  {43811a3e-da5a-4969-ade8-e17b433472b2}, !- Mixed Air Stream Node Name
  {792b5e73-1cfa-4487-9fd2-48cb7909824a}, !- Outdoor Air Stream Node Name
  {2e7d1330-67a5-46db-abee-fcaca8ffaa94}, !- Return Air Stream Node Name
  {acf0e27d-8868-424e-a70f-438f9740c6cd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {21bf27c9-2aad-4214-a5c0-712e99620d53}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {840527aa-d6ef-45c5-8f11-ce92c81aee33}, !- Control Zone or Zone List Name
  {094606d8-373c-4a3f-89dc-fa1117e8e43c}, !- Cooling Control Zone or Zone List Name
  {7876a877-0884-40a7-947c-b00f7d600e76}, !- Heating Control Zone or Zone List Name
  {e17c0291-ece7-42ba-8871-d6a12b14463a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {840527aa-d6ef-45c5-8f11-ce92c81aee33}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {094606d8-373c-4a3f-89dc-fa1117e8e43c}, !- Handle
  {618a1317-bfa3-47ca-9ac3-c2193a9f9ea6}; !- Name

OS:ModelObjectList,
  {7876a877-0884-40a7-947c-b00f7d600e76}, !- Handle
  {13109440-59bd-46aa-8c54-e57c668eb077}; !- Name

OS:ModelObjectList,
  {e17c0291-ece7-42ba-8871-d6a12b14463a}, !- Handle
  {dc155683-3ae9-4072-8817-0fb15a06b8b5}; !- Name

OS:Schedule:Ruleset,
  {727fcdc3-c87a-43d0-9703-aa1eb709b029}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {a1b22b5b-a9df-4360-a180-5cbe6ac7f738}, !- Default Day Schedule Name
  {743240f7-7944-41a4-90b9-b23c5de980d4}, !- Summer Design Day Schedule Name
  {154e3c75-13a0-47dc-a2ce-94c92202143f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1b22b5b-a9df-4360-a180-5cbe6ac7f738}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfbf4e3a-bd7d-420f-8f7f-8e31603fb3a5}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {154e3c75-13a0-47dc-a2ce-94c92202143f}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {625cb90d-4a05-410f-b364-b2052bd9277a}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {743240f7-7944-41a4-90b9-b23c5de980d4}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6898f0d3-8b7e-4448-bc6f-f2a412b5e8de}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {727fcdc3-c87a-43d0-9703-aa1eb709b029}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e8697d88-f671-43de-b5aa-7e9679811620}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e8697d88-f671-43de-b5aa-7e9679811620}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Monday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77f00d65-10e6-4f3f-929a-56b267b16b9e}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {727fcdc3-c87a-43d0-9703-aa1eb709b029}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7f6f089f-460f-4927-905e-d4de93b1092b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7f6f089f-460f-4927-905e-d4de93b1092b}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62e48f58-5a76-42d5-9343-0da222b59c7b}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {727fcdc3-c87a-43d0-9703-aa1eb709b029}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2e467b01-8c66-4366-9538-1126b36b2fa2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2e467b01-8c66-4366-9538-1126b36b2fa2}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91c904e7-1b1f-4128-8db3-3487d26b9d03}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {727fcdc3-c87a-43d0-9703-aa1eb709b029}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {80850c08-1e47-473f-8afd-a00897a2f75d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {80850c08-1e47-473f-8afd-a00897a2f75d}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Thursday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3da3606-be73-441c-a366-aee88a6e0a94}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {727fcdc3-c87a-43d0-9703-aa1eb709b029}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8890cac-1d22-4ad8-a0d4-ea241f33535a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d8890cac-1d22-4ad8-a0d4-ea241f33535a}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Friday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74979624-dca1-4de8-92ad-bec7b31a79fd}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {727fcdc3-c87a-43d0-9703-aa1eb709b029}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc28f325-5096-421c-a7dc-b2d1324b20e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc28f325-5096-421c-a7dc-b2d1324b20e2}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Saturday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86c6f245-ac4c-4727-9514-14f716e3f3c2}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {727fcdc3-c87a-43d0-9703-aa1eb709b029}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80969de3-872b-45f2-a441-949ac65b27f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80969de3-872b-45f2-a441-949ac65b27f4}, !- Handle
  Sys_3_PSZ Sp-Confinement cell-Space Function Sys-3 Flr-3 Sch-G HPlcmt-east ZN Occ Sch Sunday, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {decbb715-f0b1-42c7-b533-e3a7df79f437}, !- Handle
  Sys_3_PSZ Sp-Copy/Print room-Space Function Sys-3 Flr-1 Sch-A HPlcmt-west ZN ERV, !- Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c196454b-06ac-4440-8df7-90425684e833}, !- Supply Air Inlet Node
  {02b28cde-a310-42e2-b619-133f5e0d16da}, !- Supply Air Outlet Node
  {3d4dff0d-d4f4-4221-aa9c-69e175d8e5d2}, !- Exhaust Air Inlet Node
  {389e8407-6af3-4118-a0c2-7e8c6047dce0}, !- Exhaust Air Outlet Node
  3467.09375,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4dab1294-b6a3-4014-99ac-297c0608f63a}, !- Handle
  Node 398,                               !- Name
  {02b28cde-a310-42e2-b619-133f5e0d16da}, !- Inlet Port
  {7e237b29-a885-4813-b04d-8213bdf0bdc5}; !- Outlet Port

OS:Connection,
