  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dcacc6ea-8e30-42ca-9f51-8e85b6ff4b96}, !- Handle
  Schedule Rule 87,                       !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0a27a3b-2c78-4369-a1f4-956278b47043}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0a27a3b-2c78-4369-a1f4-956278b47043}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {eae62429-f924-4c26-aded-1041da735e90}, !- Handle
  Schedule Rule 88,                       !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4d745d5-00d0-42e3-ac3b-f3ef9361a2c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4d745d5-00d0-42e3-ac3b-f3ef9361a2c7}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {0a7cf68e-2fe2-46c6-a1a7-7f1a01fbe94d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a7cf68e-2fe2-46c6-a1a7-7f1a01fbe94d}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7799f3cf-3563-421f-b708-2f3d85982669}, !- Handle
  Schedule Rule 89,                       !- Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a32e8b4-27ca-4b8e-bde4-f871bfd3c41d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a32e8b4-27ca-4b8e-bde4-f871bfd3c41d}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {47d9f925-9075-4b24-9fda-f91deca86bf5}, !- Handle
  Schedule Rule 90,                       !- Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0772963b-1f56-41bc-bb10-10869a0f1a70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0772963b-1f56-41bc-bb10-10869a0f1a70}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c15f3414-448e-4405-91ac-cd76c20f16d5}, !- Handle
  Schedule Rule 91,                       !- Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c40829c3-66a9-4e80-9109-6e4059d9afe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c40829c3-66a9-4e80-9109-6e4059d9afe4}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d42ca310-0adf-4b71-9075-bc8711b429a9}, !- Handle
  Space Function Classroom/Lecture hall/Training room other, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5a6376a9-1b06-49b8-a06a-0821dc739184}, !- Handle
  Space Function Classroom/Lecture hall/Training room other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133381789550306,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f86a2e5-6f2b-4411-bb15-acdca6cfc507}, !- Handle
  Space Function Classroom/Lecture hall/Training room other People, !- Name
  {5a6376a9-1b06-49b8-a06a-0821dc739184}, !- People Definition Name
  {885faac4-ae51-427c-bd4a-db14c29b3e15}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {62c59af3-9360-4870-b4ec-906d2cc34c39}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2999105303766,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c2c1cf03-f2f5-41cc-b4de-65a5b7202c0b}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Lights, !- Name
  {62c59af3-9360-4870-b4ec-906d2cc34c39}, !- Lights Definition Name
  {885faac4-ae51-427c-bd4a-db14c29b3e15}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {136f20d8-b3eb-4a98-96a1-aa469476a03b}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b2093d4c-b176-43b0-b86d-92b7f1230556}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Elec Equip, !- Name
  {136f20d8-b3eb-4a98-96a1-aa469476a03b}, !- Electric Equipment Definition Name
  {885faac4-ae51-427c-bd4a-db14c29b3e15}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {effafaa8-e153-4884-83f6-5d2af35020bc}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00278384,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c084e358-3fdd-4d5a-bec9-79a07e9cf969}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {91461d31-4119-4ec9-838c-7cd993ec9784}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {929a8294-7fc7-4e60-be8b-60d29202d1b4}, !- Lighting Schedule Name
  {6ba5c126-6b0c-4148-92d6-f4e58cb5df22}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb2ae57b-6453-479b-a141-e8b3ff80e2c3}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat, !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Heating Setpoint Temperature Schedule Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db36ef16-c97b-4208-9261-4066e4564129}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fc888cd6-7d13-41c2-bb44-ed0e25add326}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {061da288-7fe2-4133-8750-f31797cbc532}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People, !- Name
  {fc888cd6-7d13-41c2-bb44-ed0e25add326}, !- People Definition Name
  {7df44b8a-3a52-47df-bacd-2f176ccce7ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1082f213-80ad-4fe9-aa5e-f405bca315f8}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4999035553627,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8663d857-3277-481c-9f3d-2448d30df0b4}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights, !- Name
  {1082f213-80ad-4fe9-aa5e-f405bca315f8}, !- Lights Definition Name
  {7df44b8a-3a52-47df-bacd-2f176ccce7ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {84c039d9-7bef-4ea2-83ec-c6b3d1256877}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cbd32f11-3010-40d8-84ed-98ed8b5c8ba8}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip, !- Name
  {84c039d9-7bef-4ea2-83ec-c6b3d1256877}, !- Electric Equipment Definition Name
  {7df44b8a-3a52-47df-bacd-2f176ccce7ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {055ace1a-9a24-4f9c-9ee0-d83c72e46b5d}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0bf61f27-7030-4ce6-96c4-fb0f79aecf6d}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {884f0825-1249-4475-9213-489040bec8d2}, !- Lighting Schedule Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {a795a650-85a3-4617-8a41-4a188d05a7c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a795a650-85a3-4617-8a41-4a188d05a7c6}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {ea432d01-649d-4818-9a06-7223eafa932e}, !- Handle
  Schedule Rule 92,                       !- Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ecb4b438-0fc4-47e4-9c03-35a1f86570bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecb4b438-0fc4-47e4-9c03-35a1f86570bd}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {8f2389da-cd83-457c-8b0e-111fb56c5f9d}, !- Handle
  Schedule Rule 93,                       !- Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b9e8579-7b4e-4d98-ac22-3cc9b63fab96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b9e8579-7b4e-4d98-ac22-3cc9b63fab96}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {c625502b-8a0d-4c53-9c72-40f958099113}, !- Handle
  Schedule Rule 94,                       !- Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d68541b-ebc7-47b5-b68d-c3bae32a6790}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d68541b-ebc7-47b5-b68d-c3bae32a6790}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {884f0825-1249-4475-9213-489040bec8d2}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {c9376e51-dc27-47d9-b2bd-27132353b048}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9376e51-dc27-47d9-b2bd-27132353b048}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {662a51ad-46e0-4a9c-b7a0-eb5922ad70d6}, !- Handle
  Schedule Rule 95,                       !- Name
  {884f0825-1249-4475-9213-489040bec8d2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0febc275-98ee-48aa-a8e9-e9683eaec213}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0febc275-98ee-48aa-a8e9-e9683eaec213}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {766a1d61-6cd4-4335-abf5-8df3b4af043e}, !- Handle
  Schedule Rule 96,                       !- Name
  {884f0825-1249-4475-9213-489040bec8d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98db66a9-8e98-499f-924d-7a38db8b861a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98db66a9-8e98-499f-924d-7a38db8b861a}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {8374bcd2-5815-47b5-b9d9-b83738625db8}, !- Handle
  Schedule Rule 97,                       !- Name
  {884f0825-1249-4475-9213-489040bec8d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb14ccf8-3ba4-40c5-914e-70d8fc787c72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb14ccf8-3ba4-40c5-914e-70d8fc787c72}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03325;                                !- Value Until Time 5

OS:Schedule:Ruleset,
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {390b2830-bdaa-4ef5-9532-97d07339fbb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {390b2830-bdaa-4ef5-9532-97d07339fbb7}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d347837a-036f-46c5-bb28-e63b3da632ec}, !- Handle
  Schedule Rule 98,                       !- Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {672d2397-db35-4bac-86c5-c770a631f099}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {672d2397-db35-4bac-86c5-c770a631f099}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9856f519-4f41-4393-b2ce-ad0591df27a3}, !- Handle
  Schedule Rule 99,                       !- Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91976b69-1703-4361-926c-d78d4db871f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91976b69-1703-4361-926c-d78d4db871f9}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {457bc368-8ceb-4a52-bd8b-5d13325f8b7b}, !- Handle
  Schedule Rule 100,                      !- Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b302f493-b8ed-4c8a-9607-29d5627c4796}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b302f493-b8ed-4c8a-9607-29d5627c4796}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {2811c039-8ca8-4c37-bc91-09cead530480}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {06e57927-9fd6-4df6-9b5c-c9b20de3da80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06e57927-9fd6-4df6-9b5c-c9b20de3da80}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {aba3855d-6f50-44bd-9900-3b3ff3f0159c}, !- Handle
  Schedule Rule 101,                      !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5b078dd-1038-4117-a616-760aa6f80f18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5b078dd-1038-4117-a616-760aa6f80f18}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {277ec38b-41ed-4b1d-b1a2-5f2f47ea4b1f}, !- Handle
  Schedule Rule 102,                      !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98bff216-89cb-42ed-afd6-6c0b863a42f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98bff216-89cb-42ed-afd6-6c0b863a42f0}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5f9d2e48-d96c-4d55-9843-72cdc1304b48}, !- Handle
  Schedule Rule 103,                      !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {752e7fdc-4956-4b7d-ad36-6d204ac5b85f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {752e7fdc-4956-4b7d-ad36-6d204ac5b85f}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {8c417677-37e6-4f61-a5a0-4cf68797d122}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {4de537cd-b2b9-49fd-aa94-3dbf44b04f33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4de537cd-b2b9-49fd-aa94-3dbf44b04f33}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9b4df693-977d-45ca-99d7-e48fc827dfe0}, !- Handle
  Schedule Rule 104,                      !- Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ded425bc-bf44-4ebc-8cd9-60cbe2b9da3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ded425bc-bf44-4ebc-8cd9-60cbe2b9da3e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {24bf7362-4a60-4cca-8425-4725a17251d1}, !- Handle
  Schedule Rule 105,                      !- Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd6acbe5-58c5-4ff1-ac08-5d4f6420f719}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd6acbe5-58c5-4ff1-ac08-5d4f6420f719}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c92acc4f-1673-45c9-a605-5835b6416da1}, !- Handle
  Schedule Rule 106,                      !- Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ada3c76-b505-49d2-bc58-253d574ce992}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ada3c76-b505-49d2-bc58-253d574ce992}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {d5e91d05-4cff-4957-acb8-3a12b231cbfc}, !- Handle
  Space Function Confinement cell,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {432f2cc1-e0d3-4dba-89c6-c852a34d7375}, !- Handle
  Space Function Confinement cell People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dbd3581e-4e4d-4ef9-ae21-868a55b5efa9}, !- Handle
  Space Function Confinement cell People, !- Name
  {432f2cc1-e0d3-4dba-89c6-c852a34d7375}, !- People Definition Name
  {e98b4792-c145-457f-bf66-d3b53635996e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {72969476-b624-4c6a-9f9d-36efcbb483ac}, !- Handle
  Space Function Confinement cell Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69993059430563,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3187b016-78c4-4ad0-be3c-8e673598cd5c}, !- Handle
  Space Function Confinement cell Lights, !- Name
  {72969476-b624-4c6a-9f9d-36efcbb483ac}, !- Lights Definition Name
  {e98b4792-c145-457f-bf66-d3b53635996e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c427418f-96ec-4f85-941f-44c0101265fa}, !- Handle
  Space Function Confinement cell Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0012446,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {628dec0c-fb49-4428-8731-c24ff1dd8349}, !- Handle
  Space Function Confinement cell Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Lighting Schedule Name
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {2c621c9f-75b0-409a-a12a-107ea7146f9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c621c9f-75b0-409a-a12a-107ea7146f9b}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {0d986174-ee3e-4dc8-a15f-854748bfcb37}, !- Handle
  Schedule Rule 107,                      !- Name
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81837c4b-20c4-4f4d-9c70-bc4c1391103d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81837c4b-20c4-4f4d-9c70-bc4c1391103d}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {91563712-d431-406e-9ab4-3e9fa1c910b6}, !- Handle
  Schedule Rule 108,                      !- Name
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3dc95bef-867c-4cf2-9c27-d125ec8a414b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dc95bef-867c-4cf2-9c27-d125ec8a414b}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {07235b0b-1508-43ca-8eeb-377c9e3fc3ba}, !- Handle
  Schedule Rule 109,                      !- Name
  {e44b7261-20d4-4173-9d00-47683aa88eaf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0f98539-b5d8-4bd0-8e7a-9cad4d51037d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0f98539-b5d8-4bd0-8e7a-9cad4d51037d}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {3a0bf168-c930-4c17-b5b2-a68441428e56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a0bf168-c930-4c17-b5b2-a68441428e56}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {a77a0b56-5bd0-4dfe-a8c6-e1a1a8e2e688}, !- Handle
  Schedule Rule 110,                      !- Name
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0af47ea4-34da-4c02-90c1-3ea9d0da2527}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0af47ea4-34da-4c02-90c1-3ea9d0da2527}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {901954ff-6913-4aa3-b655-ffe7a97eba70}, !- Handle
  Schedule Rule 111,                      !- Name
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0519942-acd0-4671-98bb-082710aaa3bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0519942-acd0-4671-98bb-082710aaa3bd}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {841ce97d-9b86-4c98-958e-698575cccf7c}, !- Handle
  Schedule Rule 112,                      !- Name
  {c2b03a58-0395-4b84-88d0-63e95a0a6416}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdaa8002-bc52-4b6e-9b3b-1e28521328af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdaa8002-bc52-4b6e-9b3b-1e28521328af}, !- Handle
  NECB-G-Occupancy-NECB-G-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {084e0f0b-e02e-4823-adf3-a82569d30fdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {084e0f0b-e02e-4823-adf3-a82569d30fdd}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {2fc90446-36f8-44a9-89e8-4d64fb82c78a}, !- Handle
  Schedule Rule 113,                      !- Name
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bfdf557-1367-494c-89c1-34c5144848e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bfdf557-1367-494c-89c1-34c5144848e5}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {dfd18341-d6f5-4ed3-96a4-745fb2b8c013}, !- Handle
  Schedule Rule 114,                      !- Name
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8511c789-3cbd-4806-9d04-9cbb6d289748}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8511c789-3cbd-4806-9d04-9cbb6d289748}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {456154d6-392f-4c50-af43-fd43f0be2d8e}, !- Handle
  Schedule Rule 115,                      !- Name
  {24e84033-f8a9-4195-a457-8e47dd5143b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b29047d4-faa6-417a-859f-e9d526304616}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b29047d4-faa6-417a-859f-e9d526304616}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {9bf5660e-02af-4ed8-98d3-2a2a9fc7329a}, !- Handle
  Space Function Confinement cell Thermostat, !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Heating Setpoint Temperature Schedule Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {9425c819-f5a5-4851-a0ac-3c064e7d5785}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9425c819-f5a5-4851-a0ac-3c064e7d5785}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a40b6511-d0f7-4d49-9589-1379be2d7ae4}, !- Handle
  Schedule Rule 116,                      !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8be63e40-791b-4d45-a583-07ba485d5eb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8be63e40-791b-4d45-a583-07ba485d5eb5}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b8bd1edb-c009-491c-a006-bcf80c799097}, !- Handle
  Schedule Rule 117,                      !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10cacbeb-806d-4f7e-a7d6-39c0a6f4fab8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10cacbeb-806d-4f7e-a7d6-39c0a6f4fab8}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {3ccfdf82-6e9e-4682-a2de-8e839e1fa5ec}, !- Handle
  Schedule Rule 118,                      !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04976d0e-e49c-4f54-8481-5569e060c7b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04976d0e-e49c-4f54-8481-5569e060c7b9}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {65d00775-af16-400e-9520-cb3b3fba60ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65d00775-af16-400e-9520-cb3b3fba60ab}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {133fc68f-f687-477d-985f-a5be712fe00f}, !- Handle
  Schedule Rule 119,                      !- Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae32ca4b-7fbf-40bc-8d14-4b7c9c9309ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae32ca4b-7fbf-40bc-8d14-4b7c9c9309ae}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f57d9b3f-8933-4746-aca3-5ae53aadc175}, !- Handle
  Schedule Rule 120,                      !- Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3d83fe2-7b8c-4f31-9d04-e7ea7988c358}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3d83fe2-7b8c-4f31-9d04-e7ea7988c358}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {873dca40-a2ad-46d3-9750-5eaaf5e8990d}, !- Handle
  Schedule Rule 121,                      !- Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50b9d10a-afef-4ef3-a441-ce6e53ffe43e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50b9d10a-afef-4ef3-a441-ce6e53ffe43e}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2a08df6f-a2ca-4816-870e-ca4da9ccd788}, !- Handle
  Space Function Copy/Print room,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0d688ba4-75d5-4f66-9d72-e06d19290a71}, !- Handle
  Space Function Copy/Print room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6a16d732-b8a6-4081-9b56-639b085dfeb6}, !- Handle
  Space Function Copy/Print room People,  !- Name
  {0d688ba4-75d5-4f66-9d72-e06d19290a71}, !- People Definition Name
  {a8edd32b-5531-49b1-93f0-8287ecb22f04}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cf63abbc-3108-4836-8383-3ddf1c538603}, !- Handle
  Space Function Copy/Print room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.99995436101983,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ab5a7bed-6b65-4730-a637-87820c4f1682}, !- Handle
  Space Function Copy/Print room Lights,  !- Name
  {cf63abbc-3108-4836-8383-3ddf1c538603}, !- Lights Definition Name
  {a8edd32b-5531-49b1-93f0-8287ecb22f04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6f35f470-33bc-48cf-90a7-e8a74285395d}, !- Handle
  Space Function Copy/Print room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.0218052976379,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a8be357d-b3bd-4578-b99c-5442a7d841c5}, !- Handle
  Space Function Copy/Print room Elec Equip, !- Name
  {6f35f470-33bc-48cf-90a7-e8a74285395d}, !- Electric Equipment Definition Name
  {a8edd32b-5531-49b1-93f0-8287ecb22f04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {02aca32a-dcbf-4f39-a135-af51aeeba01c}, !- Handle
  Space Function Copy/Print room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d6412032-0e2d-4a6e-a75a-dc7daf15df81}, !- Handle
  Space Function Copy/Print room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1b196a2-f6a4-48b2-8b53-23543efc7c4e}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Lighting Schedule Name
  {c4da699d-f460-4e0c-8de8-a48e3fd37368}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Handle
  NECB-A-Lighting,                        !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {03ae67ef-a4b6-47b0-8b6c-e2ca5aadd3eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03ae67ef-a4b6-47b0-8b6c-e2ca5aadd3eb}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {7859d327-8507-40c4-be71-59ae5a4e8711}, !- Handle
  Schedule Rule 122,                      !- Name
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1d097449-7904-4b83-a5cb-4a499b47fcde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d097449-7904-4b83-a5cb-4a499b47fcde}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {d76fbee6-265d-4009-9fcf-769c2acfb831}, !- Handle
  Schedule Rule 123,                      !- Name
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4929ec9-ec88-463a-abca-bd33d18bdb0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4929ec9-ec88-463a-abca-bd33d18bdb0c}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {24961d59-7e5e-40f1-a6d6-63d2f6aa1025}, !- Handle
  Schedule Rule 124,                      !- Name
  {3e7b5dcd-a506-4dee-957d-acbf8f9f95b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57b7fb8f-2517-4352-a6c5-596d630a4899}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57b7fb8f-2517-4352-a6c5-596d630a4899}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {71e8d388-e8b5-4257-8e14-2f1fec98c8ed}, !- Handle
  Space Function Copy/Print room Thermostat, !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7b76decb-d2a7-4d4f-b3a6-4dcf3e9192d1}, !- Handle
  Space Function Courtroom,               !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b580da8d-631d-4743-8422-cc7e21090b2c}, !- Handle
  Space Function Courtroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c3c91bd-f82d-4a9c-b16b-27c782a75894}, !- Handle
  Space Function Courtroom People,        !- Name
  {b580da8d-631d-4743-8422-cc7e21090b2c}, !- People Definition Name
  {1c4ba236-a21b-4246-bbba-76524da41df1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {33de330e-bc50-402f-830c-65a0a08e8f6f}, !- Handle
  Space Function Courtroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.9998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2def1715-383a-4f42-8110-3df9be7c8241}, !- Handle
  Space Function Courtroom Lights,        !- Name
  {33de330e-bc50-402f-830c-65a0a08e8f6f}, !- Lights Definition Name
  {1c4ba236-a21b-4246-bbba-76524da41df1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {93ad76c9-0113-4a9e-a781-882d13bab39e}, !- Handle
  Space Function Courtroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e1d4f3f9-c067-4163-92ad-7445d9a795a7}, !- Handle
  Space Function Courtroom Elec Equip,    !- Name
  {93ad76c9-0113-4a9e-a781-882d13bab39e}, !- Electric Equipment Definition Name
  {1c4ba236-a21b-4246-bbba-76524da41df1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88296e00-fa50-48d5-8930-d0f99e98328a}, !- Handle
  Space Function Courtroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00202692,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {63df4fc2-de2a-48b8-8913-6c0b7c1208be}, !- Handle
  Space Function Courtroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1b196a2-f6a4-48b2-8b53-23543efc7c4e}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Lighting Schedule Name
  {c4da699d-f460-4e0c-8de8-a48e3fd37368}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Light Ruleset, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {9daedf1a-7541-48a8-a1d4-e056ad9a668e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9daedf1a-7541-48a8-a1d4-e056ad9a668e}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Light Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2598,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2598,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0866,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0433;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {d5f0bc81-8ee6-460d-b856-6d345089f5f9}, !- Handle
  Schedule Rule 125,                      !- Name
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {625626fc-370c-4f3e-b852-9a634afe4fc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {625626fc-370c-4f3e-b852-9a634afe4fc3}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2598,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2598,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0866,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0433;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {79eef752-604b-4a97-affe-98ab7b9fcf24}, !- Handle
  Schedule Rule 126,                      !- Name
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c032f92-5cbe-4386-abea-3304d88b775f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c032f92-5cbe-4386-abea-3304d88b775f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Sat-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0433;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {ea90f949-3d6d-4af2-b46d-c760c320b988}, !- Handle
  Schedule Rule 127,                      !- Name
  {0e6f650d-f16e-48f7-96d2-9b32232b77cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c98febc-e068-43fe-9d2b-44f73848917a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c98febc-e068-43fe-9d2b-44f73848917a}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0433;                                 !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec136a88-8bea-483a-8dba-8cf1d9e815aa}, !- Handle
  Space Function Courtroom Thermostat,    !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8672e409-45c1-4f43-8a1b-2382c90b18db}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {772770dd-7521-46d2-8cfb-fad9b3e2c2c4}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0442ee06-e1d2-49e6-8922-a809d60bad6e}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People, !- Name
  {772770dd-7521-46d2-8cfb-fad9b3e2c2c4}, !- People Definition Name
  {2c08f1f0-60d7-4532-9e35-5bc676bf2db9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {993cde52-02a6-4fcf-9588-abfe2b9f554d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99992034706292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {19d45e95-8806-48c8-8435-8082338f4844}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights, !- Name
  {993cde52-02a6-4fcf-9588-abfe2b9f554d}, !- Lights Definition Name
  {2c08f1f0-60d7-4532-9e35-5bc676bf2db9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c7dcaf1f-05be-42bf-b49e-118838457d68}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fe757ebf-96fa-44a5-8264-7d48b2e50f53}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip, !- Name
  {c7dcaf1f-05be-42bf-b49e-118838457d68}, !- Electric Equipment Definition Name
  {2c08f1f0-60d7-4532-9e35-5bc676bf2db9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db649813-ec3f-4788-8167-2ad15ef048a1}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ec1623b2-17c4-4a68-a258-db81f593646d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {0d209ecd-8d16-4d0f-a4a2-d1b4ad470b99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d209ecd-8d16-4d0f-a4a2-d1b4ad470b99}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {91513429-4495-4fb2-9ca0-365ee054bd07}, !- Handle
  Schedule Rule 128,                      !- Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {029c49a8-f271-4f1d-95ac-b1281fc1c6e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {029c49a8-f271-4f1d-95ac-b1281fc1c6e8}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {1f5432b5-8c40-42b1-999b-fe80eb38c78f}, !- Handle
  Schedule Rule 129,                      !- Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7068378-b693-46c9-9911-5805b57d301d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7068378-b693-46c9-9911-5805b57d301d}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {2cdc9731-a700-46e2-80a5-40c40a471b6a}, !- Handle
  Schedule Rule 130,                      !- Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efdbe33a-9ef3-4c79-b652-160d41829eef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efdbe33a-9ef3-4c79-b652-160d41829eef}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {a41c7f90-dd61-4fc4-abb0-2968aeca9bc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a41c7f90-dd61-4fc4-abb0-2968aeca9bc3}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ba35a72f-dc2a-406e-8a29-d3ec926ebd3d}, !- Handle
  Schedule Rule 131,                      !- Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {98205b1a-dc09-4af6-8096-8282f64581d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98205b1a-dc09-4af6-8096-8282f64581d7}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2c967e39-116c-46f6-9a3c-8d3d4e650fe9}, !- Handle
  Schedule Rule 132,                      !- Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88d97efb-a756-4bd8-9968-1d980d6c47d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88d97efb-a756-4bd8-9968-1d980d6c47d2}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bb8de4c7-a4e2-4fcd-831a-33b13338ad77}, !- Handle
  Schedule Rule 133,                      !- Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a965467b-4baf-47bd-8c68-5611d3ef16de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a965467b-4baf-47bd-8c68-5611d3ef16de}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {b156af7d-70cd-4113-8856-26ce99c1478e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b156af7d-70cd-4113-8856-26ce99c1478e}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9105773a-ee4b-415c-86d3-c149163d41bc}, !- Handle
  Schedule Rule 134,                      !- Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de055cba-57e7-40bb-89f5-129413a45122}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de055cba-57e7-40bb-89f5-129413a45122}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {dd179297-d991-4dfd-bab9-cba021a4c7b4}, !- Handle
  Schedule Rule 135,                      !- Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ca0615b-2eaf-4668-8940-7701fb8fcd25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ca0615b-2eaf-4668-8940-7701fb8fcd25}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {914f666d-b8c2-4abe-8a51-43fed23baccc}, !- Handle
  Schedule Rule 136,                      !- Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8687d4d8-c660-4e95-bd53-9e6f88494ffd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8687d4d8-c660-4e95-bd53-9e6f88494ffd}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {962ff8c0-4c74-463d-a906-5b9d2f0a34d0}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {a9172f08-a4f8-4ac1-b452-2e1a3a78d282}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9172f08-a4f8-4ac1-b452-2e1a3a78d282}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2eefb9f6-87f7-4613-887c-851bfcc09ac4}, !- Handle
  Schedule Rule 137,                      !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd24d9a6-fc0d-4d47-9904-fddfeaf0d13c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd24d9a6-fc0d-4d47-9904-fddfeaf0d13c}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {87025a74-2c8d-481b-beff-9ecbc5459b50}, !- Handle
  Schedule Rule 138,                      !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac4f0145-9027-4a8f-8985-8a9b794d6914}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac4f0145-9027-4a8f-8985-8a9b794d6914}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8b1d2449-7daa-434a-a5fb-23918af5b418}, !- Handle
  Schedule Rule 139,                      !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10d7abcf-75e0-486b-8594-cfc1bfd44b90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10d7abcf-75e0-486b-8594-cfc1bfd44b90}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  {4644ace8-99da-4501-ba65-2c88b5463d12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4644ace8-99da-4501-ba65-2c88b5463d12}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4df942cc-a463-4b14-ab82-10ab44578fe4}, !- Handle
  Schedule Rule 140,                      !- Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bbbc8ca3-5427-43c2-b8dc-7b7f6f646394}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbbc8ca3-5427-43c2-b8dc-7b7f6f646394}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {02894bbb-96ac-488c-9795-e40ca7c72ec1}, !- Handle
  Schedule Rule 141,                      !- Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08b6afbc-d42e-4d45-bfd0-81924df2c5ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08b6afbc-d42e-4d45-bfd0-81924df2c5ad}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {341ca23b-b10a-4ec0-88ab-f33888c07a6e}, !- Handle
  Schedule Rule 142,                      !- Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {279a15fa-11c8-40e5-945d-7f6dc9a4fa38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {279a15fa-11c8-40e5-945d-7f6dc9a4fa38}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {cfc08590-9396-4023-8443-4d66df668155}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {cba2799e-c536-4276-8341-539ce329ec32}, !- Handle
  Space Function Dining area - cafeteria/fast food dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8e72049e-f442-4aa7-a2ff-4c2bed7c5dd1}, !- Handle
  Space Function Dining area - cafeteria/fast food dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f4cbe83d-859b-465a-aff7-f859177f6b40}, !- Handle
  Space Function Dining area - cafeteria/fast food dining People, !- Name
  {8e72049e-f442-4aa7-a2ff-4c2bed7c5dd1}, !- People Definition Name
  {c6732adb-8f03-48d0-9e76-ebaeee326815}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {99d50a33-a8a1-4da6-bfc3-cc9994ce080e}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79993894710012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ecda248b-abed-4d72-8584-3227782c44f9}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Lights, !- Name
  {99d50a33-a8a1-4da6-bfc3-cc9994ce080e}, !- Lights Definition Name
  {c6732adb-8f03-48d0-9e76-ebaeee326815}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b840c5cc-3b82-4667-b759-752224acf211}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {adeab7e2-1eb5-4024-b3b7-7d7ce3d5992e}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Elec Equip, !- Name
  {b840c5cc-3b82-4667-b759-752224acf211}, !- Electric Equipment Definition Name
  {c6732adb-8f03-48d0-9e76-ebaeee326815}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6426f570-aa67-4f78-92c8-6375f029dc8a}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004699,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {83438b56-fbe7-4caf-9521-d55ee6fa37d4}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Handle
  NECB-B-Lighting,                        !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {f8423b31-d81b-47c7-971e-8d82c07d8dc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8423b31-d81b-47c7-971e-8d82c07d8dc8}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {703fdf7a-d42b-4e55-955e-6a5daedd5ea5}, !- Handle
  Schedule Rule 143,                      !- Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6392e20f-562f-4074-b5b6-8afa84084361}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6392e20f-562f-4074-b5b6-8afa84084361}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {fb7299dd-341f-48ba-a95a-794ee13b6fc3}, !- Handle
  Schedule Rule 144,                      !- Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe59777b-7b79-4f95-91a5-15ef296d0c41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe59777b-7b79-4f95-91a5-15ef296d0c41}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9a552f2e-7094-47c2-bd8f-2e90adce6942}, !- Handle
  Schedule Rule 145,                      !- Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bce66bd-47ab-4326-93a9-bbbe5cd3ad08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bce66bd-47ab-4326-93a9-bbbe5cd3ad08}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {1c7e0a75-0a1a-4102-8bdc-f5ef772a61a7}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {62b5d6c5-c4ba-42c5-a2e6-fb3443965772}, !- Handle
  Space Function Dining area - family dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3f602a57-81b9-4a94-be7c-ccba42653fd7}, !- Handle
  Space Function Dining area - family dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7aa1204-6211-4edb-b45d-dc08883e3c5d}, !- Handle
  Space Function Dining area - family dining People, !- Name
  {3f602a57-81b9-4a94-be7c-ccba42653fd7}, !- People Definition Name
  {42045c03-c991-4644-b579-fcce7465d471}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e5092564-52cc-495d-aa0c-379c84439cc8}, !- Handle
  Space Function Dining area - family dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.59993429709082,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b6623aee-7559-4527-af26-724b10c596aa}, !- Handle
  Space Function Dining area - family dining Lights, !- Name
  {e5092564-52cc-495d-aa0c-379c84439cc8}, !- Lights Definition Name
  {42045c03-c991-4644-b579-fcce7465d471}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c99a0a85-570d-4aa7-888b-78f4a3d5b537}, !- Handle
  Space Function Dining area - family dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0a790486-ff3d-4b9f-91e4-b9db8b9e8583}, !- Handle
  Space Function Dining area - family dining Elec Equip, !- Name
  {c99a0a85-570d-4aa7-888b-78f4a3d5b537}, !- Electric Equipment Definition Name
  {42045c03-c991-4644-b579-fcce7465d471}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6bdda399-b1f4-462d-b084-d835cf03e710}, !- Handle
  Space Function Dining area - family dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {19a85b8d-d657-4fb1-9b13-cecf61e33fde}, !- Handle
  Space Function Dining area - family dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5406fcdc-4fc6-44e7-8013-7fad8610465a}, !- Handle
  Space Function Dining area - family dining Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09ee54e9-bfc9-44dd-868d-a4f0f9ef5216}, !- Handle
  Space Function Dining area - other,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {50b49498-f1c5-4994-bf1e-23e9d9736c35}, !- Handle
  Space Function Dining area - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79e968eb-7610-4194-9845-cb3486951258}, !- Handle
  Space Function Dining area - other People, !- Name
  {50b49498-f1c5-4994-bf1e-23e9d9736c35}, !- People Definition Name
  {a60ffd93-9f2f-4308-bb01-e7e786df2921}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ad31ed1-c897-41d9-bbd3-d458815e2bcf}, !- Handle
  Space Function Dining area - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79993894710012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9b47c6c6-93d0-4987-9473-fd32179c62f9}, !- Handle
  Space Function Dining area - other Lights, !- Name
  {0ad31ed1-c897-41d9-bbd3-d458815e2bcf}, !- Lights Definition Name
  {a60ffd93-9f2f-4308-bb01-e7e786df2921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4e66656e-1af3-49bb-81d0-21e8095eaa00}, !- Handle
  Space Function Dining area - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {336658af-1760-4664-8c7c-991effddd58d}, !- Handle
  Space Function Dining area - other Elec Equip, !- Name
  {4e66656e-1af3-49bb-81d0-21e8095eaa00}, !- Electric Equipment Definition Name
  {a60ffd93-9f2f-4308-bb01-e7e786df2921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {198e2f69-c12e-4c8c-b425-a6aa884066af}, !- Handle
  Space Function Dining area - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cd5c62f1-cbd8-427b-89d4-b7223e28841a}, !- Handle
  Space Function Dining area - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {13e317da-9853-4e4f-a02a-77c5366403d7}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb0001e4-2aa1-41be-8cfb-3b3336abd53c}, !- Handle
  Space Function Dining area - other Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {52d9420f-82b7-44ef-b1fb-825ad18804b5}, !- Handle
  Space Function Dining area - penitentiary, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f83b9526-84bd-4b57-ae26-947270b1b711}, !- Handle
  Space Function Dining area - penitentiary People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {524e0d78-cedd-4453-9b36-1242cad4d2a1}, !- Handle
  Space Function Dining area - penitentiary People, !- Name
  {f83b9526-84bd-4b57-ae26-947270b1b711}, !- People Definition Name
  {5670fc43-3d60-4c23-92f0-3102ccee1c18}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a62a45fd-1318-40ee-baa8-642d621b32de}, !- Handle
  Space Function Dining area - penitentiary Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3037432427612,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f607b32d-2f75-4cc0-90f4-6261db2629f3}, !- Handle
  Space Function Dining area - penitentiary Lights, !- Name
  {a62a45fd-1318-40ee-baa8-642d621b32de}, !- Lights Definition Name
  {5670fc43-3d60-4c23-92f0-3102ccee1c18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f327303b-c009-40c9-9ce7-8d12206541d3}, !- Handle
  Space Function Dining area - penitentiary Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9af565c0-dcca-4a7d-b7a1-21a4d04e6817}, !- Handle
  Space Function Dining area - penitentiary Elec Equip, !- Name
  {f327303b-c009-40c9-9ce7-8d12206541d3}, !- Electric Equipment Definition Name
  {5670fc43-3d60-4c23-92f0-3102ccee1c18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {969a7979-5eff-4af0-a531-11c508583edc}, !- Handle
  Space Function Dining area - penitentiary Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74dd8f95-5405-43bf-85a0-6ca92595759d}, !- Handle
  Space Function Dining area - penitentiary Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8c8a60e-c2f1-43fe-9a6d-9c4c37a57077}, !- Handle
  Space Function Dining area - penitentiary Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0b5e8039-abce-4464-8344-61989089b2d9}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2f5b9b2d-6fae-4a9d-8e47-a46fe85d670c}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d15125db-4040-4326-af51-a4d05b2860d4}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) People, !- Name
  {2f5b9b2d-6fae-4a9d-8e47-a46fe85d670c}, !- People Definition Name
  {a7fe0147-2243-41f2-b4b8-ab95a62604c3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f10414da-d7ff-4d4c-aa0b-1ece40b3c54e}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.4998239024256,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {be7bbdc2-9d21-485c-aa75-1020f3db1951}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Lights, !- Name
  {f10414da-d7ff-4d4c-aa0b-1ece40b3c54e}, !- Lights Definition Name
  {a7fe0147-2243-41f2-b4b8-ab95a62604c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e78bb94-a1f7-4923-ad2f-571268e17d98}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {947f4f60-4c7c-43a5-aeea-ead6b5a10710}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Elec Equip, !- Name
  {8e78bb94-a1f7-4923-ad2f-571268e17d98}, !- Electric Equipment Definition Name
  {a7fe0147-2243-41f2-b4b8-ab95a62604c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {485e60d4-9ac0-40c8-8299-28840df0bd27}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e64691cc-7688-4fb8-ba92-62e61078d5aa}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89b47752-f4f4-4652-b057-079200d06aed}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {34460b7a-4b3c-47b6-97cc-fb713d8056e3}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {93cc8ff9-b0c4-41e4-8d2c-72898b85973f}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {72b11712-e598-4079-a7b9-1428d0bc4a15}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre People, !- Name
  {93cc8ff9-b0c4-41e4-8d2c-72898b85973f}, !- People Definition Name
  {ac50f081-f683-4ec0-b8c1-b98ca0d3f18c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {af8af3bf-5321-4076-b014-a6bb0e588204}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.60239858274016,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {be9d5217-a564-4d82-8108-cf5540c8ce2f}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Lights, !- Name
  {af8af3bf-5321-4076-b014-a6bb0e588204}, !- Lights Definition Name
  {ac50f081-f683-4ec0-b8c1-b98ca0d3f18c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e027c761-5ffe-452e-a9ff-03a2afd95a24}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f9f6b0f4-1344-4df3-821f-b4102aeee181}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Elec Equip, !- Name
  {e027c761-5ffe-452e-a9ff-03a2afd95a24}, !- Electric Equipment Definition Name
  {ac50f081-f683-4ec0-b8c1-b98ca0d3f18c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2cd81b8e-2140-40a2-87d3-8d90759e8c0c}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {541f3166-1cad-443c-adeb-fe06e542e298}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40fff3a4-e77a-4077-aee1-6382f7ddeb53}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Lighting Schedule Name
  {9d8f8ee5-7074-405e-a6d6-3ee4bac814ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Handle
  NECB-C-Lighting,                        !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  {92942651-b382-420c-9467-fe09e3737f12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92942651-b382-420c-9467-fe09e3737f12}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {92b8b35d-a74e-4861-bd7c-28f82a10e69f}, !- Handle
  Schedule Rule 146,                      !- Name
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f95f76d6-5506-420b-86e8-16e94e05b644}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f95f76d6-5506-420b-86e8-16e94e05b644}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {151e8907-a21b-43dd-9746-6b8ec9d8967c}, !- Handle
  Schedule Rule 147,                      !- Name
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1be2e700-27ec-4111-8449-a285c07685c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1be2e700-27ec-4111-8449-a285c07685c0}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {8d1acc63-104b-419e-b1c5-333303dc8ce1}, !- Handle
  Schedule Rule 148,                      !- Name
  {ed41a54b-4303-4d11-9348-abda236cb6a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2990fcaa-0ab6-4ec7-b266-b75a6238d814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2990fcaa-0ab6-4ec7-b266-b75a6238d814}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {d72b39ef-22f0-41c8-9c92-002528f9d55a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {6738ab7e-fd26-4695-bc79-882b3f4cdffb}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Thermostat, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f15e6a4f-88a4-4634-b7a3-06fc0b5e904c}, !- Handle
  Space Function Emergency vehicle garage, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5e2fcf31-de39-486a-b8e5-32000a0f179d}, !- Handle
  Space Function Emergency vehicle garage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42f53273-7751-4a3a-8a3d-a90e74f7dcfc}, !- Handle
  Space Function Emergency vehicle garage People, !- Name
  {5e2fcf31-de39-486a-b8e5-32000a0f179d}, !- People Definition Name
  {79545255-3b6b-4c6c-b540-7cf1221ae2e4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f6d24f91-797b-4898-bf33-816331f09f1c}, !- Handle
  Space Function Emergency vehicle garage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996366103843,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cf0943e4-5e92-45d5-bd1d-258f07f29ae7}, !- Handle
  Space Function Emergency vehicle garage Lights, !- Name
  {f6d24f91-797b-4898-bf33-816331f09f1c}, !- Lights Definition Name
  {79545255-3b6b-4c6c-b540-7cf1221ae2e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c374fd9e-fb22-463b-adf9-145ff9504377}, !- Handle
  Space Function Emergency vehicle garage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {289ffccb-ea96-46fb-abb7-1908a90bbf66}, !- Handle
  Space Function Emergency vehicle garage Elec Equip, !- Name
  {c374fd9e-fb22-463b-adf9-145ff9504377}, !- Electric Equipment Definition Name
  {79545255-3b6b-4c6c-b540-7cf1221ae2e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {69d94fa4-a374-401f-b57e-83a78546a0f0}, !- Handle
  Space Function Emergency vehicle garage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00381,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {db7a23e0-f947-4090-b67d-f4e50b593495}, !- Handle
  Space Function Emergency vehicle garage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bd4e91b2-f04e-4236-b6b8-65acce2d9c74}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {89b9115c-9bab-4967-870c-ceea32af7f61}, !- Lighting Schedule Name
  {689f68ba-32dc-4ccd-86d4-af60d75b5360}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e6bcc83-fe22-4b6e-9031-2e25a4a7dd86}, !- Handle
  Space Function Emergency vehicle garage Thermostat, !- Name
  {a49984fb-3fa1-48bd-b5e8-485aff63b470}, !- Heating Setpoint Temperature Schedule Name
  {8a5d296e-5a91-4953-863a-f657b937ff2e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ad9c62c6-7966-4ede-b2b1-a404f49f7cca}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {adb416d1-ffe1-46f9-814e-6800078c4adc}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {545b93dd-cb48-489f-b001-497ef5211746}, !- Handle
  Space Function Food preparation area People, !- Name
  {adb416d1-ffe1-46f9-814e-6800078c4adc}, !- People Definition Name
  {cbc8fd26-1be1-46e2-8b42-28df3363103b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ef78d826-ace7-4bac-8c63-23fa99cc23c0}, !- Work Efficiency Schedule Name
  {caf36c3d-5287-4127-8fb9-0d3795fed477}, !- Clothing Insulation Schedule Name
  {f0fa0544-9c40-4fa9-a65c-c51000b63332}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ac8bc718-9d52-4e2d-87a4-0d42f22022c6}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999068275914,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3b0fa8ae-c3fc-4a30-8821-09380b1a549f}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {ac8bc718-9d52-4e2d-87a4-0d42f22022c6}, !- Lights Definition Name
  {cbc8fd26-1be1-46e2-8b42-28df3363103b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {634d5131-4182-4982-9aa8-1a9c98abffd4}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {202a2252-9593-4bfb-bcae-04a1dff40c15}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {634d5131-4182-4982-9aa8-1a9c98abffd4}, !- Electric Equipment Definition Name
  {cbc8fd26-1be1-46e2-8b42-28df3363103b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a2c3af4-5381-4c86-a7ba-68316deff596}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {50eab232-8963-4e01-b2f1-d34f36b2afec}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fae9a2e7-ce11-4e54-bed9-c15cdc59aeda}, !- Number of People Schedule Name
  {0f7a2065-cbe4-44cd-9d5a-fd8aec31c64b}, !- People Activity Level Schedule Name
  {225e2d84-e688-45b2-89ec-7ab8ad683987}, !- Lighting Schedule Name
  {c0be3a96-2679-46dc-aa77-4d9e593f899e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {feeca2c0-66db-4777-9263-d52a34042a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54a38809-28ce-497a-b6e2-205ba2020dc6}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Handle
  Always On Discrete,                     !- Name
  {4a9f1931-d454-4a58-b21b-e022e1b770a9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4a9f1931-d454-4a58-b21b-e022e1b770a9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {750c631e-504c-4999-8220-244351de0e8e}, !- Handle
  Audience seating area permanent - other-sch-H-Space Function Infiltration, !- Name
  {771aa01b-1e5d-4800-bac6-61e2905182d1}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf587b38-5ee4-4673-80c2-ad043e0d72a0}, !- Handle
  Audience seating area permanent - other-sch-I-Space Function Infiltration, !- Name
  {c65c4743-3b44-4d43-853d-162b235a271a}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1644460-9e3d-495e-8613-dcdca55a1c14}, !- Handle
  Audience seating area permanent - other-sch-J-Space Function Infiltration, !- Name
  {3fd92c01-83ba-4f1c-bdff-2f4f0de7e88f}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {409e7779-13ff-4c66-b7c6-d2a64e70f0cc}, !- Handle
  Banking activity area and offices-Space Function Infiltration, !- Name
  {41be6178-e987-4ca8-848a-ff811b845e2c}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {058a10d9-cebb-4b99-bae3-6e6efaa74463}, !- Handle
  Classroom/Lecture hall/Training room - Penitentary-Space Function Infiltration, !- Name
  {2918a2e6-5a66-45c5-a262-e7e9be69d63a}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39af879c-7fb8-43a9-ba75-72e4f03074b3}, !- Handle
  Classroom/Lecture hall/Training room other-Space Function Infiltration, !- Name
  {dbeab402-5860-4426-be78-d3f21a1c7e99}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e860d45-7b35-4bae-bc73-33353b03773c}, !- Handle
  Conference/Meeting/Multi-purpose room-Space Function Infiltration, !- Name
  {a3099edd-7198-4b8b-a20a-1e22e804a936}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fb4c178-e8df-49ea-86cf-5a0a881311d7}, !- Handle
  Confinement cell-Space Function Infiltration, !- Name
  {b1f9cb29-8995-4c61-8a14-11d3293ed1b4}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e51bee77-f158-440e-9764-95fd7356ca36}, !- Handle
  Dining area - bar lounge/leisure dining-Space Function Infiltration, !- Name
  {b125e323-c9f5-4df6-8847-104e7461ca9d}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d975adbf-bbdc-4bd8-8009-8a5ac4589c5c}, !- Handle
  Dining area - cafeteria/fast food dining-Space Function Infiltration, !- Name
  {5e0b60e1-d7e2-4947-923d-37b950da4c9c}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd1de9a7-de66-4abb-ae5f-a57b8338cb64}, !- Handle
  Dining area - penitentiary-Space Function Infiltration, !- Name
  {3630d284-7049-4e6a-8401-e158056daaf5}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd02e514-4f0f-46b5-8088-6198731d2b80}, !- Handle
  Emergency vehicle garage-Space Function Infiltration, !- Name
  {456dfd63-0022-4a5a-b483-2ff10de9a7e5}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb64f498-0203-4d7f-8d35-8c865faefab6}, !- Handle
  Food preparation area-Space Function Infiltration, !- Name
  {b47499ea-8a99-44e5-b49d-803dabd13621}, !- Space or SpaceType Name
  {d8fb04d6-f938-4c84-8c3e-f3fcc5efdf7d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {07ec0794-13fb-49bc-89e8-ee6a180e290f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {18b3026e-0d01-454f-8969-2cf14d55f319}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {e90c83da-e581-43dd-98cf-4ff88ddb786d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c560575d-67d5-480b-aa26-ca788fc4be80}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {39051bd1-0b3e-45a4-a88b-76d68ddac29c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fa393db4-cfc2-4af7-866e-3b358a90e568}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e90c83da-e581-43dd-98cf-4ff88ddb786d}, !- Layer 1
  {c560575d-67d5-480b-aa26-ca788fc4be80}, !- Layer 2
  {39051bd1-0b3e-45a4-a88b-76d68ddac29c}; !- Layer 3

OS:Material,
  {892ad0c8-5c03-4285-bac8-b1ffdb28d37c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c6fe9d4f-75f2-4e17-84bf-3e8d56c9a55b}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {892ad0c8-5c03-4285-bac8-b1ffdb28d37c}, !- Layer 1
  {892ad0c8-5c03-4285-bac8-b1ffdb28d37c}; !- Layer 2

OS:Material,
  {c76561fa-b761-4b82-8408-1d25a01db686}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {7699b75b-fd73-4c9a-a380-7649cf94df14}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {c76561fa-b761-4b82-8408-1d25a01db686}; !- Layer 1

OS:Construction,
  {9c4f499f-df02-4b75-baf1-f266353b1fdb}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c76561fa-b761-4b82-8408-1d25a01db686}, !- Layer 1
  {e90c83da-e581-43dd-98cf-4ff88ddb786d}; !- Layer 2

OS:DefaultConstructionSet,
  {0bffb7e1-89f5-4e8b-aae3-e306e3072435}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {63285cbf-765c-4f7a-a655-361327c654a9}, !- Default Exterior Surface Constructions Name
  {1831c00e-d517-49d1-828f-0e2500cea0f9}, !- Default Interior Surface Constructions Name
  {19799554-9922-4637-9165-a2af5a568bd3}, !- Default Ground Contact Surface Constructions Name
  {cfac3190-7880-4f59-b6bf-3cca31fcf86d}, !- Default Exterior SubSurface Constructions Name
  {b416fa95-f0c3-45bc-aec6-ecdd995765bb}, !- Default Interior SubSurface Constructions Name
  {1c971fc3-c342-43ec-b407-b4a11e9a0b79}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8dcd9677-32e7-4a68-9a5e-0dd475d7ed2a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {5cda5b4d-815d-4bb2-9f2f-62accb0a3256}, !- Floor Construction Name
  {d9a5c93e-54a2-498c-a248-7607efb69083}, !- Wall Construction Name
  {10a71d80-e916-4a09-b2a0-3410e9484bc5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1831c00e-d517-49d1-828f-0e2500cea0f9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {683682e8-2b14-44bb-9d46-f9e430ee85a0}, !- Floor Construction Name
  {db617e17-818d-4436-b198-55b706ced446}, !- Wall Construction Name
  {fc14cb63-33c4-4ddb-8db2-8507d0f96fd1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0e73f4bc-2239-449d-b4ed-ae34696275ba}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {c90f7e62-5a57-4f26-a5bb-7fb58a351bd6}, !- Floor Construction Name
  {2ef18865-9878-4b80-bdd9-adf87f6f53c8}, !- Wall Construction Name
  {61e7bf63-d5e0-4186-b984-450e5618780c}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a2938ff7-ec43-4354-b79c-4ded0f4dffd8}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f4d6a75d-00f6-4460-b169-d08c6cef1c6c}, !- Fixed Window Construction Name
  {f4d6a75d-00f6-4460-b169-d08c6cef1c6c}, !- Operable Window Construction Name
  {2c65283f-9642-419d-8e42-39150dd52340}, !- Door Construction Name
  {b035bcf9-779e-460d-8c7f-410bbf69a861}, !- Glass Door Construction Name
  {726fd0bc-ee75-487c-beb8-40d9ba59b575}, !- Overhead Door Construction Name
  {4d0c7fd8-e0b6-4ec7-8722-8af1e370b64b}, !- Skylight Construction Name
  {002bd401-2bdf-4b25-86f4-8bfa1092579b}, !- Tubular Daylight Dome Construction Name
  {036ee68d-dbeb-4a04-8992-2b5c768cb99f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b416fa95-f0c3-45bc-aec6-ecdd995765bb}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7774644b-0dfe-4127-9a8c-e9a7006a283a}, !- Fixed Window Construction Name
  {7774644b-0dfe-4127-9a8c-e9a7006a283a}, !- Operable Window Construction Name
  {efeffeed-6e11-4b8f-9825-3bc4920d85e7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1c971fc3-c342-43ec-b407-b4a11e9a0b79}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {b0d3e14a-a860-467e-9d00-3c194f79c406}; !- Layer 1

OS:StandardsInformation:Construction,
  {6cc945cc-7b51-4485-aa35-840c1deb385e}, !- Handle
  {1c971fc3-c342-43ec-b407-b4a11e9a0b79}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5cda5b4d-815d-4bb2-9f2f-62accb0a3256}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}, !- Layer 1
  {9dcade75-a264-4189-b023-4bd9fcde3e1d}, !- Layer 2
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 3

OS:StandardsInformation:Construction,
  {7da0fc54-a001-41a4-a199-dde4bd40a0bd}, !- Handle
  {5cda5b4d-815d-4bb2-9f2f-62accb0a3256}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d9a5c93e-54a2-498c-a248-7607efb69083}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {7097efde-854e-4e6b-b24c-7af1a1d66563}, !- Layer 1
  {6944dfb1-d9c5-48e4-8307-eb9b9b4283b9}, !- Layer 2
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}, !- Layer 3
  {27c38158-70a9-46e4-bfb8-fbd065e4cacd}; !- Layer 4

OS:StandardsInformation:Construction,
  {a91088eb-d267-4214-8dd3-a2290dfe14ee}, !- Handle
  {d9a5c93e-54a2-498c-a248-7607efb69083}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {10a71d80-e916-4a09-b2a0-3410e9484bc5}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {a70908de-cf06-41bd-96c9-1b9e2560a5e8}, !- Layer 1
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}; !- Layer 2

OS:StandardsInformation:Construction,
  {83649a2e-5952-40f3-bcd2-38e7858ba80a}, !- Handle
  {10a71d80-e916-4a09-b2a0-3410e9484bc5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {683682e8-2b14-44bb-9d46-f9e430ee85a0}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {6f374adf-13fb-447f-bdb7-41ca98efe05a}, !- Layer 1
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 2

OS:StandardsInformation:Construction,
  {a8cdbacc-5347-4205-845a-634397ecb5e4}, !- Handle
  {683682e8-2b14-44bb-9d46-f9e430ee85a0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {db617e17-818d-4436-b198-55b706ced446}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {5237325b-0c59-495a-a058-7adaf7f53554}, !- Layer 1
  {5237325b-0c59-495a-a058-7adaf7f53554}; !- Layer 2

OS:StandardsInformation:Construction,
  {81e1d632-1532-45eb-9f89-9940777861aa}, !- Handle
  {db617e17-818d-4436-b198-55b706ced446}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fc14cb63-33c4-4ddb-8db2-8507d0f96fd1}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}, !- Layer 1
  {6f374adf-13fb-447f-bdb7-41ca98efe05a}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9be00e3-b05e-49af-82ef-bf8930004ade}, !- Handle
  {fc14cb63-33c4-4ddb-8db2-8507d0f96fd1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c90f7e62-5a57-4f26-a5bb-7fb58a351bd6}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {716e0b34-5458-4943-8d80-222e4cc73a57}, !- Layer 1
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 2

OS:StandardsInformation:Construction,
  {f84e21f1-4584-48b3-ac7b-1b99f9200274}, !- Handle
  {c90f7e62-5a57-4f26-a5bb-7fb58a351bd6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2ef18865-9878-4b80-bdd9-adf87f6f53c8}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {716e0b34-5458-4943-8d80-222e4cc73a57}, !- Layer 1
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 2

OS:StandardsInformation:Construction,
  {31878c38-429e-415d-8b24-4eb4e9871d2a}, !- Handle
  {2ef18865-9878-4b80-bdd9-adf87f6f53c8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {61e7bf63-d5e0-4186-b984-450e5618780c}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {716e0b34-5458-4943-8d80-222e4cc73a57}, !- Layer 1
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Layer 2

OS:StandardsInformation:Construction,
  {dd9cccdc-c7d4-40fc-94b1-ac306857d259}, !- Handle
  {61e7bf63-d5e0-4186-b984-450e5618780c}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f4d6a75d-00f6-4460-b169-d08c6cef1c6c}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {ac1e42cf-3ed4-4c60-9227-983cca39a53a}, !- Handle
  {f4d6a75d-00f6-4460-b169-d08c6cef1c6c}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {2c65283f-9642-419d-8e42-39150dd52340}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d6f613cd-8bae-444f-8f73-ef084caaf98e}, !- Layer 1
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}; !- Layer 2

OS:StandardsInformation:Construction,
  {927be549-eebd-4a8f-aa6b-1d2b9c923969}, !- Handle
  {2c65283f-9642-419d-8e42-39150dd52340}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b035bcf9-779e-460d-8c7f-410bbf69a861}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {bda922f1-9634-4ace-8aa7-133774b74555}, !- Handle
  {b035bcf9-779e-460d-8c7f-410bbf69a861}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {726fd0bc-ee75-487c-beb8-40d9ba59b575}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}; !- Layer 1

OS:StandardsInformation:Construction,
  {523d3b7a-6918-4518-a51f-8bf7beb5d7bd}, !- Handle
  {726fd0bc-ee75-487c-beb8-40d9ba59b575}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4d0c7fd8-e0b6-4ec7-8722-8af1e370b64b}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {1d011a09-bcd0-4b2d-8416-809e1af28204}, !- Handle
  {4d0c7fd8-e0b6-4ec7-8722-8af1e370b64b}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {002bd401-2bdf-4b25-86f4-8bfa1092579b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {98c518cf-3a9d-4a32-a4c6-9efb79426430}, !- Handle
  {002bd401-2bdf-4b25-86f4-8bfa1092579b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {036ee68d-dbeb-4a04-8992-2b5c768cb99f}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {1609aeff-8360-4c75-bd40-be60b37db3ac}, !- Handle
  {036ee68d-dbeb-4a04-8992-2b5c768cb99f}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {7774644b-0dfe-4127-9a8c-e9a7006a283a}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {eed1508b-4cb6-4410-99e6-3da48f3fd2cc}, !- Handle
  {7774644b-0dfe-4127-9a8c-e9a7006a283a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {efeffeed-6e11-4b8f-9825-3bc4920d85e7}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b0d3e14a-a860-467e-9d00-3c194f79c406}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f1fec8c-eeaa-4f2e-afad-b89e1850ea79}, !- Handle
  {efeffeed-6e11-4b8f-9825-3bc4920d85e7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0d3e14a-a860-467e-9d00-3c194f79c406}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42368dcf-ea00-4a57-9493-a2d8857cac17}, !- Handle
  {b0d3e14a-a860-467e-9d00-3c194f79c406}; !- Material Name

OS:Material:NoMass,
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d7846d3-e277-4334-82ee-709916c178da}, !- Handle
  {e6949c85-fd6c-4125-ab3f-34b90e2ac84d}; !- Material Name

OS:Material,
  {9dcade75-a264-4189-b023-4bd9fcde3e1d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {da7eaefc-2324-4494-bb3c-d1827db75b28}, !- Handle
  {9dcade75-a264-4189-b023-4bd9fcde3e1d}; !- Material Name

OS:Material:NoMass,
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8873fda3-257d-44b9-b0c4-84f10c759761}, !- Handle
  {21b0ef0e-7b6e-43e7-be1b-4862ed4b1db1}; !- Material Name

OS:Material,
  {7097efde-854e-4e6b-b24c-7af1a1d66563}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f849de4-f74b-40db-afac-72d462dc573d}, !- Handle
  {7097efde-854e-4e6b-b24c-7af1a1d66563}; !- Material Name

OS:Material,
  {6944dfb1-d9c5-48e4-8307-eb9b9b4283b9}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d9c16005-d9f1-4ff6-98e3-d73390c2a86d}, !- Handle
  {6944dfb1-d9c5-48e4-8307-eb9b9b4283b9}; !- Material Name

OS:Material,
  {27c38158-70a9-46e4-bfb8-fbd065e4cacd}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7660e773-ff11-402e-bf3e-584d48d059c0}, !- Handle
  {27c38158-70a9-46e4-bfb8-fbd065e4cacd}; !- Material Name

OS:Material,
  {a70908de-cf06-41bd-96c9-1b9e2560a5e8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bcbc526d-1a1d-4d30-b39f-b1cafae5cfbb}, !- Handle
  {a70908de-cf06-41bd-96c9-1b9e2560a5e8}; !- Material Name

OS:Material,
  {6f374adf-13fb-447f-bdb7-41ca98efe05a}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {65b06085-24e5-403f-b0dd-e90f3b2ebd73}, !- Handle
  {6f374adf-13fb-447f-bdb7-41ca98efe05a}; !- Material Name

OS:Material,
  {5237325b-0c59-495a-a058-7adaf7f53554}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dda0c2a4-348d-444c-beed-7bd34750a9d3}, !- Handle
  {5237325b-0c59-495a-a058-7adaf7f53554}; !- Material Name

OS:Material,
  {716e0b34-5458-4943-8d80-222e4cc73a57}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba1909e3-eb10-41af-804b-0bfca3871cff}, !- Handle
  {716e0b34-5458-4943-8d80-222e4cc73a57}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {361b46ac-5b41-4385-897c-68b110b165f5}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {5501315f-78a8-491e-ae16-2e7acf4e02cb}, !- Handle
  {361b46ac-5b41-4385-897c-68b110b165f5}; !- Material Name

OS:Material,
  {d6f613cd-8bae-444f-8f73-ef084caaf98e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d48f9d67-f37c-4189-9f0b-a3e659c36d27}, !- Handle
  {d6f613cd-8bae-444f-8f73-ef084caaf98e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {63285cbf-765c-4f7a-a655-361327c654a9}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {0483d538-978c-4065-8303-c6bc2e0aca46}, !- Floor Construction Name
  {839bc17a-6106-4ee0-b4ca-2382e9c851ab}, !- Wall Construction Name
  {72712977-ca10-43e7-895e-a6dcc091c2ff}; !- Roof Ceiling Construction Name

OS:Construction,
  {0483d538-978c-4065-8303-c6bc2e0aca46}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {5d79cd28-d1cd-44f6-b8e6-59109f65bdf1}, !- Layer 1
  {251d0d3a-cf54-450a-9fba-c5db4be6ed8f}, !- Layer 2
  {ccf46066-7aa3-4607-b4fc-613e1cfc06bf}; !- Layer 3

OS:StandardsInformation:Construction,
  {0e9b472e-1367-4a02-8cec-171d5367f8b5}, !- Handle
  {0483d538-978c-4065-8303-c6bc2e0aca46}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {5d79cd28-d1cd-44f6-b8e6-59109f65bdf1}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7ce9ee7f-c7e1-404f-93ff-375696e6b7af}, !- Handle
  {5d79cd28-d1cd-44f6-b8e6-59109f65bdf1}; !- Material Name

OS:Material,
  {251d0d3a-cf54-450a-9fba-c5db4be6ed8f}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {faf479eb-e616-4eae-a578-775e74c213a2}, !- Handle
  {251d0d3a-cf54-450a-9fba-c5db4be6ed8f}; !- Material Name

OS:Material:NoMass,
  {ccf46066-7aa3-4607-b4fc-613e1cfc06bf}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c8c7285a-dff0-4f86-baef-0e4b65bfbd40}, !- Handle
  {ccf46066-7aa3-4607-b4fc-613e1cfc06bf}; !- Material Name

OS:Construction,
  {839bc17a-6106-4ee0-b4ca-2382e9c851ab}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {b102718b-5443-48d0-94db-7c1f42895c5a}, !- Layer 1
  {3ba170bb-8f07-428d-b342-e359767697ed}, !- Layer 2
  {3cad559a-7133-4ea7-9d4f-f4b4761e520d}, !- Layer 3
  {2d5e158a-53e6-41ae-af01-b0b65f0b53d4}; !- Layer 4

OS:StandardsInformation:Construction,
  {e0af6656-dda7-43c4-80ff-ea5e95310b69}, !- Handle
  {839bc17a-6106-4ee0-b4ca-2382e9c851ab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b102718b-5443-48d0-94db-7c1f42895c5a}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca338d51-d81b-42de-9844-cd24370d3324}, !- Handle
  {b102718b-5443-48d0-94db-7c1f42895c5a}; !- Material Name

OS:Material,
  {3ba170bb-8f07-428d-b342-e359767697ed}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f1428fa-5f7e-4537-ab16-73a2ad8327cc}, !- Handle
  {3ba170bb-8f07-428d-b342-e359767697ed}; !- Material Name

OS:Material:NoMass,
  {3cad559a-7133-4ea7-9d4f-f4b4761e520d}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f128dbe8-46fe-4106-b4a5-008a867e56be}, !- Handle
  {3cad559a-7133-4ea7-9d4f-f4b4761e520d}; !- Material Name

OS:Material,
  {2d5e158a-53e6-41ae-af01-b0b65f0b53d4}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {610ac7ad-c983-43ac-bafb-e2159ae4cbfa}, !- Handle
  {2d5e158a-53e6-41ae-af01-b0b65f0b53d4}; !- Material Name

OS:Construction,
  {72712977-ca10-43e7-895e-a6dcc091c2ff}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {870c324d-77a6-492d-88e0-08b996bb7f66}, !- Layer 1
  {5fb2fd26-c157-4bff-b893-8711c2a84d04}; !- Layer 2

OS:StandardsInformation:Construction,
  {a3585266-1248-4158-9c5d-2c292418be3b}, !- Handle
  {72712977-ca10-43e7-895e-a6dcc091c2ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {870c324d-77a6-492d-88e0-08b996bb7f66}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {644f73d7-bb46-427b-a6cd-8103318120c2}, !- Handle
  {870c324d-77a6-492d-88e0-08b996bb7f66}; !- Material Name

OS:Material:NoMass,
  {5fb2fd26-c157-4bff-b893-8711c2a84d04}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.24635914374968,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ed2f2e2-1d59-42c5-9fc6-b2daefba8b1f}, !- Handle
  {5fb2fd26-c157-4bff-b893-8711c2a84d04}; !- Material Name

OS:DefaultSurfaceConstructions,
  {19799554-9922-4637-9165-a2af5a568bd3}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {7e8f3a68-14a2-47f9-b8d3-384e5fdf434f}, !- Floor Construction Name
  {60a37657-8fef-491d-89f3-598b63664ccb}, !- Wall Construction Name
  {7d09fbf8-1204-497e-b859-cb9c01c19940}; !- Roof Ceiling Construction Name

OS:Construction,
  {7e8f3a68-14a2-47f9-b8d3-384e5fdf434f}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {7ede55eb-b144-4f1e-810b-79320de54e00}, !- Layer 1
  {8fb4f3de-7102-4c04-8bd7-200cebc7bb2b}; !- Layer 2

OS:StandardsInformation:Construction,
  {cecbd405-91d4-4ece-b0f5-43ae34580064}, !- Handle
  {7e8f3a68-14a2-47f9-b8d3-384e5fdf434f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7ede55eb-b144-4f1e-810b-79320de54e00}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee1e3df9-addd-4f6e-a697-d4d65b162ba7}, !- Handle
  {7ede55eb-b144-4f1e-810b-79320de54e00}; !- Material Name

OS:Material:NoMass,
  {8fb4f3de-7102-4c04-8bd7-200cebc7bb2b}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fef5b8c5-86ac-49c5-9444-16d2953a5e27}, !- Handle
  {8fb4f3de-7102-4c04-8bd7-200cebc7bb2b}; !- Material Name

OS:Construction,
  {60a37657-8fef-491d-89f3-598b63664ccb}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {e31b9004-5c11-480e-9bb3-95a898722dcd}, !- Layer 1
  {478175c7-5bfa-4ff6-bd40-c8c3838e65f8}; !- Layer 2

OS:StandardsInformation:Construction,
  {08cf3fdf-b91c-4dfa-a99d-26c9a7c860d5}, !- Handle
  {60a37657-8fef-491d-89f3-598b63664ccb}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e31b9004-5c11-480e-9bb3-95a898722dcd}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56e5f1bc-c836-4098-8f3f-3719eefada9e}, !- Handle
  {e31b9004-5c11-480e-9bb3-95a898722dcd}; !- Material Name

OS:Material:NoMass,
  {478175c7-5bfa-4ff6-bd40-c8c3838e65f8}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f233ba2f-96e7-460a-a123-87ee193cd669}, !- Handle
  {478175c7-5bfa-4ff6-bd40-c8c3838e65f8}; !- Material Name

OS:Construction,
  {7d09fbf8-1204-497e-b859-cb9c01c19940}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {841bc6f1-8343-447e-a4ff-846a34b512ab}, !- Layer 1
  {4c22f257-14ba-4ea9-a012-2585481b0f57}; !- Layer 2

OS:StandardsInformation:Construction,
  {763410cb-d06d-475d-8938-a916068b0779}, !- Handle
  {7d09fbf8-1204-497e-b859-cb9c01c19940}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {841bc6f1-8343-447e-a4ff-846a34b512ab}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {452d39ef-ecda-471f-a6b4-876b1621a717}, !- Handle
  {841bc6f1-8343-447e-a4ff-846a34b512ab}; !- Material Name

OS:Material:NoMass,
  {4c22f257-14ba-4ea9-a012-2585481b0f57}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d498cb6d-5b9b-4c38-bd7f-60a1328b4fbd}, !- Handle
  {4c22f257-14ba-4ea9-a012-2585481b0f57}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {cfac3190-7880-4f59-b6bf-3cca31fcf86d}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {02f3f1d2-5685-4e7e-b208-9aca7b6b8c1c}, !- Fixed Window Construction Name
  {02f3f1d2-5685-4e7e-b208-9aca7b6b8c1c}, !- Operable Window Construction Name
  {6e7e91e0-c92e-4dfe-a3e1-b1193a8eb61a}, !- Door Construction Name
  {fa4d4aec-3901-47a3-af41-1263d806bb46}, !- Glass Door Construction Name
  {702667ee-4528-48b9-9cea-64bbc87bf990}, !- Overhead Door Construction Name
  {3921866d-b0aa-4579-b822-b57c11d20acf}, !- Skylight Construction Name
  {672fa15c-0eaf-464b-9200-3c43487c9b72}, !- Tubular Daylight Dome Construction Name
  {45133d65-14dc-44a6-8707-4c061ab265c4}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {02f3f1d2-5685-4e7e-b208-9aca7b6b8c1c}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:Construction,
  {6e7e91e0-c92e-4dfe-a3e1-b1193a8eb61a}, !- Handle
  BTAP-Ext-Door:U-1.9000000000000001,     !- Name
  ,                                       !- Surface Rendering Name
  {945c7769-d115-4a41-af5d-e98ef5e60d1c}, !- Layer 1
  {7a817a1b-9a0e-4678-ba46-ba1dde0601d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {c510fb2e-0b10-4df2-9018-7e889e470cf4}, !- Handle
  {6e7e91e0-c92e-4dfe-a3e1-b1193a8eb61a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {945c7769-d115-4a41-af5d-e98ef5e60d1c}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a0400117-9007-4b2f-bb94-45c6435c35a7}, !- Handle
  {945c7769-d115-4a41-af5d-e98ef5e60d1c}; !- Material Name

OS:Material:NoMass,
  {7a817a1b-9a0e-4678-ba46-ba1dde0601d9}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d005bd5-7458-4415-a060-e3613144982e}, !- Handle
  {7a817a1b-9a0e-4678-ba46-ba1dde0601d9}; !- Material Name

OS:Construction,
  {fa4d4aec-3901-47a3-af41-1263d806bb46}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:Construction,
  {702667ee-4528-48b9-9cea-64bbc87bf990}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9000000000000001, !- Name
  ,                                       !- Surface Rendering Name
  {0d5bf600-3438-40cd-b4f5-404667189573}; !- Layer 1

OS:StandardsInformation:Construction,
  {2d2477c6-7550-4d0c-a4a1-26ba850bd6f3}, !- Handle
  {702667ee-4528-48b9-9cea-64bbc87bf990}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0d5bf600-3438-40cd-b4f5-404667189573}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d3dc7e0d-efe9-41a2-9ee3-a217cf545b44}, !- Handle
  {0d5bf600-3438-40cd-b4f5-404667189573}; !- Material Name

OS:Construction,
  {3921866d-b0aa-4579-b822-b57c11d20acf}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:Construction,
  {672fa15c-0eaf-464b-9200-3c43487c9b72}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:Construction,
  {45133d65-14dc-44a6-8707-4c061ab265c4}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {43f19eb6-78b7-4f0d-9733-c956f04d20c4}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {29c10fa4-1312-4e0f-816e-df7cde8009c3}, !- Handle
  Space Function Audience seating area permanent - other-sch-H Thermostat 1, !- Name
  {a49984fb-3fa1-48bd-b5e8-485aff63b470}, !- Heating Setpoint Temperature Schedule Name
  {8a5d296e-5a91-4953-863a-f657b937ff2e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf488b87-93b9-40a0-a181-522fc9d91403}, !- Handle
  Space Function Audience seating area permanent - other-sch-I Thermostat 1, !- Name
  {fce6c8db-a087-4996-8ff2-6b747b0db306}, !- Heating Setpoint Temperature Schedule Name
  {97213490-1a3a-433c-add2-bd22d7a5dbb5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af4ea56b-53e7-45a4-a6fb-06bdc0fd26cd}, !- Handle
  Space Function Audience seating area permanent - other-sch-J Thermostat 1, !- Name
  {a6c3ec39-69a1-421b-b469-51882440012d}, !- Heating Setpoint Temperature Schedule Name
  {636ca33b-53f0-45ee-94d0-f5a1f51c4cf0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc4d40e5-a34f-4244-8b6a-2e4179cdaa30}, !- Handle
  Space Function Audience seating area permanent - other-sch-K Thermostat 1, !- Name
  {cf9b756f-136f-4f34-98dd-2073cf77a539}, !- Heating Setpoint Temperature Schedule Name
  {2a818d97-b2d2-442c-ab34-2cf0e55d164d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93147779-0d30-4007-b5af-124e04bb376e}, !- Handle
  Space Function Banking activity area and offices Thermostat 1, !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31c5676f-ae7b-4cba-b294-5bcd508b6220}, !- Handle
  Space Function Classroom/Lecture hall/Training room - Penitentary Thermostat 1, !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Heating Setpoint Temperature Schedule Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2210f4f-3e2b-44ef-b20e-080f7cafe3e6}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 1, !- Name
  {971bf4bc-e58c-4a3c-9b78-fdd6313fa3e4}, !- Heating Setpoint Temperature Schedule Name
  {3b2421a6-98ea-40be-8ba2-9503f1f8ffda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b743e79-0ab1-46f4-b5fb-f7297d699d4c}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09cf8f50-d3b3-4796-aa20-c098bbd7bd63}, !- Handle
  Space Function Confinement cell Thermostat 1, !- Name
  {6cc06135-292a-49a2-a53a-de3c71340608}, !- Heating Setpoint Temperature Schedule Name
  {8c586cce-59f1-46fd-baa4-6d1e0274f0c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {787a3ed4-b814-4db8-b043-2afaa6f92b27}, !- Handle
  Space Function Copy/Print room Thermostat 1, !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5d9961f-5b46-4799-974d-a463ac68552f}, !- Handle
  Space Function Courtroom Thermostat 1,  !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1614acb-4297-4734-a85f-ceceead32224}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77f19b95-f48f-4ae4-ba1c-e10561f01120}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9470610d-13d2-47e3-be7d-8d48d3d59166}, !- Handle
  Space Function Dining area - family dining Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec34673f-f289-4e29-892c-62c8887258b4}, !- Handle
  Space Function Dining area - other Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46adc2f0-d181-4bca-b888-781c45152363}, !- Handle
  Space Function Dining area - penitentiary Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56ad4e94-ee83-4e2d-bac8-32def30a34f6}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {836a364f-0bd0-4841-8f5d-2a7167721b28}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Thermostat 1, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7aa00d1-72ff-4cd4-96b4-ded89131959f}, !- Handle
  Space Function Emergency vehicle garage Thermostat 1, !- Name
  {a49984fb-3fa1-48bd-b5e8-485aff63b470}, !- Heating Setpoint Temperature Schedule Name
  {8a5d296e-5a91-4953-863a-f657b937ff2e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87d16132-1371-428d-bdd3-fc75380c6245}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {d6ae15bc-1a25-4a3c-8f95-7b154d179a8f}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92044093-6cd9-4d19-b6e4-6d4bc761c291}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.71248284528541,         !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762000000000002,        !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762000000000002,         !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.71248284528541;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fa9a8ba-f86e-4c2d-a096-2773beda9d26}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a373bc0-db3f-4f22-8379-1d1f6d30653c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.71248284528541,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762000000000002,           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762000000000002,          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.71248284528541;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c76a91e9-86fc-4c47-b2c6-61489eb14bee}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2125827d-3a8d-440b-b857-7822b271464d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1779744-4f10-4abd-bee5-fa1afb37a4df}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22a0bc92-3395-4dba-9590-e3262d8ef6ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e439d7ed-2a38-463f-ae8f-4e3e59c05920}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b318dd29-3e73-4f48-b8d1-c87f0bd3bf28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {571e4fc1-4b40-45fa-8a7d-61ffe4b9cf7a}, !- Handle
  Surface 50_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dff65ee3-777d-41d1-8b72-74b651ca66e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7228bc0-1b6c-4957-a274-54486eea1624}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a17c2b1-3b9e-4280-91ee-0d7564dfbc4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f677487-9b0b-4082-977e-fc85fde23a76}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f076c9c1-a3e9-4c34-ad40-922deb53d02b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ef80c3-5461-4b68-a4cb-703687b8b779}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {addf701d-4a08-4c48-a0ef-a2daf04d3354}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c55fd072-2b76-4859-b034-e82fe14f469f}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3daa9477-9ce1-4f3c-8d1a-dd338daa3b3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7364b9a3-ccd5-4a0d-b4b0-15927fe3eb13}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {090f3365-3d43-4c2d-bcf4-a0cbc20f0710}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.71248284528541,           !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762000000000002,          !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762000000000002, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.71248284528541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a402031d-23c8-434b-86b8-aafbf8dbabef}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {995998cb-40a2-4ba1-80aa-902326c6bcd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.71248284528541,          !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762000000000002,         !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762000000000002,        !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.71248284528541;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {105a8ef2-2953-485d-b8b4-e1132c0d0bca}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {48eb3edb-59a3-4661-9286-cec93beea393}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4644660940673, 10.7322330470336, 3.8, !- X,Y,Z Vertex 1 {m}
  28.5355339059327, 10.7322330470336, 3.8, !- X,Y,Z Vertex 2 {m}
  32.0710678118655, 14.2677669529664, 3.8, !- X,Y,Z Vertex 3 {m}
  17.9289321881345, 14.2677669529664, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10c423b0-3338-4131-9631-73f4e01b94f8}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e27ddf9c-970e-4199-b3c9-a8d98f71f4cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.7322330470336, 28.5355339059327, 3.8, !- X,Y,Z Vertex 1 {m}
  10.7322330470336, 21.4644660940673, 3.8, !- X,Y,Z Vertex 2 {m}
  14.2677669529664, 17.9289321881345, 3.8, !- X,Y,Z Vertex 3 {m}
  14.2677669529664, 32.0710678118655, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be29bdb-d8d9-42b9-bd49-7567429fe691}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {93a21533-a214-4af3-b338-f801eab2b43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.5355339059327, 14.2677669529664, 3.8, !- X,Y,Z Vertex 1 {m}
  46.4644660940673, 14.2677669529664, 3.8, !- X,Y,Z Vertex 2 {m}
  42.9289321881345, 10.7322330470336, 3.8, !- X,Y,Z Vertex 3 {m}
  57.0710678118655, 10.7322330470336, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {003bbee7-1de9-4ab1-9f55-acf6dd1aebb9}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f423c96f-8557-4ede-84c3-5baa0271c140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.5355339059327, 21.4644660940673, 3.8, !- X,Y,Z Vertex 1 {m}
  28.5355339059327, 28.5355339059327, 3.8, !- X,Y,Z Vertex 2 {m}
  21.4644660940673, 28.5355339059327, 3.8, !- X,Y,Z Vertex 3 {m}
  21.4644660940673, 21.4644660940673, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9787b39b-2a8d-47ac-83bb-7b2db8d9b444}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {df125d90-5401-4af9-98d5-541580b02ea6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.2677669529664, 46.4644660940673, 3.8, !- X,Y,Z Vertex 1 {m}
  14.2677669529664, 53.5355339059327, 3.8, !- X,Y,Z Vertex 2 {m}
  10.7322330470336, 57.0710678118655, 3.8, !- X,Y,Z Vertex 3 {m}
  10.7322330470336, 42.9289321881345, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {66093691-2d73-47b5-97d5-d576c7e74855}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:ThermalZone,
  {ac329336-1968-402b-a1d2-cf04b8b67b32}, !- Handle
  Sp-Courtroom-Space Function Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7be9a11a-081a-4706-a283-faa467b2019f}, !- Zone Air Inlet Port List
  {2348bb4c-0e51-4308-8331-9662a3d14baf}, !- Zone Air Exhaust Port List
  {239d935f-9770-4b47-a494-28c73695072e}, !- Zone Air Node Name
  {1d058023-bacb-4e2f-b2cb-0bcb258dd84f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e6671d6-5dce-4cbb-b703-bb6dbf05ad16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc6a588c-e800-4755-96c5-6d825d38d3e0}, !- Handle
  Node 1,                                 !- Name
  {239d935f-9770-4b47-a494-28c73695072e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {239d935f-9770-4b47-a494-28c73695072e}, !- Handle
  {99794264-7878-4a41-bff3-0e9bc03f45ce}, !- Name
  {ac329336-1968-402b-a1d2-cf04b8b67b32}, !- Source Object
  11,                                     !- Outlet Port
  {fc6a588c-e800-4755-96c5-6d825d38d3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7be9a11a-081a-4706-a283-faa467b2019f}, !- Handle
  {adcbf79b-e406-4c7b-912d-3140c144566b}, !- Name
  {ac329336-1968-402b-a1d2-cf04b8b67b32}, !- HVAC Component
  {83b6c2d4-0a8c-469e-a491-971affd7beed}; !- Port 1

OS:PortList,
  {2348bb4c-0e51-4308-8331-9662a3d14baf}, !- Handle
  {564ee0c6-7942-42e8-a51c-3a7f363df724}, !- Name
  {ac329336-1968-402b-a1d2-cf04b8b67b32}; !- HVAC Component

OS:Sizing:Zone,
  {2c0e4ac8-399f-4172-aa2a-9b8c2cb1ac61}, !- Handle
  {ac329336-1968-402b-a1d2-cf04b8b67b32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9dbce4fb-7c5d-4239-b7e1-935cef1af421}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ac329336-1968-402b-a1d2-cf04b8b67b32}, !- Thermal Zone
  {4e683739-3fa1-4672-a936-cd09a5fb2373}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {95bdb1d9-4974-444b-b525-e975025589b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9e6671d6-5dce-4cbb-b703-bb6dbf05ad16}, !- Handle
  Space Function Courtroom Thermostat 2,  !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46c54f75-2057-4fe3-a005-ddd6e1360a33}, !- Handle
  Sp-Copy/Print room-Space Function Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59258ba1-f4bd-48c6-852a-a69684fcfbda}, !- Zone Air Inlet Port List
  {9608242b-6e0a-4eef-9d72-8e0814c42b4e}, !- Zone Air Exhaust Port List
  {e7bea982-be9c-4811-a817-0a7637170cfc}, !- Zone Air Node Name
  {9cf3c2f3-0c81-4bb2-af49-886842dec4ef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a24a715-fe1e-4bd4-9d1f-021617ab319a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13efd78b-8ce4-4bc1-95fe-fcb7ec88e8fc}, !- Handle
  Node 2,                                 !- Name
  {e7bea982-be9c-4811-a817-0a7637170cfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7bea982-be9c-4811-a817-0a7637170cfc}, !- Handle
  {dbf632cf-ad2c-47a0-9547-d3f18685fd55}, !- Name
  {46c54f75-2057-4fe3-a005-ddd6e1360a33}, !- Source Object
  11,                                     !- Outlet Port
  {13efd78b-8ce4-4bc1-95fe-fcb7ec88e8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59258ba1-f4bd-48c6-852a-a69684fcfbda}, !- Handle
  {32e425ef-abb9-4729-b3b8-6cfd60d03454}, !- Name
  {46c54f75-2057-4fe3-a005-ddd6e1360a33}, !- HVAC Component
  {b9388520-61f9-4033-9b29-90c81cdd1ea7}; !- Port 1

OS:PortList,
  {9608242b-6e0a-4eef-9d72-8e0814c42b4e}, !- Handle
  {db50f98c-9c19-448c-84be-045c96cd09e4}, !- Name
  {46c54f75-2057-4fe3-a005-ddd6e1360a33}; !- HVAC Component

OS:Sizing:Zone,
  {dfa377a4-9d3c-41c0-a564-02a86c54bf60}, !- Handle
  {46c54f75-2057-4fe3-a005-ddd6e1360a33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa0cc0b1-e26e-45b8-a068-1e2e35ccd700}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {46c54f75-2057-4fe3-a005-ddd6e1360a33}, !- Thermal Zone
  {7e56e67a-7e86-4766-8013-a5772c595bfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d9944340-dcb1-4c36-b4df-d2bc73038ae3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2a24a715-fe1e-4bd4-9d1f-021617ab319a}, !- Handle
  Space Function Copy/Print room Thermostat 2, !- Name
  {d1b3173b-9450-41c7-ad18-b210cb59341c}, !- Heating Setpoint Temperature Schedule Name
  {7f1ed45d-dbbc-4461-8293-4aa05e53caef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75fb4830-dfef-4180-a572-b5191e5bd172}, !- Handle
  Sp-Dressing/Fitting room - performing arts theatre-Space Function Sys-3 Flr-1 Sch-C HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e47e9a2-caf2-4f6c-9688-210b5e0b7939}, !- Zone Air Inlet Port List
  {010dd2ef-6d44-4b12-b9ce-c0518b41effe}, !- Zone Air Exhaust Port List
  {ae20d6a1-b136-43ca-80a6-3d722b6547ce}, !- Zone Air Node Name
  {dd4e4a28-1586-4841-b641-9ea05668e560}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {272b322a-f353-46a8-ae7e-8568f9136f23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d03a597-73f4-4fb3-a91e-771d5710de9d}, !- Handle
  Node 3,                                 !- Name
  {ae20d6a1-b136-43ca-80a6-3d722b6547ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae20d6a1-b136-43ca-80a6-3d722b6547ce}, !- Handle
  {c01f6da5-7179-4878-98a3-a4649544ee30}, !- Name
  {75fb4830-dfef-4180-a572-b5191e5bd172}, !- Source Object
  11,                                     !- Outlet Port
  {9d03a597-73f4-4fb3-a91e-771d5710de9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e47e9a2-caf2-4f6c-9688-210b5e0b7939}, !- Handle
  {95c8e071-d099-486e-a880-26e08569960d}, !- Name
  {75fb4830-dfef-4180-a572-b5191e5bd172}, !- HVAC Component
  {3553ea1c-2d2e-4927-a4d3-50a8edddba45}; !- Port 1

OS:PortList,
  {010dd2ef-6d44-4b12-b9ce-c0518b41effe}, !- Handle
  {e8db0c5c-b292-4c3c-be99-d9fe45672325}, !- Name
  {75fb4830-dfef-4180-a572-b5191e5bd172}; !- HVAC Component

OS:Sizing:Zone,
  {687bf9e2-4388-4b85-92e3-2454c112c227}, !- Handle
  {75fb4830-dfef-4180-a572-b5191e5bd172}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1cb98bdd-9d6c-493e-9894-86e3bb4aa76b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {75fb4830-dfef-4180-a572-b5191e5bd172}, !- Thermal Zone
  {3ea2065d-daac-4958-a6ed-be01dcb829ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {430087de-6a10-4cc6-9653-4d1ab0a37168}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {272b322a-f353-46a8-ae7e-8568f9136f23}, !- Handle
  Space Function Dressing/Fitting room - performing arts theatre Thermostat 2, !- Name
  {8608fa7b-2b1a-44a7-84c5-10d1581c2d14}, !- Heating Setpoint Temperature Schedule Name
  {8c417677-37e6-4f61-a5a0-4cf68797d122}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65d9edec-055b-4126-ba06-d895637cec42}, !- Handle
  Sp-Dining area - other-Space Function Sys-3 Flr-1 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d30bfd6-3a77-4675-93d3-58871a54c370}, !- Zone Air Inlet Port List
  {9d9fe1c1-b7c0-4ab9-9c3b-a131313f2960}, !- Zone Air Exhaust Port List
  {bc8b45a9-fd40-444b-ba24-fce72c1c45e9}, !- Zone Air Node Name
  {ab307e7b-d008-478f-86ba-15e54c146fa5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {021ff9f4-23f9-4d78-816d-9ea1458dbeaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4095b8c-c271-4689-8567-844566d2a073}, !- Handle
  Node 4,                                 !- Name
  {bc8b45a9-fd40-444b-ba24-fce72c1c45e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc8b45a9-fd40-444b-ba24-fce72c1c45e9}, !- Handle
  {5abac8f8-5e79-47df-b900-d5119d21e902}, !- Name
  {65d9edec-055b-4126-ba06-d895637cec42}, !- Source Object
  11,                                     !- Outlet Port
  {b4095b8c-c271-4689-8567-844566d2a073}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d30bfd6-3a77-4675-93d3-58871a54c370}, !- Handle
  {55b319bf-01bf-4e68-b1bb-b6093ccc9266}, !- Name
  {65d9edec-055b-4126-ba06-d895637cec42}, !- HVAC Component
  {48681086-b6af-4b5a-8f35-905f8c98130c}; !- Port 1

OS:PortList,
  {9d9fe1c1-b7c0-4ab9-9c3b-a131313f2960}, !- Handle
  {975d1e0a-21a4-487c-a44a-6d863ab0dece}, !- Name
  {65d9edec-055b-4126-ba06-d895637cec42}; !- HVAC Component

OS:Sizing:Zone,
  {62ba4cbb-ae0a-4c13-9d23-d9a45a8bf799}, !- Handle
  {65d9edec-055b-4126-ba06-d895637cec42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e56821d9-918d-4d0b-adeb-cf0e303545bf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {65d9edec-055b-4126-ba06-d895637cec42}, !- Thermal Zone
  {37d26f0b-fd10-4806-8a4b-5ec63d761a35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0794fba3-4610-47c4-88dd-d509c931b11b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {021ff9f4-23f9-4d78-816d-9ea1458dbeaf}, !- Handle
  Space Function Dining area - other Thermostat 2, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41376a56-e5e9-410c-aa24-96ffd6e02bf6}, !- Handle
  Sp-Dining area - family dining-Space Function Sys-3 Flr-1 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b751cddb-896b-4ba8-a324-36de86fec174}, !- Zone Air Inlet Port List
  {7c26d182-4a78-48c2-99b7-5d5dd276afe9}, !- Zone Air Exhaust Port List
  {601143f4-535e-47fb-910b-6cf069eb6fec}, !- Zone Air Node Name
  {fd58723c-7e77-4e42-8857-c49c5aa944c5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b01d068-ab21-4a6b-9e91-aeda6a29b311}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbc34932-c72f-4a17-b7bb-a921fe1ecef3}, !- Handle
  Node 5,                                 !- Name
  {601143f4-535e-47fb-910b-6cf069eb6fec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {601143f4-535e-47fb-910b-6cf069eb6fec}, !- Handle
  {a06481af-92f0-4a61-b69d-ab032aaddb47}, !- Name
  {41376a56-e5e9-410c-aa24-96ffd6e02bf6}, !- Source Object
  11,                                     !- Outlet Port
  {bbc34932-c72f-4a17-b7bb-a921fe1ecef3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b751cddb-896b-4ba8-a324-36de86fec174}, !- Handle
  {df5f92f2-d300-4d8b-a617-5b1ceb6b26b1}, !- Name
  {41376a56-e5e9-410c-aa24-96ffd6e02bf6}, !- HVAC Component
  {ec685e9b-9cd5-4422-9401-8ee6ac24adc7}; !- Port 1

OS:PortList,
  {7c26d182-4a78-48c2-99b7-5d5dd276afe9}, !- Handle
  {69738fb5-7f41-4993-b01b-234596ffd41c}, !- Name
  {41376a56-e5e9-410c-aa24-96ffd6e02bf6}; !- HVAC Component

OS:Sizing:Zone,
  {41ccf972-86fb-4dea-a725-2ef6c2056d07}, !- Handle
  {41376a56-e5e9-410c-aa24-96ffd6e02bf6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c273a861-018c-46f9-b8fd-4b73bbd1f4ea}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {41376a56-e5e9-410c-aa24-96ffd6e02bf6}, !- Thermal Zone
  {b59b12bc-14c5-450a-902f-9d193e76c271}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8440fbf1-9640-4bd0-b1cb-42a3ce198673}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9b01d068-ab21-4a6b-9e91-aeda6a29b311}, !- Handle
  Space Function Dining area - family dining Thermostat 2, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1bd29932-33f6-48b1-8f7f-0f94fac759f8}, !- Handle
  Sp-Dining area - cafeteria/fast food dining-Space Function Sys-3 Flr-2 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38aef17f-70f2-4718-b4df-403c4deab3b4}, !- Zone Air Inlet Port List
  {620ee038-bfed-45ff-a897-1d6daeb084fc}, !- Zone Air Exhaust Port List
  {03e8edf9-a0d9-4c2f-8594-0715896613c7}, !- Zone Air Node Name
  {411bc46b-49e3-480c-abb3-76390fb7defc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5372faeb-e7ce-48be-a2d2-fd5acf15b8e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bfd3fda-3c97-496b-b913-523b1c648ff5}, !- Handle
  Node 6,                                 !- Name
  {03e8edf9-a0d9-4c2f-8594-0715896613c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03e8edf9-a0d9-4c2f-8594-0715896613c7}, !- Handle
  {e6444b43-b1e8-435a-9d5d-15145edb2615}, !- Name
  {1bd29932-33f6-48b1-8f7f-0f94fac759f8}, !- Source Object
  11,                                     !- Outlet Port
  {9bfd3fda-3c97-496b-b913-523b1c648ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38aef17f-70f2-4718-b4df-403c4deab3b4}, !- Handle
  {eb94f9ae-2f98-4944-a3a7-6452d1a17e92}, !- Name
  {1bd29932-33f6-48b1-8f7f-0f94fac759f8}, !- HVAC Component
  {4d5814ca-fe9a-4926-853b-6908563a6a6c}; !- Port 1

OS:PortList,
  {620ee038-bfed-45ff-a897-1d6daeb084fc}, !- Handle
  {a88a1ea4-1998-4083-ae85-3828f3540d85}, !- Name
  {1bd29932-33f6-48b1-8f7f-0f94fac759f8}; !- HVAC Component

OS:Sizing:Zone,
  {1762f8a6-3762-4d05-b721-1e08b8cbb5de}, !- Handle
  {1bd29932-33f6-48b1-8f7f-0f94fac759f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1278b0c0-697c-4497-adf8-b177441a80c0}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1bd29932-33f6-48b1-8f7f-0f94fac759f8}, !- Thermal Zone
  {f30fa71a-35ba-4f1f-ae9d-33d21e637f3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7c1ca314-39a5-47a0-8d8a-7dc2f29426f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5372faeb-e7ce-48be-a2d2-fd5acf15b8e1}, !- Handle
  Space Function Dining area - cafeteria/fast food dining Thermostat 2, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31fbd53b-dcfb-432e-8b5d-63c0192d094e}, !- Handle
  Sp-Dining area - penitentiary-Space Function Sys-3 Flr-2 Sch-B HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66feedf6-4023-4d5f-a5c6-f35214371f39}, !- Zone Air Inlet Port List
  {fb1e3c26-b5f1-41cd-996c-e23e0e59da99}, !- Zone Air Exhaust Port List
  {3013af9e-a6e6-4a57-8f0b-a3debb818c8b}, !- Zone Air Node Name
  {dbd2177e-9d66-497c-864a-419353b5eb83}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f401b863-2da2-445a-adbc-c60b89928afe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4900eb7b-f461-48c5-9290-d907bf4f4455}, !- Handle
  Node 7,                                 !- Name
  {3013af9e-a6e6-4a57-8f0b-a3debb818c8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3013af9e-a6e6-4a57-8f0b-a3debb818c8b}, !- Handle
  {f90e7917-2c69-48c3-b227-2ed7b039be44}, !- Name
  {31fbd53b-dcfb-432e-8b5d-63c0192d094e}, !- Source Object
  11,                                     !- Outlet Port
  {4900eb7b-f461-48c5-9290-d907bf4f4455}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66feedf6-4023-4d5f-a5c6-f35214371f39}, !- Handle
  {6f02f3bc-5363-4503-9ae3-716482597fd0}, !- Name
  {31fbd53b-dcfb-432e-8b5d-63c0192d094e}, !- HVAC Component
  {fbbe6efd-f958-4a27-a379-a6bda115a893}; !- Port 1

OS:PortList,
  {fb1e3c26-b5f1-41cd-996c-e23e0e59da99}, !- Handle
  {3c5c79e3-5c6a-44d6-b447-f8609a04b706}, !- Name
  {31fbd53b-dcfb-432e-8b5d-63c0192d094e}; !- HVAC Component

OS:Sizing:Zone,
  {70d39d38-d2e7-48c9-bb2e-8f4e68a89234}, !- Handle
  {31fbd53b-dcfb-432e-8b5d-63c0192d094e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c8c7404-91f6-4bef-9c1f-1c25d1bf9ce7}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {31fbd53b-dcfb-432e-8b5d-63c0192d094e}, !- Thermal Zone
  {57685c1c-7d50-43c1-9b8a-f899f92ff48a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {355c8ce1-bd39-4b03-a4bc-3e437337c928}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f401b863-2da2-445a-adbc-c60b89928afe}, !- Handle
  Space Function Dining area - penitentiary Thermostat 2, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e6935e4-c88a-472f-8bf4-6a5d87eba0a5}, !- Handle
  Sp-Food preparation area-Space Function Sys-3 Flr-2 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22c2b7ab-24fc-4e61-b868-7e19a46da42c}, !- Zone Air Inlet Port List
  {2f70d2b5-8bf8-466b-aa66-6efe3b248cff}, !- Zone Air Exhaust Port List
  {4f41fa17-5b12-4193-958d-c0b9d0aec35f}, !- Zone Air Node Name
  {a1f893d7-1b12-4372-a3a3-d6aeafe62110}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3752d0e-79e8-486c-9cf0-2b18b5db5927}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d91b0803-2fe6-4012-9309-0f9fc0a0a324}, !- Handle
  Node 8,                                 !- Name
  {4f41fa17-5b12-4193-958d-c0b9d0aec35f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f41fa17-5b12-4193-958d-c0b9d0aec35f}, !- Handle
  {594f41f8-c79a-4844-8f41-3e192ab3b681}, !- Name
  {0e6935e4-c88a-472f-8bf4-6a5d87eba0a5}, !- Source Object
  11,                                     !- Outlet Port
  {d91b0803-2fe6-4012-9309-0f9fc0a0a324}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22c2b7ab-24fc-4e61-b868-7e19a46da42c}, !- Handle
  {1abe016c-dc1d-4ee9-8802-8e5b6c562cfc}, !- Name
  {0e6935e4-c88a-472f-8bf4-6a5d87eba0a5}, !- HVAC Component
  {b722c321-01e8-492d-a5ea-6067635bb62f}; !- Port 1

OS:PortList,
  {2f70d2b5-8bf8-466b-aa66-6efe3b248cff}, !- Handle
  {4bd615c0-47b5-4db9-b2cb-568393546585}, !- Name
  {0e6935e4-c88a-472f-8bf4-6a5d87eba0a5}; !- HVAC Component

OS:Sizing:Zone,
  {c7e61e78-0a69-4218-ad35-efd154825a78}, !- Handle
  {0e6935e4-c88a-472f-8bf4-6a5d87eba0a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d3dc394-8ee2-44e1-bed8-af54137c1245}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {0e6935e4-c88a-472f-8bf4-6a5d87eba0a5}, !- Thermal Zone
  {5fbf88a4-40bd-4101-bfad-d2484be7126e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {af9c3253-0bfc-4910-84fd-6c1584d2a77d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f3752d0e-79e8-486c-9cf0-2b18b5db5927}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {342f173c-5310-41be-97c2-5ad9a028f5c6}, !- Handle
  Sp-Dining area - space designed to ANSI/IES RP-28 (used primarily by residents)-Space Function Sys-3 Flr-2 Sch-B HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12f77c7d-3cc9-4aed-83e4-84f691605136}, !- Zone Air Inlet Port List
  {dbd1f9f9-39c6-4ed0-83a5-d7b7225d635f}, !- Zone Air Exhaust Port List
  {95fbab9e-3ff6-441c-87cc-d252874654bf}, !- Zone Air Node Name
  {ec1c4b9e-152f-4760-a3d7-1e01b3f03c1d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bcf6c71-a0c1-433e-a81c-88be4862376c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb82f979-6b5b-4a22-8a51-c92f703ee5d0}, !- Handle
  Node 9,                                 !- Name
  {95fbab9e-3ff6-441c-87cc-d252874654bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95fbab9e-3ff6-441c-87cc-d252874654bf}, !- Handle
  {903831d6-6d12-42be-909c-d84b859539f4}, !- Name
  {342f173c-5310-41be-97c2-5ad9a028f5c6}, !- Source Object
  11,                                     !- Outlet Port
  {cb82f979-6b5b-4a22-8a51-c92f703ee5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12f77c7d-3cc9-4aed-83e4-84f691605136}, !- Handle
  {7b7f5d56-3b02-48ad-85a3-a41105a5e3af}, !- Name
  {342f173c-5310-41be-97c2-5ad9a028f5c6}, !- HVAC Component
  {f46967f1-bc2d-4e3c-81a3-c7b6eb9a68de}; !- Port 1

OS:PortList,
  {dbd1f9f9-39c6-4ed0-83a5-d7b7225d635f}, !- Handle
  {70982976-b6c0-4529-9682-c7870e2445d0}, !- Name
  {342f173c-5310-41be-97c2-5ad9a028f5c6}; !- HVAC Component

OS:Sizing:Zone,
  {31686da4-9497-4b82-bb02-469fbdbe7010}, !- Handle
  {342f173c-5310-41be-97c2-5ad9a028f5c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3527dac9-f2da-4246-9fc2-c9ff3841be9a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {342f173c-5310-41be-97c2-5ad9a028f5c6}, !- Thermal Zone
  {70a3124d-39f0-491f-9086-322e1a0627a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e600fd39-43f5-4671-806c-90f734e2b4f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4bcf6c71-a0c1-433e-a81c-88be4862376c}, !- Handle
  Space Function Dining area - space designed to ANSI/IES RP-28 (used primarily by residents) Thermostat 2, !- Name
  {b2f92bd6-ef4a-41b3-b1e0-c7541925eaf9}, !- Heating Setpoint Temperature Schedule Name
  {09046f0d-5fde-4731-bb28-3f32beb2dbf3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a86d646d-2c8c-46de-a56f-6d4b74e062ae}, !- Handle
  Sp-Audience seating area permanent - other-sch-K-Space Function Sys-3 Flr-3 Sch-K HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c05d590-5f65-4903-97df-744d456230fc}, !- Zone Air Inlet Port List
  {8d010c83-a726-4580-831d-1bea5ac2276a}, !- Zone Air Exhaust Port List
  {98dfe3fa-f238-488c-aa12-97357ed7658d}, !- Zone Air Node Name
  {b0d33295-b4b6-4062-9f54-8c0bebe4be2a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0659840d-e21f-490f-8549-230334556c3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31e2cd74-bec4-4422-9a96-5b5a6d75e43e}, !- Handle
  Node 10,                                !- Name
  {98dfe3fa-f238-488c-aa12-97357ed7658d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98dfe3fa-f238-488c-aa12-97357ed7658d}, !- Handle
  {ac24e212-81a6-4ac2-a324-d242bc4eed93}, !- Name
  {a86d646d-2c8c-46de-a56f-6d4b74e062ae}, !- Source Object
  11,                                     !- Outlet Port
  {31e2cd74-bec4-4422-9a96-5b5a6d75e43e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c05d590-5f65-4903-97df-744d456230fc}, !- Handle
  {4652c534-3e53-45ba-ae17-1f79e07e9de0}, !- Name
  {a86d646d-2c8c-46de-a56f-6d4b74e062ae}, !- HVAC Component
  {f1fb4a3b-561a-43d9-88ba-b216800a45f4}; !- Port 1

OS:PortList,
  {8d010c83-a726-4580-831d-1bea5ac2276a}, !- Handle
  {d33bbb73-dc8e-4e80-91b0-bb93b7302096}, !- Name
  {a86d646d-2c8c-46de-a56f-6d4b74e062ae}; !- HVAC Component

OS:Sizing:Zone,
  {1f96c24b-a089-4f6b-8105-7fcd8724ba22}, !- Handle
  {a86d646d-2c8c-46de-a56f-6d4b74e062ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ecdcaf59-00cb-4ca8-86dd-f8909336d273}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {a86d646d-2c8c-46de-a56f-6d4b74e062ae}, !- Thermal Zone
  {404b306a-9e37-478e-b74a-6c968e465b47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c7816adf-8b74-4c2b-a467-7a32a6cc1801}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0659840d-e21f-490f-8549-230334556c3d}, !- Handle
  Space Function Audience seating area permanent - other-sch-K Thermostat 2, !- Name
  {cf9b756f-136f-4f34-98dd-2073cf77a539}, !- Heating Setpoint Temperature Schedule Name
  {2a818d97-b2d2-442c-ab34-2cf0e55d164d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d022968f-d4cf-4b83-82aa-3b11254b699d}, !- Handle
  Sp-Classroom/Lecture hall/Training room - Penitentary-Space Function Sys-3 Flr-3 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79272e67-f96d-4ad1-92a9-34891057eb02}, !- Zone Air Inlet Port List
  {7740e308-aadf-40a7-baa0-2bcb40e8dde5}, !- Zone Air Exhaust Port List
  {b6c1e972-4ad4-469e-ac52-ac93b35e10b9}, !- Zone Air Node Name
  {76d5b8cb-e73d-4628-9f0b-8afcfc5d2241}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ba389cb-6e96-4169-a0ce-4002e34a716b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f944fd2-2144-416c-bb5e-17211d27e361}, !- Handle
  Node 11,                                !- Name
  {b6c1e972-4ad4-469e-ac52-ac93b35e10b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6c1e972-4ad4-469e-ac52-ac93b35e10b9}, !- Handle
  {225e6f8b-5019-4ec0-956b-0d1d8e012ea9}, !- Name
  {d022968f-d4cf-4b83-82aa-3b11254b699d}, !- Source Object
  11,                                     !- Outlet Port
  {6f944fd2-2144-416c-bb5e-17211d27e361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79272e67-f96d-4ad1-92a9-34891057eb02}, !- Handle
