    <td align="right">2.69558</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.30208</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">71214.68624</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">286320.52777</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.30208</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">187957.09096</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">943565.47143</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.28700</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">130749.50882</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80012</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">140967.81822</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">127714.78232</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.77800</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.77800</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.77800</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.77800</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">31311.34532</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80059</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">163085.39012</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.77800</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.76250</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.76250</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.76250</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.76250</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">94914.14964</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.76861E-003</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.76250</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.72200</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.76969E-003</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">81575.78869</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.21840E-003</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">995.46382</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.76250</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.76861E-003</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.26357E-004</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.21840E-003</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">14.19198</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">14.19198</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">12.70000</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">12.70000</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">220448.42786</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">8.75301E-003</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">14.19198</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.65062</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.87464E-003</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">243091.20743</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.63076E-003</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2966.42552</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">14.19198</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">8.75301E-003</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.44030E-005</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 6</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.63076E-003</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.81624</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.81624</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">41319.40131</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.64061E-003</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.81624</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">22.74330</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.93107E-003</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">48238.81788</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.20486E-004</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">588.65502</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.81624</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 14</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.64061E-003</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 14</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.90253E-004</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.20486E-004</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.38750</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.38750</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">100847.05890</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.00418E-003</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.38750</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.83576</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.95490E-003</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">92281.21852</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.37829E-003</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1126.10145</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.38750</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 17</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.00418E-003</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 17</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.18923E-004</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 16</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.37829E-003</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.81664E-002</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.17997</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.81664E-002</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4555.24315</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 130TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.81664E-002</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 130TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">457521.40859</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 130TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">458049.80960</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 130TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">2.22858E-002</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.81664E-002</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">457521.40859</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.22858E-002</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.67430</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.22858E-002</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5545.84516</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">2.22858E-002</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">19.97760</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">20244.43413</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">1.99776</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">2024.44341</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.56988E-002</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.88385</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.56988E-002</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4033.23844</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 3600KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1055150.35958</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 3600KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1055150.35958</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 3600KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.56988E-002</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1055150.35958</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.56988E-002</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.87555E-004</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.05066E-002</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.87555E-004</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">282.28735</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">325GAL NATURALGAS WATER HEATER - 524KBTU/HR 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.87555E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 165KBTU/HR 9.3EER</td>
    <td align="right">46035.8</td>
    <td align="right">2.70</td>
    <td align="right">9.21</td>
    <td align="right">9.73</td>
    <td align="right">9.22</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 89KBTU/HR 9.26EER</td>
    <td align="right">26852.2</td>
    <td align="right">2.73</td>
    <td align="right">9.33</td>
    <td align="right">9.86</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 385KBTU/HR 8.21EER</td>
    <td align="right">115966.6</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.25</td>
    <td align="right">8.88</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 381KBTU/HR 8.21EER</td>
    <td align="right">106469.6</td>
    <td align="right">2.52</td>
    <td align="right">8.61</td>
    <td align="right">9.09</td>
    <td align="right">8.67</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 313KBTU/HR 8.21EER</td>
    <td align="right">89378.8</td>
    <td align="right">2.50</td>
    <td align="right">8.53</td>
    <td align="right">9.01</td>
    <td align="right">8.62</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 488KBTU/HR 8.21EER</td>
    <td align="right">146742.9</td>
    <td align="right">2.65</td>
    <td align="right">9.06</td>
    <td align="right">9.58</td>
    <td align="right">9.25</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">67870.6</td>
    <td align="right">2.46</td>
    <td align="right">8.39</td>
    <td align="right">8.86</td>
    <td align="right">8.47</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">179956.5</td>
    <td align="right">2.67</td>
    <td align="right">9.10</td>
    <td align="right">9.62</td>
    <td align="right">9.21</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">124751.6</td>
    <td align="right">2.56</td>
    <td align="right">8.73</td>
    <td align="right">9.22</td>
    <td align="right">8.80</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">134967.4</td>
    <td align="right">2.60</td>
    <td align="right">8.86</td>
    <td align="right">9.36</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">121717.6</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.18</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">29928.8</td>
    <td align="right">2.68</td>
    <td align="right">9.16</td>
    <td align="right">9.67</td>
    <td align="right">9.23</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">7125.19</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">7125.19</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">21239.19</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">69282.81</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">7617.26</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">7355.78</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">8920.56</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">8426.78</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">9500.25</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">71543.11</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">45450.34</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">135439.41</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">26876.49</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">51414.92</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">112302.92</td>
    <td align="right">77349.07</td>
    <td align="right">34953.84</td>
    <td align="right">0.69</td>
    <td align="right">11857.69</td>
    <td align="right">120.27</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">301712.86</td>
    <td align="right">216141.31</td>
    <td align="right">85571.55</td>
    <td align="right">0.72</td>
    <td align="right">33018.91</td>
    <td align="right">334.90</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">58333.85</td>
    <td align="right">42208.43</td>
    <td align="right">16125.43</td>
    <td align="right">0.72</td>
    <td align="right">6423.66</td>
    <td align="right">65.15</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">125994.47</td>
    <td align="right">87295.65</td>
    <td align="right">38698.82</td>
    <td align="right">0.69</td>
    <td align="right">13846.33</td>
    <td align="right">140.44</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 130TONS 0.8KW/TON</td>
    <td align="right">5.66</td>
    <td align="right">19.31</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">28.90</td>
    <td align="right">12.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">96969</td>
    <td align="right">250</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">-36.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">96969</td>
    <td align="right">90</td>
    <td align="right">1.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.2780384715E-002</td>
    <td align="right">2.4932641254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3638062233E-002</td>
    <td align="right">6.7357667175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.5484435838E-002</td>
    <td align="right">5.9130015916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0132782415E-002</td>
    <td align="right">7.3947358598E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7850575001E-002</td>
    <td align="right">8.4824449574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9233859829E-002</td>
    <td align="right">0.1007157849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.1145162554E-002</td>
    <td align="right">1.6399312309E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8907581505E-002</td>
    <td align="right">0.1975392134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.3004034928E-003</td>
    <td align="right">8.4800680452E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4152837570E-003</td>
    <td align="right">1.3965866774E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.5087244256E-002</td>
    <td align="right">5.2816520687E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6072193283E-002</td>
    <td align="right">0.1018648055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.1517557323E-004</td>
    <td align="right">1.1053603643E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1268893680E-003</td>
    <td align="right">5.9723680157E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.2843068885E-002</td>
    <td align="right">0.1041863065</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2898611786</td>
    <td align="right">1.6775113021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.1468949989E-002</td>
    <td align="right">6.1597144871E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1699428566E-002</td>
    <td align="right">0.1028595679</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.5133332392E-002</td>
    <td align="right">7.8334766651E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2542252013E-002</td>
    <td align="right">0.1339264851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.6591376688E-002</td>
    <td align="right">6.9699847591E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4900600031E-002</td>
    <td align="right">0.1133225024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.2607552436E-002</td>
    <td align="right">5.8867379658E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1627580418E-002</td>
    <td align="right">7.3102833713E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.1269531420E-002</td>
    <td align="right">5.7618289933E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3145306219E-002</td>
    <td align="right">8.9838525891E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.2420100631E-002</td>
    <td align="right">7.0677357389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6306164429</td>
    <td align="right">6.7048443394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.9692650026E-002</td>
    <td align="right">0.1795557971</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4365102007E-002</td>
    <td align="right">0.1212131298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.2374957676E-002</td>
    <td align="right">5.3682123874E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7818991882E-002</td>
    <td align="right">0.1491242056</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.4081338318E-002</td>
    <td align="right">3.9414948444E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2544391930E-002</td>
    <td align="right">9.0972100163E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.8173459423E-002</td>
    <td align="right">2.8617728915E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0319641056E-002</td>
    <td align="right">4.4415958805E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.1359460064E-003</td>
    <td align="right">7.5028300718E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8255298810E-003</td>
    <td align="right">3.0870956768E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.0069782027E-002</td>
    <td align="right">4.8310449529E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3634654277E-002</td>
    <td align="right">3.3854181690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7512825227E-002</td>
    <td align="right">0.1553802613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9080045675</td>
    <td align="right">42.0127285494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5581050666E-002</td>
    <td align="right">0.3215100771</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4099866692E-002</td>
    <td align="right">0.2392951044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5568317490E-002</td>
    <td align="right">0.3167644446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1611314562</td>
    <td align="right">0.3887191793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5564795375E-002</td>
    <td align="right">0.3167842342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7464134089E-002</td>
    <td align="right">0.1256622138</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5557767641E-002</td>
    <td align="right">0.1831869071</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3018344540E-002</td>
    <td align="right">0.3145827185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5564767432E-002</td>
    <td align="right">0.3229682331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1648380443</td>
    <td align="right">0.9900188637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5612258135E-002</td>
    <td align="right">0.2685587405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2333251463</td>
    <td align="right">1.6708459082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5561456722E-002</td>
    <td align="right">0.3166411896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1883270374</td>
    <td align="right">0.7090786910</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5561997919E-002</td>
    <td align="right">0.3202825554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1483912241</td>
    <td align="right">10.6425833041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5559515650E-002</td>
    <td align="right">0.3100376401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2741444019</td>
    <td align="right">1.1436717241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5569683454E-002</td>
    <td align="right">0.3128298035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3019280284</td>
    <td align="right">0.6457752800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7195185207E-002</td>
    <td align="right">7.0772814011E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5489979155E-003</td>
    <td align="right">1.2005879208E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.4742067535E-002</td>
    <td align="right">5.6633675446E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7801476379E-003</td>
    <td align="right">9.4920969623E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.4621785923E-002</td>
    <td align="right">3.8753886839E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0392080106E-002</td>
    <td align="right">2.6942066805E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6517062174E-002</td>
    <td align="right">0.2955226685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5774065060E-002</td>
    <td align="right">0.2125321280</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.1412709913E-002</td>
    <td align="right">6.8948105827E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3827418428E-003</td>
    <td align="right">1.2632835127E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.8806644918E-002</td>
    <td align="right">2.7499903746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7678677768E-003</td>
    <td align="right">1.0027992180E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.6343248107E-002</td>
    <td align="right">4.7365615885E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9957842298E-003</td>
    <td align="right">1.2508113616E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.3533252065E-002</td>
    <td align="right">1.4784056677E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0126235680E-003</td>
    <td align="right">1.0245642637E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.3833326812E-002</td>
    <td align="right">5.2934282921E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1890602136E-003</td>
    <td align="right">9.4712625433E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:20:40</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       28.90</td>
    <td align="right">       12.40</td>
    <td align="right">       17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -36.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.00</td>
    <td align="right">       90.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:20:40</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     2500.00</td>
    <td align="right">     2450.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     1875.00</td>
    <td align="right">     1837.50</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     1875.00</td>
    <td align="right">     1837.50</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     1875.00</td>
    <td align="right">     1837.50</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     1875.00</td>
    <td align="right">     1837.50</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">       50.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       37.50</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 114</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       37.50</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 108</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       37.50</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 102</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       37.50</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 96</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1340.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      285.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1055.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:20:40</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:20:40</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN SPACE FUNCTION GUEST ROOM LIGHTS</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">      8.2999</td>
    <td align="right">     2500.00</td>
    <td align="right">    20749.83</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       40.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION LABORATORY - CLASSROOMS LIGHTS</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     12.8999</td>
    <td align="right">     1875.00</td>
    <td align="right">    24187.29</td>
    <td align="right">General</td>
    <td align="right">NECB-D-OCCUPANCY-NECB-D-LIGHTING-0.4-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       49.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN SPACE FUNCTION LABORATORY - OTHER LIGHTS</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     15.5999</td>
    <td align="right">     1875.00</td>
    <td align="right">    29249.75</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION LAUNDRY/WASHING AREA LIGHTS</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      4.6000</td>
    <td align="right">     1875.00</td>
    <td align="right">     8624.92</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION LOADING DOCK INTERIOR LIGHTS</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      6.1999</td>
    <td align="right">     2500.00</td>
    <td align="right">    15499.87</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      7.2999</td>
    <td align="right">     1875.00</td>
    <td align="right">    13687.40</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION LOBBY - HOTEL LIGHTS</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     11.3999</td>
    <td align="right">     1875.00</td>
    <td align="right">    21374.83</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN SPACE FUNCTION LOBBY - MOTION PICTURE THEATRE LIGHTS</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      4.8000</td>
    <td align="right">     2500.00</td>
    <td align="right">    11999.90</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOBBY - OTHER LIGHTS</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     10.7999</td>
    <td align="right">     1875.00</td>
    <td align="right">    20249.82</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOBBY - PERFORMING ARTS THEATRE LIGHTS</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     18.2998</td>
    <td align="right">     1875.00</td>
    <td align="right">    34312.20</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS) LIGHTS</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     21.7998</td>
    <td align="right">     1875.00</td>
    <td align="right">    40874.65</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION LOCKER ROOM-SCH-A LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     1875.00</td>
    <td align="right">     9749.92</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION LOCKER ROOM-SCH-B LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     1875.00</td>
    <td align="right">     9749.92</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOCKER ROOM-SCH-C LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     1875.00</td>
    <td align="right">     9749.92</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-4 SCH-D HPLCMT-WEST ZN SPACE FUNCTION LOCKER ROOM-SCH-D LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     1875.00</td>
    <td align="right">     9749.92</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-2 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION LOCKER ROOM-SCH-E LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     1875.00</td>
    <td align="right">     9749.92</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION LOCKER ROOM-SCH-F LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     1875.00</td>
    <td align="right">     9749.92</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       40.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION LOCKER ROOM-SCH-G LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     1875.00</td>
    <td align="right">     9749.92</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION LOCKER ROOM-SCH-H LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     1875.00</td>
    <td align="right">     9749.92</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-I LIGHTS</td>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">      5.2000</td>
    <td align="right">     2500.00</td>
    <td align="right">    12999.90</td>
    <td align="right">General</td>
    <td align="right">NECB-I-LIGHTING</td>
    <td align="right">       57.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.2952</td>
    <td align="right">    40000.00</td>
    <td align="right">   331809.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:20:40</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 130TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   458049.81</td>
    <td align="right">        4.54</td>
    <td align="right">5.66</td>
    <td align="right">19.31</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   372562.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 3600KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1055150.36</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 165KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48304.07</td>
    <td align="right">    38674.90</td>
    <td align="right">     9629.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 89KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27939.27</td>
    <td align="right">    21577.72</td>
    <td align="right">     6361.55</td>
    <td align="right">        0.77</td>
    <td align="right">        3.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 385KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121150.25</td>
    <td align="right">    97021.15</td>
    <td align="right">    24129.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 381KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111715.47</td>
    <td align="right">    89445.58</td>
    <td align="right">    22269.89</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 313KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93687.38</td>
    <td align="right">    74952.98</td>
    <td align="right">    18734.41</td>
    <td align="right">        0.80</td>
    <td align="right">        2.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 488KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   152650.44</td>
    <td align="right">   117641.82</td>
    <td align="right">    35008.62</td>
    <td align="right">        0.77</td>
    <td align="right">        3.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71214.69</td>
    <td align="right">    57018.41</td>
    <td align="right">    14196.27</td>
    <td align="right">        0.80</td>
    <td align="right">        2.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   187957.09</td>
    <td align="right">   150382.64</td>
    <td align="right">    37574.45</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   130749.51</td>
    <td align="right">   104615.54</td>
    <td align="right">    26133.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   140967.82</td>
    <td align="right">   112786.98</td>
    <td align="right">    28180.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127714.78</td>
    <td align="right">   102255.51</td>
    <td align="right">    25459.27</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31311.35</td>
    <td align="right">    25067.57</td>
    <td align="right">     6243.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    94914.15</td>
    <td align="right">   112302.92</td>
    <td align="right">    77349.07</td>
    <td align="right">    34953.84</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    11857.69</td>
    <td align="right">      120.27</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   220448.43</td>
    <td align="right">   301712.86</td>
    <td align="right">   216141.31</td>
    <td align="right">    85571.55</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">    33018.91</td>
    <td align="right">      334.90</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    41319.40</td>
    <td align="right">    58333.85</td>
    <td align="right">    42208.43</td>
    <td align="right">    16125.43</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">     6423.66</td>
    <td align="right">       65.15</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   100847.06</td>
    <td align="right">   125994.47</td>
    <td align="right">    87295.65</td>
    <td align="right">    38698.82</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    13846.33</td>
    <td align="right">      140.44</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 165KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     46035.8</td>
    <td align="right">2.70</td>
    <td align="right">9.21</td>
    <td align="right">9.73</td>
    <td align="right">9.22</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 89KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     26852.2</td>
    <td align="right">2.73</td>
    <td align="right">9.33</td>
    <td align="right">9.86</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 385KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    115966.6</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.25</td>
    <td align="right">8.88</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 381KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    106469.6</td>
    <td align="right">2.52</td>
    <td align="right">8.61</td>
    <td align="right">9.09</td>
    <td align="right">8.67</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 313KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     89378.8</td>
    <td align="right">2.50</td>
    <td align="right">8.53</td>
    <td align="right">9.01</td>
    <td align="right">8.62</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 488KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    146742.9</td>
    <td align="right">2.65</td>
    <td align="right">9.06</td>
    <td align="right">9.58</td>
    <td align="right">9.25</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     67870.6</td>
    <td align="right">2.46</td>
    <td align="right">8.39</td>
    <td align="right">8.86</td>
    <td align="right">8.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    179956.5</td>
    <td align="right">2.67</td>
    <td align="right">9.10</td>
    <td align="right">9.62</td>
    <td align="right">9.21</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    124751.6</td>
    <td align="right">2.56</td>
    <td align="right">8.73</td>
    <td align="right">9.22</td>
    <td align="right">8.80</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    134967.4</td>
    <td align="right">2.60</td>
    <td align="right">8.86</td>
    <td align="right">9.36</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    121717.6</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.18</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     29928.8</td>
    <td align="right">2.68</td>
    <td align="right">9.16</td>
    <td align="right">9.67</td>
    <td align="right">9.23</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 165KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 89KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 385KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 381KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 313KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 488KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   133271.60</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7472.17</td>
    <td align="right">     7125.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7472.17</td>
    <td align="right">     7125.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22253.58</td>
    <td align="right">    21239.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    79549.71</td>
    <td align="right">    69282.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7988.21</td>
    <td align="right">     7617.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7714.00</td>
    <td align="right">     7355.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9357.03</td>
    <td align="right">     8920.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8837.15</td>
    <td align="right">     8426.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9962.89</td>
    <td align="right">     9500.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   128138.52</td>
    <td align="right">    71543.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   438671.66</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   441011.68</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   252136.94</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   696316.37</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   286320.53</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   943565.47</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   707674.10</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   707674.10</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   707674.10</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   163085.39</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    81575.79</td>
    <td align="right">    45450.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   243091.21</td>
    <td align="right">   135439.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    48238.82</td>
    <td align="right">    26876.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    92281.22</td>
    <td align="right">    51414.92</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.92</td>
    <td align="right">     4671.80</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.40</td>
    <td align="right">     2236.60</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        6.67</td>
    <td align="right">    10671.18</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        6.75</td>
    <td align="right">    10804.72</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:20:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        5.54</td>
    <td align="right">     8873.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.59</td>
    <td align="right">    12153.88</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        4.30</td>
    <td align="right">     6887.63</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">       10.29</td>
    <td align="right">    16469.49</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.72</td>
    <td align="right">    12352.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.72</td>
    <td align="right">    12352.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.72</td>
    <td align="right">    12352.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.78</td>
    <td align="right">     2846.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">        4.76</td>
    <td align="right">     3969.08</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">        4.76</td>
    <td align="right">     8659.64</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">       14.19</td>
    <td align="right">    11827.63</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">       14.19</td>
    <td align="right">    25805.24</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">        2.82</td>
    <td align="right">     2347.07</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">        2.82</td>
    <td align="right">     5120.77</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">        5.39</td>
    <td align="right">     4489.95</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">        5.39</td>
    <td align="right">     9796.07</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.018166</td>
    <td align="right">     4555.24</td>
    <td align="right">   250750.78</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.022286</td>
    <td align="right">     5545.85</td>
    <td align="right">   248851.15</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.015699</td>
    <td align="right">     4033.24</td>
    <td align="right">   256914.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   320408.07</td>
    <td align="right">    0.000588</td>
    <td align="right">      282.29</td>
    <td align="right">   480443.95</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">325GAL NATURALGAS WATER HEATER - 524KBTU/HR 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.23</td>
    <td align="right">   153473.94</td>
    <td align="right">        0.80</td>
    <td align="right">        0.53</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:20:40</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">    34325.02</td>
    <td align="right">    37757.53</td>
    <td align="right">       15.10</td>
    <td align="right">       2.653</td>
    <td align="right">       2.918</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       28.80</td>
    <td align="right">     0.00877</td>
    <td align="right">       1.397</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    78398.05</td>
    <td align="right">    86237.86</td>
    <td align="right">       45.99</td>
    <td align="right">       6.059</td>
    <td align="right">       6.665</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       28.59</td>
    <td align="right">     0.00877</td>
    <td align="right">       4.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    79379.33</td>
    <td align="right">    87317.26</td>
    <td align="right">       46.57</td>
    <td align="right">       6.135</td>
    <td align="right">       6.749</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       24.50</td>
    <td align="right">     0.00877</td>
    <td align="right">       4.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    65190.09</td>
    <td align="right">    71709.10</td>
    <td align="right">       38.24</td>
    <td align="right">       5.038</td>
    <td align="right">       5.542</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       28.90</td>
    <td align="right">     0.00877</td>
    <td align="right">       1.591</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">    18918.36</td>
    <td align="right">    20810.20</td>
    <td align="right">        8.32</td>
    <td align="right">       1.462</td>
    <td align="right">       1.778</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       26.54</td>
    <td align="right">     0.00877</td>
    <td align="right">       1.778</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    38884.85</td>
    <td align="right">    42773.33</td>
    <td align="right">       22.81</td>
    <td align="right">       3.006</td>
    <td align="right">       7.591</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00937</td>
    <td align="right">       28.90</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.591</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    50595.13</td>
    <td align="right">    55654.65</td>
    <td align="right">       29.68</td>
    <td align="right">       3.911</td>
    <td align="right">       4.302</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00937</td>
    <td align="right">       23.49</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.696</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">    22330.79</td>
    <td align="right">    24563.86</td>
    <td align="right">        9.83</td>
    <td align="right">       1.726</td>
    <td align="right">      10.287</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01071</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">      10.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    49986.31</td>
    <td align="right">    54984.94</td>
    <td align="right">       29.33</td>
    <td align="right">       3.864</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00920</td>
    <td align="right">       25.92</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    34263.06</td>
    <td align="right">    37689.37</td>
    <td align="right">       20.10</td>
    <td align="right">       2.648</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00961</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    40277.72</td>
    <td align="right">    44305.49</td>
    <td align="right">       23.63</td>
    <td align="right">       3.113</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00958</td>
    <td align="right">       20.47</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    21957.81</td>
    <td align="right">    24153.60</td>
    <td align="right">       12.88</td>
    <td align="right">       1.697</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01047</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">    22292.48</td>
    <td align="right">    24521.73</td>
    <td align="right">       13.08</td>
    <td align="right">       1.723</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01001</td>
    <td align="right">       28.28</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    42712.44</td>
    <td align="right">    46983.69</td>
    <td align="right">       25.06</td>
    <td align="right">       3.302</td>
    <td align="right">       3.632</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00934</td>
    <td align="right">       26.13</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">    63362.15</td>
    <td align="right">    69698.36</td>
    <td align="right">       37.17</td>
    <td align="right">       4.898</td>
    <td align="right">       5.387</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">    29940.16</td>
    <td align="right">    32934.17</td>
    <td align="right">       17.56</td>
    <td align="right">       2.314</td>
    <td align="right">       2.546</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00983</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">    28914.56</td>
    <td align="right">    31806.02</td>
    <td align="right">       16.96</td>
    <td align="right">       2.235</td>
    <td align="right">       2.458</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00948</td>
    <td align="right">       20.12</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">    27062.73</td>
    <td align="right">    29769.00</td>
    <td align="right">       15.88</td>
    <td align="right">       2.092</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01003</td>
    <td align="right">       22.70</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">    33123.68</td>
    <td align="right">    36436.04</td>
    <td align="right">       19.43</td>
    <td align="right">       2.560</td>
    <td align="right">       2.816</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00981</td>
    <td align="right">       22.51</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">    27547.00</td>
    <td align="right">    30301.70</td>
    <td align="right">       12.12</td>
    <td align="right">       2.129</td>
    <td align="right">       3.175</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01024</td>
    <td align="right">       20.47</td>
    <td align="right">     0.00877</td>
    <td align="right">       3.175</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">    30019.68</td>
    <td align="right">    39025.58</td>
    <td align="right">       15.61</td>
    <td align="right">       1.176</td>
    <td align="right">       1.528</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00737</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       1.397</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    39475.40</td>
    <td align="right">    51318.02</td>
    <td align="right">       27.37</td>
    <td align="right">       1.568</td>
    <td align="right">       4.096</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00720</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       4.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    29826.01</td>
    <td align="right">    38773.82</td>
    <td align="right">       20.68</td>
    <td align="right">       1.178</td>
    <td align="right">       4.096</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00674</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       4.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    31554.58</td>
    <td align="right">    41020.95</td>
    <td align="right">       21.88</td>
    <td align="right">       1.141</td>
    <td align="right">       1.591</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00662</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       1.591</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.778</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       1.778</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    21729.16</td>
    <td align="right">    28247.90</td>
    <td align="right">       15.07</td>
    <td align="right">       0.850</td>
    <td align="right">       7.591</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01291</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.591</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.696</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.696</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      10.287</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">      10.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    21063.53</td>
    <td align="right">    27382.59</td>
    <td align="right">       14.60</td>
    <td align="right">       0.823</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01296</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-C-SPACE FUNCTION SYS-6 FLR-2 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     8232.99</td>
    <td align="right">    10702.88</td>
    <td align="right">        5.71</td>
    <td align="right">       0.324</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01539</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-D-SPACE FUNCTION SYS-6 FLR-4 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">    43226.32</td>
    <td align="right">    56194.22</td>
    <td align="right">       29.97</td>
    <td align="right">       1.720</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00730</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-E-SPACE FUNCTION SYS-6 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-F-SPACE FUNCTION SYS-6 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-G-SPACE FUNCTION SYS-6 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1350.45</td>
    <td align="right">     1755.59</td>
    <td align="right">        0.94</td>
    <td align="right">       0.055</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01744</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-H-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.381</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.381</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOCKER ROOM-SCH-I-SPACE FUNCTION SYS-6 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       3.175</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       3.175</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">        2.92</td>
    <td align="right">        1.40</td>
    <td align="right">        1.53</td>
    <td align="right">        1.40</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">      6.6653</td>
    <td align="right">      6.6653</td>
    <td align="right">      6.6653</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        6.75</td>
    <td align="right">        6.75</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">      6.7487</td>
    <td align="right">      6.7487</td>
    <td align="right">      6.7487</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        5.54</td>
    <td align="right">        5.54</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">      5.5423</td>
    <td align="right">      5.5423</td>
    <td align="right">      5.5423</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">        7.59</td>
    <td align="right">      7.5914</td>
    <td align="right">      7.5914</td>
    <td align="right">      7.5914</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        4.30</td>
    <td align="right">        4.30</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">      4.3021</td>
    <td align="right">      4.3021</td>
    <td align="right">      4.3021</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       10.29</td>
    <td align="right">       10.29</td>
    <td align="right">       10.29</td>
    <td align="right">       10.29</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">      1.7780</td>
    <td align="right">      1.7780</td>
    <td align="right">      1.7780</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">        4.76</td>
    <td align="right">        4.76</td>
    <td align="right">        4.76</td>
    <td align="right">        4.76</td>
    <td align="right">      4.7625</td>
    <td align="right">      4.7625</td>
    <td align="right">      4.7625</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">       14.19</td>
    <td align="right">       14.19</td>
    <td align="right">       12.70</td>
    <td align="right">       12.70</td>
    <td align="right">     14.1920</td>
    <td align="right">     12.7000</td>
    <td align="right">     14.1920</td>
    <td align="right">      0.8949</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">        2.82</td>
    <td align="right">        2.82</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">      2.8162</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.8162</td>
    <td align="right">      0.8455</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">        5.39</td>
    <td align="right">        5.39</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">      5.3875</td>
    <td align="right">      2.3813</td>
    <td align="right">      5.3875</td>
    <td align="right">      0.4420</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 165KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN PTAC</td>
    <td align="right">   48304.066</td>
    <td align="right">   38674.905</td>
    <td align="right">    2.918049</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    49148.88</td>
    <td align="right">    47613.89</td>
    <td align="right">    2.918049</td>
    <td align="right">       26.30</td>
    <td align="right">       16.88</td>
    <td align="right">  0.00869819</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.77</td>
    <td align="right">     47.8745</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863253</td>
    <td align="right">     44.4682</td>
    <td align="right">    37757.53</td>
    <td align="right">        0.00</td>
    <td align="right">    48292.33</td>
    <td align="right">    37955.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN PTAC</td>
    <td align="right">  133271.597</td>
    <td align="right">  133271.597</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   133271.60</td>
    <td align="right">   133271.60</td>
    <td align="right">    1.528237</td>
    <td align="right">      -31.20</td>
    <td align="right">      -31.20</td>
    <td align="right">  0.00074804</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     91.4125</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00737162</td>
    <td align="right">     42.9466</td>
    <td align="right">    39025.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    7472.171</td>
    <td align="right">    7472.171</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00011350</td>
    <td align="right">     137.014</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7125.19</td>
    <td align="right">     7472.17</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7127.41</td>
    <td align="right">     7127.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    7472.171</td>
    <td align="right">    7472.171</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00011350</td>
    <td align="right">     137.014</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7125.19</td>
    <td align="right">     7472.17</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7127.41</td>
    <td align="right">     7127.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   22253.584</td>
    <td align="right">   22253.584</td>
    <td align="right">    1.089513</td>
    <td align="right">  0.00033802</td>
    <td align="right">     453.289</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    21239.19</td>
    <td align="right">    22253.58</td>
    <td align="right">    1.089513</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01539362</td>
    <td align="right">     88.5465</td>
    <td align="right">    10702.88</td>
    <td align="right">        0.00</td>
    <td align="right">    21246.74</td>
    <td align="right">    21246.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   79549.708</td>
    <td align="right">   79549.708</td>
    <td align="right">    1.616249</td>
    <td align="right">  0.00120832</td>
    <td align="right">    1844.731</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    69282.81</td>
    <td align="right">    79549.71</td>
    <td align="right">    1.616249</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00729671</td>
    <td align="right">     42.5176</td>
    <td align="right">    56194.22</td>
    <td align="right">        0.00</td>
    <td align="right">    69360.97</td>
    <td align="right">    69360.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    7988.210</td>
    <td align="right">    7988.210</td>
    <td align="right">    0.763711</td>
    <td align="right">  0.00012134</td>
    <td align="right">     146.476</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7617.26</td>
    <td align="right">     7988.21</td>
    <td align="right">    0.763711</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7619.64</td>
    <td align="right">     7619.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    7713.995</td>
    <td align="right">    7713.995</td>
    <td align="right">    0.737495</td>
    <td align="right">  0.00011717</td>
    <td align="right">     141.448</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7355.78</td>
    <td align="right">     7714.00</td>
    <td align="right">    0.737495</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7358.08</td>
    <td align="right">     7358.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    9357.032</td>
    <td align="right">    9357.032</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00014213</td>
    <td align="right">     176.579</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">     8920.56</td>
    <td align="right">     9357.03</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01744053</td>
    <td align="right">     99.9998</td>
    <td align="right">     1755.59</td>
    <td align="right">        0.00</td>
    <td align="right">     8924.09</td>
    <td align="right">     8924.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    8837.149</td>
    <td align="right">    8837.149</td>
    <td align="right">    0.844873</td>
    <td align="right">  0.00013423</td>
    <td align="right">     162.043</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8426.78</td>
    <td align="right">     8837.15</td>
    <td align="right">    0.844873</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8429.41</td>
    <td align="right">     8429.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    9962.894</td>
    <td align="right">    9962.894</td>
    <td align="right">    0.952500</td>
    <td align="right">  0.00015133</td>
    <td align="right">     182.685</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9500.25</td>
    <td align="right">     9962.89</td>
    <td align="right">    0.952500</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9503.21</td>
    <td align="right">     9503.21</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 89KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">   27939.269</td>
    <td align="right">   21577.720</td>
    <td align="right">    1.397000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    27728.87</td>
    <td align="right">    26719.02</td>
    <td align="right">    1.397000</td>
    <td align="right">       28.80</td>
    <td align="right">       17.77</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.77</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863253</td>
    <td align="right">     44.4682</td>
    <td align="right">    37757.53</td>
    <td align="right">        0.00</td>
    <td align="right">    27932.48</td>
    <td align="right">    21200.65</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">  128138.521</td>
    <td align="right">  128138.521</td>
    <td align="right">    1.397000</td>
    <td align="right">  0.00191385</td>
    <td align="right">    2021.167</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    71543.11</td>
    <td align="right">   128138.52</td>
    <td align="right">    1.397000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00737162</td>
    <td align="right">     42.9466</td>
    <td align="right">    39025.58</td>
    <td align="right">        0.00</td>
    <td align="right">    71197.93</td>
    <td align="right">    71197.93</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 385KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">  121150.249</td>
    <td align="right">   97021.145</td>
    <td align="right">    6.665319</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   122254.92</td>
    <td align="right">   117402.34</td>
    <td align="right">    6.665319</td>
    <td align="right">       26.82</td>
    <td align="right">       17.11</td>
    <td align="right">  0.00876267</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.59</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.70</td>
    <td align="right">     61.4487</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875148</td>
    <td align="right">     45.0747</td>
    <td align="right">    86237.86</td>
    <td align="right">        0.00</td>
    <td align="right">   121120.82</td>
    <td align="right">    95215.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">  438671.657</td>
    <td align="right">  438671.657</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   438671.66</td>
    <td align="right">   438671.66</td>
    <td align="right">    6.665319</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     61.4487</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00719747</td>
    <td align="right">     41.9459</td>
    <td align="right">    51318.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 381KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">  111715.471</td>
    <td align="right">   89445.579</td>
    <td align="right">    6.748732</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">   111230.25</td>
    <td align="right">   105863.43</td>
    <td align="right">    6.748732</td>
    <td align="right">       24.30</td>
    <td align="right">       16.26</td>
    <td align="right">  0.00877159</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.50</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.33</td>
    <td align="right">     60.6892</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877452</td>
    <td align="right">     45.1920</td>
    <td align="right">    87317.26</td>
    <td align="right">        0.00</td>
    <td align="right">   111688.33</td>
    <td align="right">    87781.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">  441011.683</td>
    <td align="right">  441011.683</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:20:00</td>
    <td align="right">   441011.68</td>
    <td align="right">   441011.68</td>
    <td align="right">    6.748732</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     60.6892</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00673597</td>
    <td align="right">     39.2854</td>
    <td align="right">    38773.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 313KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">   93687.383</td>
    <td align="right">   74952.975</td>
    <td align="right">    5.542315</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    96073.47</td>
    <td align="right">    91874.06</td>
    <td align="right">    5.542315</td>
    <td align="right">       25.41</td>
    <td align="right">       16.63</td>
    <td align="right">  0.00876488</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">     28.7006</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876294</td>
    <td align="right">     45.1326</td>
    <td align="right">    71709.10</td>
    <td align="right">        0.00</td>
    <td align="right">    93664.62</td>
    <td align="right">    73573.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">  252136.944</td>
    <td align="right">  252136.944</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   252136.94</td>
    <td align="right">   252136.94</td>
    <td align="right">    5.542315</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     28.7006</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00661944</td>
    <td align="right">     43.6649</td>
    <td align="right">    41020.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 488KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">  152650.436</td>
    <td align="right">  117641.816</td>
    <td align="right">    7.591425</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   151497.72</td>
    <td align="right">   146010.59</td>
    <td align="right">    7.591425</td>
    <td align="right">       28.90</td>
    <td align="right">       17.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00936736</td>
    <td align="right">     48.1989</td>
    <td align="right">    42773.33</td>
    <td align="right">        0.00</td>
    <td align="right">   152613.35</td>
    <td align="right">   115610.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">  696316.371</td>
    <td align="right">  696316.371</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   696316.37</td>
    <td align="right">   696316.37</td>
    <td align="right">    7.591425</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01290843</td>
    <td align="right">     74.5298</td>
    <td align="right">    28247.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">   71214.686</td>
    <td align="right">   57018.413</td>
    <td align="right">    4.302079</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">    70645.15</td>
    <td align="right">    64429.29</td>
    <td align="right">    4.302079</td>
    <td align="right">       23.68</td>
    <td align="right">       16.23</td>
    <td align="right">  0.00899288</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.97</td>
    <td align="right">     62.6575</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00936739</td>
    <td align="right">     48.2039</td>
    <td align="right">    55654.65</td>
    <td align="right">        0.00</td>
    <td align="right">    71197.39</td>
    <td align="right">    55957.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">  286320.528</td>
    <td align="right">  286320.528</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   286320.53</td>
    <td align="right">   286320.53</td>
    <td align="right">    4.302079</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     62.6575</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">  187957.091</td>
    <td align="right">  150382.643</td>
    <td align="right">   10.287000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   186617.61</td>
    <td align="right">   179173.33</td>
    <td align="right">   10.287000</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01071375</td>
    <td align="right">     55.0142</td>
    <td align="right">    24563.86</td>
    <td align="right">        0.00</td>
    <td align="right">   187911.43</td>
    <td align="right">   147633.38</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">  943565.471</td>
    <td align="right">  943565.471</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   943565.47</td>
    <td align="right">   943565.47</td>
    <td align="right">   10.287000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">  130749.509</td>
    <td align="right">  104615.545</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   129870.78</td>
    <td align="right">   124284.71</td>
    <td align="right">    7.715250</td>
    <td align="right">       25.92</td>
    <td align="right">       16.81</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.92</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.81</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920155</td>
    <td align="right">     47.3616</td>
    <td align="right">    54984.94</td>
    <td align="right">        0.00</td>
    <td align="right">   130717.74</td>
    <td align="right">   102690.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01296084</td>
    <td align="right">     74.8273</td>
    <td align="right">    27382.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">  140967.818</td>
    <td align="right">  112786.983</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   139963.21</td>
    <td align="right">   134380.00</td>
    <td align="right">    7.715250</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00961119</td>
    <td align="right">     49.4386</td>
    <td align="right">    37689.37</td>
    <td align="right">        0.00</td>
    <td align="right">   140933.57</td>
    <td align="right">   110725.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">  127714.782</td>
    <td align="right">  102255.512</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   131350.69</td>
    <td align="right">   122712.41</td>
    <td align="right">    7.715250</td>
    <td align="right">       20.47</td>
    <td align="right">       14.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.47</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.90</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00958462</td>
    <td align="right">     49.3047</td>
    <td align="right">    44305.49</td>
    <td align="right">        0.00</td>
    <td align="right">   127683.76</td>
    <td align="right">   100353.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">   31311.345</td>
    <td align="right">   25067.570</td>
    <td align="right">    1.778000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    31094.22</td>
    <td align="right">    29807.17</td>
    <td align="right">    1.778000</td>
    <td align="right">       26.54</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.54</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.02</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00856325</td>
    <td align="right">     44.1158</td>
    <td align="right">    20810.20</td>
    <td align="right">        0.00</td>
    <td align="right">    31303.74</td>
    <td align="right">    24602.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">  163085.390</td>
    <td align="right">  163085.390</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   163085.39</td>
    <td align="right">   163085.39</td>
    <td align="right">    1.778000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">   94914.150</td>
    <td align="right">    -999.000</td>
    <td align="right">    4.762500</td>
    <td align="right">  0.00376861</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    94914.15</td>
    <td align="right">    94896.42</td>
    <td align="right">    4.762500</td>
    <td align="right">       27.72</td>
    <td align="right">       17.41</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       27.72</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.41</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01024191</td>
    <td align="right">     52.6306</td>
    <td align="right">    48675.33</td>
    <td align="right">        0.00</td>
    <td align="right">    94209.09</td>
    <td align="right">    87134.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">   81575.789</td>
    <td align="right">   81575.789</td>
    <td align="right">    1.428750</td>
    <td align="right">  0.00121840</td>
    <td align="right">     995.464</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    45450.34</td>
    <td align="right">    81575.79</td>
    <td align="right">    1.428750</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    333.3333</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45336.56</td>
    <td align="right">    45336.56</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">  220448.428</td>
    <td align="right">    -999.000</td>
    <td align="right">   14.191979</td>
    <td align="right">  0.00875301</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">   220448.43</td>
    <td align="right">   215787.82</td>
    <td align="right">   14.191979</td>
    <td align="right">       23.65</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00887464</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       23.61</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.02</td>
    <td align="right">     89.4872</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00976799</td>
    <td align="right">     50.2313</td>
    <td align="right">   171794.58</td>
    <td align="right">        0.00</td>
    <td align="right">   217256.60</td>
    <td align="right">   192984.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">  243091.207</td>
    <td align="right">  243091.207</td>
    <td align="right">    4.257594</td>
    <td align="right">  0.00363076</td>
    <td align="right">    2966.426</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   135439.41</td>
    <td align="right">   243091.21</td>
    <td align="right">    4.257594</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    298.2906</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01115640</td>
    <td align="right">     64.6049</td>
    <td align="right">    12458.47</td>
    <td align="right">        0.00</td>
    <td align="right">   135100.37</td>
    <td align="right">   135100.37</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">   41319.401</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.816245</td>
    <td align="right">  0.00164061</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:10:00</td>
    <td align="right">    41319.40</td>
    <td align="right">    39895.13</td>
    <td align="right">    2.816245</td>
    <td align="right">       22.74</td>
    <td align="right">       15.85</td>
    <td align="right">  0.00893107</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       22.51</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.63</td>
    <td align="right">     84.5541</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00981451</td>
    <td align="right">     50.4689</td>
    <td align="right">    36436.04</td>
    <td align="right">        0.00</td>
    <td align="right">    40651.19</td>
    <td align="right">    35394.32</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">   48238.818</td>
    <td align="right">   48238.818</td>
    <td align="right">    0.844873</td>
    <td align="right">  0.00072049</td>
    <td align="right">     588.655</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    26876.49</td>
    <td align="right">    48238.82</td>
    <td align="right">    0.844873</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    281.8470</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26809.21</td>
    <td align="right">    26809.21</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">  100847.059</td>
    <td align="right">    -999.000</td>
    <td align="right">    5.387497</td>
    <td align="right">  0.00400418</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   100847.06</td>
    <td align="right">    97697.54</td>
    <td align="right">    5.387497</td>
    <td align="right">       25.84</td>
    <td align="right">       16.93</td>
    <td align="right">  0.00895490</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       28.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.56</td>
    <td align="right">     44.1996</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00910161</td>
    <td align="right">     46.8550</td>
    <td align="right">    69698.36</td>
    <td align="right">        0.00</td>
    <td align="right">   100023.63</td>
    <td align="right">    88467.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">   92281.219</td>
    <td align="right">   92281.219</td>
    <td align="right">    1.616249</td>
    <td align="right">  0.00137829</td>
    <td align="right">    1126.101</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    51414.92</td>
    <td align="right">    92281.22</td>
    <td align="right">    1.616249</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    147.3319</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00729671</td>
    <td align="right">     42.5176</td>
    <td align="right">    56194.22</td>
    <td align="right">        0.00</td>
    <td align="right">    51286.21</td>
    <td align="right">    51286.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:20:40</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 165KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN PTAC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   48304.066</td>
    <td align="right">   38674.905</td>
    <td align="right">    2.918049</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.03867</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0095</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.918049</td>
    <td align="right">  3.36314581</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    49148.88</td>
    <td align="right">    47613.89</td>
    <td align="right">      0.9828</td>
    <td align="right">  3.36314581</td>
    <td align="right">    2.918049</td>
    <td align="right">       26.30</td>
    <td align="right">       16.88</td>
    <td align="right">  0.00869819</td>
    <td align="right">     48602.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    49148.88</td>
    <td align="right">       28.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.77</td>
    <td align="right">  1.39700000</td>
    <td align="right">     47.8745</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863253</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863253</td>
    <td align="right">     44.4682</td>
    <td align="right">    37757.53</td>
    <td align="right">        0.00</td>
    <td align="right">    48292.33</td>
    <td align="right">    37955.50</td>
    <td align="right">  3.22999386</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN PTAC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  133271.597</td>
    <td align="right">  133271.597</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.918049</td>
    <td align="right">  3.36314581</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   133271.60</td>
    <td align="right">   133271.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.76134277</td>
    <td align="right">    1.528237</td>
    <td align="right">      -31.20</td>
    <td align="right">      -31.20</td>
    <td align="right">  0.00074804</td>
    <td align="right">    -29525.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   133271.60</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.39700000</td>
    <td align="right">     91.4125</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00737162</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00737162</td>
    <td align="right">     42.9466</td>
    <td align="right">    39025.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7472.171</td>
    <td align="right">    7472.171</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00011350</td>
    <td align="right">     137.014</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      0.6758</td>
    <td align="right">    0.722976</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7125.19</td>
    <td align="right">     7472.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82334038</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.11348675</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7125.19</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7127.41</td>
    <td align="right">     7127.41</td>
    <td align="right">  0.82334038</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7472.171</td>
    <td align="right">    7472.171</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00011350</td>
    <td align="right">     137.014</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      0.6758</td>
    <td align="right">    0.722976</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7125.19</td>
    <td align="right">     7472.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82334038</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.11348675</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7125.19</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7127.41</td>
    <td align="right">     7127.41</td>
    <td align="right">  0.82334038</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   22253.584</td>
    <td align="right">   22253.584</td>
    <td align="right">    1.089513</td>
    <td align="right">  0.00033802</td>
    <td align="right">     453.289</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      2.0145</td>
    <td align="right">    2.153165</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    21239.19</td>
    <td align="right">    22253.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.25569942</td>
    <td align="right">    1.089513</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.33798573</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21239.19</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.63</td>
    <td align="right">  0.01539362</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01539362</td>
    <td align="right">     88.5465</td>
    <td align="right">    10702.88</td>
    <td align="right">        0.00</td>
    <td align="right">    21246.74</td>
    <td align="right">    21246.74</td>
    <td align="right">  1.25569942</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       33.19</td>
    <td align="right">       19.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">     53855.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   79549.708</td>
    <td align="right">   79549.708</td>
    <td align="right">    1.616249</td>
    <td align="right">  0.00120832</td>
    <td align="right">    1844.731</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      6.5713</td>
    <td align="right">    7.696902</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    69282.81</td>
    <td align="right">    79549.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86277951</td>
    <td align="right">    1.616249</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  1.20819483</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    69282.81</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.83</td>
    <td align="right">  0.00729671</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00729671</td>
    <td align="right">     42.5176</td>
    <td align="right">    56194.22</td>
    <td align="right">        0.00</td>
    <td align="right">    69360.97</td>
    <td align="right">    69360.97</td>
    <td align="right">  1.86277951</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       53.12</td>
    <td align="right">       24.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">     74169.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7988.210</td>
    <td align="right">    7988.210</td>
    <td align="right">    0.763711</td>
    <td align="right">  0.00012134</td>
    <td align="right">     146.476</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      0.7225</td>
    <td align="right">    0.772906</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7617.26</td>
    <td align="right">     7988.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.88020154</td>
    <td align="right">    0.763711</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.12132432</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7617.26</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7619.64</td>
    <td align="right">     7619.64</td>
    <td align="right">  0.88020154</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7713.995</td>
    <td align="right">    7713.995</td>
    <td align="right">    0.737495</td>
    <td align="right">  0.00011717</td>
    <td align="right">     141.448</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      0.6977</td>
    <td align="right">    0.746374</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7355.78</td>
    <td align="right">     7714.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.84998644</td>
    <td align="right">    0.737495</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.11715956</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7355.78</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7358.08</td>
    <td align="right">     7358.08</td>
    <td align="right">  0.84998644</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9357.032</td>
    <td align="right">    9357.032</td>
    <td align="right">    0.714375</td>
    <td align="right">  0.00014213</td>
    <td align="right">     176.579</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      0.8461</td>
    <td align="right">    0.905348</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">     8920.56</td>
    <td align="right">     9357.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82334038</td>
    <td align="right">    0.714375</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.14211388</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8920.56</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01744053</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01744053</td>
    <td align="right">     99.9998</td>
    <td align="right">     1755.59</td>
    <td align="right">        0.00</td>
    <td align="right">     8924.09</td>
    <td align="right">     8924.09</td>
    <td align="right">  0.82334038</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       27.23</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47773.6</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8837.149</td>
    <td align="right">    8837.149</td>
    <td align="right">    0.844873</td>
    <td align="right">  0.00013423</td>
    <td align="right">     162.043</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      0.7993</td>
    <td align="right">    0.855046</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8426.78</td>
    <td align="right">     8837.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97374399</td>
    <td align="right">    0.844873</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.13421793</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8426.78</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8429.41</td>
    <td align="right">     8429.41</td>
    <td align="right">  0.97374399</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9962.894</td>
    <td align="right">    9962.894</td>
    <td align="right">    0.952500</td>
    <td align="right">  0.00015133</td>
    <td align="right">     182.685</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      0.9011</td>
    <td align="right">    0.963969</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9500.25</td>
    <td align="right">     9962.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.09778718</td>
    <td align="right">    0.952500</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.15131567</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9500.25</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9503.21</td>
    <td align="right">     9503.21</td>
    <td align="right">  1.09778718</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 89KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27939.269</td>
    <td align="right">   21577.720</td>
    <td align="right">    1.397000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.397000</td>
    <td align="right">  1.61008786</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    27728.87</td>
    <td align="right">    26719.02</td>
    <td align="right">      1.0076</td>
    <td align="right">  1.61008786</td>
    <td align="right">    1.397000</td>
    <td align="right">       28.80</td>
    <td align="right">       17.77</td>
    <td align="right">  0.00876969</td>
    <td align="right">     51338.0</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2236.598</td>
    <td align="right">    25492.27</td>
    <td align="right">       28.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.77</td>
    <td align="right">  1.39700000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863253</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863253</td>
    <td align="right">     44.4682</td>
    <td align="right">    37757.53</td>
    <td align="right">        0.00</td>
    <td align="right">    27932.48</td>
    <td align="right">    21200.65</td>
    <td align="right">  1.54634208</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.26</td>
    <td align="right">       13.24</td>
    <td align="right">  0.00947204</td>
    <td align="right">     37244.1</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">SP-GUEST ROOM-SPACE FUNCTION SYS-1 FLR-4 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  128138.521</td>
    <td align="right">  128138.521</td>
    <td align="right">    1.397000</td>
    <td align="right">  0.00191385</td>
    <td align="right">    2021.167</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.397000</td>
    <td align="right">  1.61008786</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.69715735</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1054329.08</td>
    <td align="right">      6.7857</td>
    <td align="right">   12.191110</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    71543.11</td>
    <td align="right">   128138.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.61008786</td>
    <td align="right">    1.397000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  1.91365772</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    71543.11</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.39700000</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00737162</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00737162</td>
    <td align="right">     42.9466</td>
    <td align="right">    39025.58</td>
    <td align="right">        0.00</td>
    <td align="right">    71197.93</td>
    <td align="right">    71197.93</td>
    <td align="right">  1.61008786</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       60.60</td>
    <td align="right">       21.45</td>
    <td align="right">  0.00012581</td>
    <td align="right">     61218.8</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 385KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  121150.249</td>
    <td align="right">   97021.145</td>
    <td align="right">    6.665319</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1294</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.665319</td>
    <td align="right">  7.68199618</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   122254.92</td>
    <td align="right">   117402.34</td>
    <td align="right">      0.9910</td>
    <td align="right">  7.68199618</td>
    <td align="right">    6.665319</td>
    <td align="right">       26.82</td>
    <td align="right">       17.11</td>
    <td align="right">  0.00876267</td>
    <td align="right">     49301.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10671.179</td>
    <td align="right">   111583.74</td>
    <td align="right">       28.59</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.70</td>
    <td align="right">  4.09575000</td>
    <td align="right">     61.4487</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875148</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875148</td>
    <td align="right">     45.0747</td>
    <td align="right">    86237.86</td>
    <td align="right">        0.00</td>
    <td align="right">   121120.82</td>
    <td align="right">    95215.70</td>
    <td align="right">  7.37785450</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.05</td>
    <td align="right">       13.86</td>
    <td align="right">  0.00980224</td>
    <td align="right">     38890.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LABORATORY - CLASSROOMS-SPACE FUNCTION SYS-3 FLR-4 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  438671.657</td>
    <td align="right">  438671.657</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.665319</td>
    <td align="right">  7.68199618</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   438671.66</td>
    <td align="right">   438671.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.68199618</td>
    <td align="right">    6.665319</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   438671.66</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  4.09575000</td>
    <td align="right">     61.4487</td>
    <td align="right">       21.83</td>
    <td align="right">  0.00719747</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00719747</td>
    <td align="right">     41.9459</td>
    <td align="right">    51318.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 381KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  111715.471</td>
    <td align="right">   89445.579</td>
    <td align="right">    6.748732</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.08695</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1459</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.748732</td>
    <td align="right">  7.77813228</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">   111230.25</td>
    <td align="right">   105863.43</td>
    <td align="right">      1.0044</td>
    <td align="right">  7.77813228</td>
    <td align="right">    6.748732</td>
    <td align="right">       24.30</td>
    <td align="right">       16.26</td>
    <td align="right">  0.00877159</td>
    <td align="right">     46752.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10804.723</td>
    <td align="right">   100425.53</td>
    <td align="right">       24.50</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.33</td>
    <td align="right">  4.09575000</td>
    <td align="right">     60.6892</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877452</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877452</td>
    <td align="right">     45.1920</td>
    <td align="right">    87317.26</td>
    <td align="right">        0.00</td>
    <td align="right">   111688.33</td>
    <td align="right">    87781.78</td>
    <td align="right">  7.47018443</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-LABORATORY - OTHER-SPACE FUNCTION SYS-3 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  441011.683</td>
    <td align="right">  441011.683</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.748732</td>
    <td align="right">  7.77813228</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:20:00</td>
    <td align="right">   441011.68</td>
    <td align="right">   441011.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.77813228</td>
    <td align="right">    6.748732</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   441011.68</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  4.09575000</td>
    <td align="right">     60.6892</td>
    <td align="right">       21.74</td>
    <td align="right">  0.00673597</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00673597</td>
    <td align="right">     39.2854</td>
    <td align="right">    38773.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 313KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   93687.383</td>
    <td align="right">   74952.975</td>
    <td align="right">    5.542315</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1335</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.542315</td>
    <td align="right">  6.38769751</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    96073.47</td>
    <td align="right">    91874.06</td>
    <td align="right">      0.9752</td>
    <td align="right">  6.38769751</td>
    <td align="right">    5.542315</td>
    <td align="right">       25.41</td>
    <td align="right">       16.63</td>
    <td align="right">  0.00876488</td>
    <td align="right">     47863.0</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    8873.249</td>
    <td align="right">    87200.22</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">  1.59067500</td>
    <td align="right">     28.7006</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876294</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876294</td>
    <td align="right">     45.1326</td>
    <td align="right">    71709.10</td>
    <td align="right">        0.00</td>
    <td align="right">    93664.62</td>
    <td align="right">    73573.55</td>
    <td align="right">  6.13479905</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.95</td>
    <td align="right">       14.29</td>
    <td align="right">  0.00989488</td>
    <td align="right">     40039.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRY/WASHING AREA-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  252136.944</td>
    <td align="right">  252136.944</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.542315</td>
    <td align="right">  6.38769751</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   252136.94</td>
    <td align="right">   252136.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.38769751</td>
    <td align="right">    5.542315</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   252136.94</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.59067500</td>
    <td align="right">     28.7006</td>
    <td align="right">       19.79</td>
    <td align="right">  0.00661944</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00661944</td>
    <td align="right">     43.6649</td>
    <td align="right">    41020.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 488KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  152650.436</td>
    <td align="right">  117641.816</td>
    <td align="right">    7.591425</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.591425</td>
    <td align="right">  8.74936380</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   151497.72</td>
    <td align="right">   146010.59</td>
    <td align="right">      1.0076</td>
    <td align="right">  8.74936380</td>
    <td align="right">    7.591425</td>
    <td align="right">       28.90</td>
    <td align="right">       17.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">     51443.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12153.876</td>
    <td align="right">   139343.84</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">  7.59142500</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00936736</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00936736</td>
    <td align="right">     48.1989</td>
    <td align="right">    42773.33</td>
    <td align="right">        0.00</td>
    <td align="right">   152613.35</td>
    <td align="right">   115610.72</td>
    <td align="right">  8.40296345</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.21</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00945238</td>
    <td align="right">     37145.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY - ELEVATOR-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  696316.371</td>
    <td align="right">  696316.371</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.591425</td>
    <td align="right">  8.74936380</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   696316.37</td>
    <td align="right">   696316.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.74936380</td>
    <td align="right">    7.591425</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   696316.37</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.59142500</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.56</td>
    <td align="right">  0.01290843</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01290843</td>
    <td align="right">     74.5298</td>
    <td align="right">    28247.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 243KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   71214.686</td>
    <td align="right">   57018.413</td>
    <td align="right">    4.302079</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.09527</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5573</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.302079</td>
    <td align="right">  4.95828596</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">    70645.15</td>
    <td align="right">    64429.29</td>
    <td align="right">      1.0081</td>
    <td align="right">  4.95828596</td>
    <td align="right">    4.302079</td>
    <td align="right">       23.68</td>
    <td align="right">       16.23</td>
    <td align="right">  0.00899288</td>
    <td align="right">     46677.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6887.631</td>
    <td align="right">    63757.52</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.97</td>
    <td align="right">  2.69557500</td>
    <td align="right">     62.6575</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00936739</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00936739</td>
    <td align="right">     48.2039</td>
    <td align="right">    55654.65</td>
    <td align="right">        0.00</td>
    <td align="right">    71197.39</td>
    <td align="right">    55957.80</td>
    <td align="right">  4.76198003</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-LOBBY - HOTEL-SPACE FUNCTION SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  286320.528</td>
    <td align="right">  286320.528</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.302079</td>
    <td align="right">  4.95828596</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   286320.53</td>
    <td align="right">   286320.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.95828596</td>
    <td align="right">    4.302079</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   286320.53</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.69557500</td>
    <td align="right">     62.6575</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  187957.091</td>
    <td align="right">  150382.643</td>
    <td align="right">   10.287000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   10.287000</td>
    <td align="right"> 11.85610152</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   186617.61</td>
    <td align="right">   179173.33</td>
    <td align="right">      1.0072</td>
    <td align="right"> 11.85610152</td>
    <td align="right">   10.287000</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">     49670.8</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   16469.493</td>
    <td align="right">   170148.12</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right"> 10.28700000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01071375</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01071375</td>
    <td align="right">     55.0142</td>
    <td align="right">    24563.86</td>
    <td align="right">        0.00</td>
    <td align="right">   187911.43</td>
    <td align="right">   147633.38</td>
    <td align="right"> 11.38670079</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.99</td>
    <td align="right">       13.83</td>
    <td align="right">  0.00979201</td>
    <td align="right">     38805.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-LOBBY - MOTION PICTURE THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  943565.471</td>
    <td align="right">  943565.471</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   10.287000</td>
    <td align="right"> 11.85610152</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   943565.47</td>
    <td align="right">   943565.47</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.85610152</td>
    <td align="right">   10.287000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   943565.47</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right"> 10.28700000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  130749.509</td>
    <td align="right">  104615.545</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   129870.78</td>
    <td align="right">   124284.71</td>
    <td align="right">      1.0068</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">       25.92</td>
    <td align="right">       16.81</td>
    <td align="right">  0.00876969</td>
    <td align="right">     48404.6</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12352.120</td>
    <td align="right">   117518.66</td>
    <td align="right">       25.92</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.81</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920155</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920155</td>
    <td align="right">     47.3616</td>
    <td align="right">    54984.94</td>
    <td align="right">        0.00</td>
    <td align="right">   130717.74</td>
    <td align="right">   102690.08</td>
    <td align="right">  8.54002559</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.92</td>
    <td align="right">       14.28</td>
    <td align="right">  0.00989214</td>
    <td align="right">     40001.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LOBBY - OTHER-SPACE FUNCTION SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   707674.10</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.56</td>
    <td align="right">  0.01296084</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01296084</td>
    <td align="right">     74.8273</td>
    <td align="right">    27382.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  140967.818</td>
    <td align="right">  112786.983</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   139963.21</td>
    <td align="right">   134380.00</td>
    <td align="right">      1.0072</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">       27.16</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00876969</td>
    <td align="right">     49670.8</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12352.120</td>
    <td align="right">   127611.09</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00961119</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00961119</td>
    <td align="right">     49.4386</td>
    <td align="right">    37689.37</td>
    <td align="right">        0.00</td>
    <td align="right">   140933.57</td>
    <td align="right">   110725.03</td>
    <td align="right">  8.54002559</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.99</td>
    <td align="right">       13.83</td>
    <td align="right">  0.00979201</td>
    <td align="right">     38805.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LOBBY - PERFORMING ARTS THEATRE-SPACE FUNCTION SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   707674.10</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 436KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  127714.782</td>
    <td align="right">  102255.512</td>
    <td align="right">    7.715250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.45964</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   131350.69</td>
    <td align="right">   122712.41</td>
    <td align="right">      0.9723</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">       20.47</td>
    <td align="right">       14.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">     42833.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12352.120</td>
    <td align="right">   118998.57</td>
    <td align="right">       20.47</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.90</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00958462</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00958462</td>
    <td align="right">     49.3047</td>
    <td align="right">    44305.49</td>
    <td align="right">        0.00</td>
    <td align="right">   127683.76</td>
    <td align="right">   100353.43</td>
    <td align="right">  8.54002559</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-LOBBY - SPACE DESIGNED TO ANSI/IES RP-28 (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  707674.104</td>
    <td align="right">  707674.104</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.715250</td>
    <td align="right">  8.89207614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   707674.10</td>
    <td align="right">   707674.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.89207614</td>
    <td align="right">    7.715250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   707674.10</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.71525000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 100KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31311.345</td>
    <td align="right">   25067.570</td>
    <td align="right">    1.778000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.778000</td>
    <td align="right">  2.04920273</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    31094.22</td>
    <td align="right">    29807.17</td>
    <td align="right">      1.0070</td>
    <td align="right">  2.04920273</td>
    <td align="right">    1.778000</td>
    <td align="right">       26.54</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00876969</td>
    <td align="right">     49037.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2846.579</td>
    <td align="right">    28247.64</td>
    <td align="right">       26.54</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.02</td>
    <td align="right">  1.77800000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00856325</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00856325</td>
    <td align="right">     44.1158</td>
    <td align="right">    20810.20</td>
    <td align="right">        0.00</td>
    <td align="right">    31303.74</td>
    <td align="right">    24602.08</td>
    <td align="right">  1.96807174</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.45</td>
    <td align="right">       14.05</td>
    <td align="right">  0.00984381</td>
    <td align="right">     39401.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-LOADING DOCK INTERIOR-SPACE FUNCTION SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  163085.390</td>
    <td align="right">  163085.390</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.778000</td>
    <td align="right">  2.04920273</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   163085.39</td>
    <td align="right">   163085.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.04920273</td>
    <td align="right">    1.778000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   163085.39</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.77800000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN; SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-EAST ZN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   94914.150</td>
    <td align="right">    -999.000</td>
    <td align="right">    4.762500</td>
    <td align="right">  0.00376861</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.762500</td>
    <td align="right">  5.48893589</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 18.16456399</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   457521.41</td>
    <td align="right">     20.7453</td>
    <td align="right">   20.744946</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    94914.15</td>
    <td align="right">    94896.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.48893589</td>
    <td align="right">    4.762500</td>
    <td align="right">       27.72</td>
    <td align="right">       17.41</td>
    <td align="right">  0.00876969</td>
    <td align="right">     50240.6</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  3.76822890</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">    8659.642</td>
    <td align="right">    86254.51</td>
    <td align="right">       27.72</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.41</td>
    <td align="right">  4.76250000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01024191</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01024191</td>
    <td align="right">     52.6306</td>
    <td align="right">    48675.33</td>
    <td align="right">        0.00</td>
    <td align="right">    94209.09</td>
    <td align="right">    87134.43</td>
    <td align="right">  5.48893589</td>
    <td align="right">       27.72</td>
    <td align="right">       17.88</td>
    <td align="right">  0.00876969</td>
    <td align="right">     50240.6</td>
    <td align="right">       12.18</td>
    <td align="right">       11.60</td>
    <td align="right">  0.00825895</td>
    <td align="right">     33077.1</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">SP-LOCKER ROOM-SCH-A-SPACE FUNCTION SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN; SP-LOCKER ROOM-SCH-B-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-EAST ZN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   81575.789</td>
    <td align="right">   81575.789</td>
