<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890
  2019-03-28
  14:24:53
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.28 14:24</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890</b></p>
<p>Simulation Timestamp: <b>2019-03-28
  14:24:53</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:24:53</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       37.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:24:53</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.28 14:24</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       56.65</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -111.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      369.10</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6080.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4560.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      950.00</td>
    <td align="right">      285.00</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       15.62</td>
    <td align="right">       18.75</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.83</td>
    <td align="right">       25.00</td>
    <td align="right">       16.67</td>
    <td align="right">       16.67</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6080.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4560.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      950.00</td>
    <td align="right">      285.00</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       15.62</td>
    <td align="right">       18.75</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.83</td>
    <td align="right">       25.00</td>
    <td align="right">       16.67</td>
    <td align="right">       16.67</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    10000.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      162.50</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.63</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">      999.64</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       99.96</td>
    <td align="right">      1.0004</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8025</td>
    <td align="right">       99.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      6.8025</td>
    <td align="right">       99.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8025</td>
    <td align="right">       99.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8025</td>
    <td align="right">       99.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      6.8025</td>
    <td align="right">       99.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      6.8025</td>
    <td align="right">       99.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      6.8025</td>
    <td align="right">       99.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      6.8025</td>
    <td align="right">       99.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    40000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   152000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4560.00</td>
    <td align="right">     1520.00</td>
    <td align="right">      950.00</td>
    <td align="right">      950.00</td>
    <td align="right">      8.5775</td>
    <td align="right">      104.37</td>
    <td align="right">      0.5627</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    40000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   152000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4560.00</td>
    <td align="right">     1520.00</td>
    <td align="right">      950.00</td>
    <td align="right">      950.00</td>
    <td align="right">      8.5775</td>
    <td align="right">      104.37</td>
    <td align="right">      0.5627</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:24:53</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:24:53</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:24:53</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">        7.14</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">        5.09</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.707167</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.935029</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.998035</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.963505</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">        1.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000950</td>
    <td align="right">     1938.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000878</td>
    <td align="right">     1792.80</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000571</td>
    <td align="right">     1166.08</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000579</td>
    <td align="right">     1182.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000024</td>
    <td align="right">       48.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000261</td>
    <td align="right">      532.24</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000403</td>
    <td align="right">      824.93</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000053</td>
    <td align="right">      107.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000411</td>
    <td align="right">      838.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000052</td>
    <td align="right">      106.50</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000880</td>
    <td align="right">     1795.59</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000367</td>
    <td align="right">      748.48</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000692</td>
    <td align="right">     1411.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000274</td>
    <td align="right">      557.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">        7.14</td>
    <td align="right">        7.14</td>
    <td align="right">        7.14</td>
    <td align="right">        7.14</td>
    <td align="right">        7.14</td>
    <td align="right">        7.14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.14</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.09</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        2.22</td>
    <td align="right">        2.22</td>
    <td align="right">        2.22</td>
    <td align="right">        2.22</td>
    <td align="right">        2.22</td>
    <td align="right">        2.22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        1.92</td>
    <td align="right">        1.92</td>
    <td align="right">        1.92</td>
    <td align="right">        1.92</td>
    <td align="right">        1.92</td>
    <td align="right">        1.92</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">    0.707167</td>
    <td align="right">    0.707167</td>
    <td align="right">    0.707167</td>
    <td align="right">    0.707167</td>
    <td align="right">    0.707167</td>
    <td align="right">    0.707167</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.707167</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        2.42</td>
    <td align="right">        2.42</td>
    <td align="right">        2.42</td>
    <td align="right">        2.42</td>
    <td align="right">        2.42</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        4.31</td>
    <td align="right">        4.31</td>
    <td align="right">        4.31</td>
    <td align="right">        4.31</td>
    <td align="right">        4.31</td>
    <td align="right">        4.31</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">    0.935029</td>
    <td align="right">    0.935029</td>
    <td align="right">    0.935029</td>
    <td align="right">    0.935029</td>
    <td align="right">    0.935029</td>
    <td align="right">    0.935029</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.935029</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">    0.666750</td>
    <td align="right">    0.666750</td>
    <td align="right">    0.666750</td>
    <td align="right">    0.666750</td>
    <td align="right">    0.666750</td>
    <td align="right">    0.666750</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">        2.60</td>
    <td align="right">        2.60</td>
    <td align="right">        2.60</td>
    <td align="right">        2.60</td>
    <td align="right">        2.60</td>
    <td align="right">        2.60</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    0.998035</td>
    <td align="right">    0.998035</td>
    <td align="right">    0.998035</td>
    <td align="right">    0.998035</td>
    <td align="right">    0.998035</td>
    <td align="right">    0.998035</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.998035</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        4.77</td>
    <td align="right">        4.77</td>
    <td align="right">        4.77</td>
    <td align="right">        4.77</td>
    <td align="right">        4.77</td>
    <td align="right">        4.77</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">    0.963505</td>
    <td align="right">    0.963505</td>
    <td align="right">    0.963505</td>
    <td align="right">    0.963505</td>
    <td align="right">    0.963505</td>
    <td align="right">    0.963505</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.963505</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        1.84</td>
    <td align="right">        1.84</td>
    <td align="right">        1.84</td>
    <td align="right">        1.84</td>
    <td align="right">        1.84</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.97</td>
    <td align="right">        1.97</td>
    <td align="right">        1.97</td>
    <td align="right">        1.97</td>
    <td align="right">        1.97</td>
    <td align="right">        1.97</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">        7.14</td>
    <td align="right">        7.14</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">        5.09</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">        2.22</td>
    <td align="right">    0.889000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">        3.51</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">        1.92</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">        3.53</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.707167</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">        2.42</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">        4.31</td>
    <td align="right">    0.889000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">        1.73</td>
    <td align="right">    0.889000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">    0.935029</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">    0.666750</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        1.02</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">        2.60</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.998035</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        1.05</td>
    <td align="right">    0.889000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">        4.77</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">    0.963505</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">        1.84</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">        1.97</td>
    <td align="right">    0.666750</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16</td>
    <td align="right">        7.14</td>
    <td align="right">   134824.70</td>
    <td align="right">    0.796470</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17</td>
    <td align="right">        5.09</td>
    <td align="right">    84260.10</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12</td>
    <td align="right">        2.22</td>
    <td align="right">    36711.08</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18</td>
    <td align="right">        3.51</td>
    <td align="right">    58111.63</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13</td>
    <td align="right">        1.92</td>
    <td align="right">    31803.47</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14</td>
    <td align="right">        3.53</td>
    <td align="right">    58482.64</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">    0.707167</td>
    <td align="right">    11706.12</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8</td>
    <td align="right">        2.42</td>
    <td align="right">    40119.48</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20</td>
    <td align="right">        4.31</td>
    <td align="right">    71348.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10</td>
    <td align="right">        1.73</td>
    <td align="right">    28644.79</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">    0.935029</td>
    <td align="right">    15478.05</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11</td>
    <td align="right">    0.666750</td>
    <td align="right">    12583.64</td>
    <td align="right">    0.796470</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">        1.02</td>
    <td align="right">    16880.90</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">        2.60</td>
    <td align="right">    43088.19</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">    0.998035</td>
    <td align="right">    16521.03</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">        1.05</td>
    <td align="right">    18434.21</td>
    <td align="right">    0.800439</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19</td>
    <td align="right">        4.77</td>
    <td align="right">    78956.91</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7</td>
    <td align="right">    0.963505</td>
    <td align="right">    15949.44</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15</td>
    <td align="right">        1.84</td>
    <td align="right">    30428.99</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9</td>
    <td align="right">        1.97</td>
    <td align="right">    32612.35</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">   655253.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">   169640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">   113858.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">   130890.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">    92106.38</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">   131873.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">    62139.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">   104430.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">   166238.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">   102006.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">    67681.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">    61157.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">    69794.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">   109234.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">    69267.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">    85442.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">   161768.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">    68511.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">    90001.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">    93284.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">        7.14</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">        5.09</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.707167</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.935029</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.666750</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.998035</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.963505</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">        1.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.006396</td>
    <td align="right">    0.767513</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000249</td>
    <td align="right">    0.029876</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.006396</td>
    <td align="right">     1634.08</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER</td>
    <td align="right">   429886.35</td>
    <td align="right">    0.006396</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER</td>
    <td align="right">   429886.35</td>
    <td align="right">    0.006396</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000249</td>
    <td align="right">       55.04</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">166GAL NATURALGAS WATER HEATER - 376KBTU/HR</td>
    <td align="right">    0.000249</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:24:53</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SURFACE 92_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SURFACE 96_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SURFACE 98_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SURFACE 102_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SURFACE 68_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SURFACE 62_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 44_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SURFACE 120_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SURFACE 32_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 104_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SURFACE 108_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SURFACE 38_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SURFACE 80_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SURFACE 50_FIXEDWINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:24:53</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:24:53</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-12.27</td>
    <td align="right">-13.66</td>
    <td align="right">-11.19</td>
    <td align="right">-7.33</td>
    <td align="right">2.77</td>
    <td align="right">10.57</td>
    <td align="right">15.83</td>
    <td align="right">17.43</td>
    <td align="right">14.70</td>
    <td align="right">8.65</td>
    <td align="right">0.56</td>
    <td align="right">-6.95</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
    <td align="right">56.65</td>
    <td align="right">-111.22</td>
    <td align="right">-7.00</td>
    <td align="right">369.10</td>
    <td align="right">96969</td>
    <td align="right">1.1525</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20</td>
    <td align="right">134</td>
    <td align="right">14</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">380.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.40</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">132.50</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">132.50</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.60</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">380.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">132.50</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">1.9</td>
    <td align="right">999.637</td>
    <td align="right">1.000E-003</td>
    <td align="right">1.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">10.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">6.802</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">6.802</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">6.802</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">6.802</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">6.802</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">6.802</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">6.802</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">99.964</td>
    <td align="right">1.000E-002</td>
    <td align="right">6.802</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.802</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE GARAGE INTERIOR PEOPLE</td>
    <td align="right">NECB-K-OCCUPANCY</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">1.000E-003</td>
    <td align="right">999.637</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-A PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">23</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-C PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-E PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-F PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">3</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">6</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">23</td>
    <td align="right">23</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-I PEOPLE</td>
    <td align="right">NECB-I-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">20</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-J PEOPLE</td>
    <td align="right">NECB-J-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">11</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-K PEOPLE</td>
    <td align="right">NECB-K-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">23</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">3</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">6</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">1.000E-002</td>
    <td align="right">99.964</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">17</td>
    <td align="right">17</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE GARAGE INTERIOR LIGHTS</td>
    <td align="right">NECB-K-LIGHTING</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">1.9</td>
    <td align="right">2812.469</td>
    <td align="right">1.500</td>
    <td align="right">1499.438</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">2531.222</td>
    <td align="right">2531.222</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-A LIGHTS</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">19499.846</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">583.045</td>
    <td align="right">17549.862</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-B LIGHTS</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">25999.795</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1554.788</td>
    <td align="right">23399.816</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-C LIGHTS</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">19499.846</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">583.045</td>
    <td align="right">17549.862</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-D LIGHTS</td>
    <td align="right">NECB-D-OCCUPANCY-NECB-D-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">19499.846</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">583.045</td>
    <td align="right">17549.862</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-E LIGHTS</td>
    <td align="right">NECB-E-OCCUPANCY-NECB-E-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">19499.846</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">583.045</td>
    <td align="right">17549.862</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-F LIGHTS</td>
    <td align="right">NECB-F-OCCUPANCY-NECB-F-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">19499.846</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1364.989</td>
    <td align="right">8189.935</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-G LIGHTS</td>
    <td align="right">NECB-G-OCCUPANCY-NECB-G-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">19499.846</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17549.862</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-H LIGHTS</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">25999.795</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">23399.816</td>
    <td align="right">23399.816</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-I LIGHTS</td>
    <td align="right">NECB-I-OCCUPANCY-NECB-I-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">25999.795</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">777.394</td>
    <td align="right">23399.816</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-J LIGHTS</td>
    <td align="right">NECB-J-OCCUPANCY-NECB-J-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">19499.846</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1949.985</td>
    <td align="right">13649.892</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-K LIGHTS</td>
    <td align="right">NECB-K-OCCUPANCY-NECB-K-LIGHTING-0.6-0.0-0.67-LIGHT RULESET</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">19499.846</td>
    <td align="right">10.400</td>
    <td align="right">1039.614</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10494.817</td>
    <td align="right">17549.862</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">12754.634</td>
    <td align="right">6.802</td>
    <td align="right">680.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">637.732</td>
    <td align="right">11479.170</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">12754.634</td>
    <td align="right">6.802</td>
    <td align="right">680.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1275.463</td>
    <td align="right">11479.170</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">12754.634</td>
    <td align="right">6.802</td>
    <td align="right">680.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">637.732</td>
    <td align="right">11479.170</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">17006.178</td>
    <td align="right">6.802</td>
    <td align="right">680.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">850.309</td>
    <td align="right">15305.560</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">12754.634</td>
    <td align="right">6.802</td>
    <td align="right">680.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">637.732</td>
    <td align="right">11479.170</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">12754.634</td>
    <td align="right">6.802</td>
    <td align="right">680.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">892.824</td>
    <td align="right">8035.419</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">12754.634</td>
    <td align="right">6.802</td>
    <td align="right">680.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11479.170</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">12754.634</td>
    <td align="right">6.802</td>
    <td align="right">680.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">11479.170</td>
    <td align="right">11479.170</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-A ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">375.136</td>
    <td align="right">1688.113</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-B ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">2500.909</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.091</td>
    <td align="right">2250.818</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-C ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">93.784</td>
    <td align="right">1688.113</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-D ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">93.784</td>
    <td align="right">1688.113</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-E ELEC EQUIP</td>
    <td align="right">NECB-E-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">93.784</td>
    <td align="right">1688.113</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-F ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">131.298</td>
    <td align="right">1181.679</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-G ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">375.136</td>
    <td align="right">1688.113</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-H ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">2500.909</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2250.818</td>
    <td align="right">2250.818</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-I ELEC EQUIP</td>
    <td align="right">NECB-I-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">2500.909</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.091</td>
    <td align="right">2000.727</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-J ELEC EQUIP</td>
    <td align="right">NECB-J-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">187.568</td>
    <td align="right">1312.977</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN SPACE FUNCTION STORAGE ROOM < 5 M2-SCH-K ELEC EQUIP</td>
    <td align="right">NECB-K-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">1875.681</td>
    <td align="right">1.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">166GAL NATURALGAS WATER HEATER - 376KBTU/HR</td>
    <td align="right">0.6291</td>
    <td align="right">110318.0</td>
    <td align="right">0.996</td>
    <td align="right">0.6012</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">STORAGE GARAGE INTERIOR-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">1.9</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">0.625</td>
    <td align="right">2.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.237</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1875.00</td>
    <td align="right">18.8</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.14375</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.90000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">1.87568</td>
    <td align="right">7.14375</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.14375</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">1.87568</td>
    <td align="right">7.14375</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">59875.05680</td>
    <td align="right">65862.56248</td>
    <td align="right">4.62741</td>
    <td align="right">5.09015</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">27.49467</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">48913.45422</td>
    <td align="right">63587.49049</td>
    <td align="right">1.95007</td>
    <td align="right">2.53510</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">28129.60869</td>
    <td align="right">30942.56956</td>
    <td align="right">2.01611</td>
    <td align="right">2.21772</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">22.08000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">25.00909</td>
    <td align="right">0.88900</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.88900</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">25.00909</td>
    <td align="right">0.88900</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">41294.30465</td>
    <td align="right">45423.73512</td>
    <td align="right">3.19139</td>
    <td align="right">3.51052</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">28.90000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">45231.35741</td>
    <td align="right">58800.76464</td>
    <td align="right">1.80118</td>
    <td align="right">2.34154</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22599.57590</td>
    <td align="right">24859.53349</td>
    <td align="right">1.74659</td>
    <td align="right">1.92125</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.15600</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">29428.76514</td>
    <td align="right">38257.39468</td>
    <td align="right">1.16227</td>
    <td align="right">1.51095</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">41557.82223</td>
    <td align="right">45713.60445</td>
    <td align="right">3.21176</td>
    <td align="right">3.53294</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.92400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">29834.34990</td>
    <td align="right">38784.65487</td>
    <td align="right">1.17871</td>
    <td align="right">1.53232</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8318.47030</td>
    <td align="right">9150.31733</td>
    <td align="right">0.64288</td>
    <td align="right">0.70717</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">18.73200</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1238.01237</td>
    <td align="right">1609.41608</td>
    <td align="right">5.01628E-002</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">28508.97401</td>
    <td align="right">31359.87141</td>
    <td align="right">2.20329</td>
    <td align="right">2.42362</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:10:00</td>
    <td align="right">20.11667</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">13446.67935</td>
    <td align="right">17480.68316</td>
    <td align="right">0.53291</td>
    <td align="right">0.69278</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">50700.38068</td>
    <td align="right">55770.41875</td>
    <td align="right">3.91835</td>
    <td align="right">4.31018</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">28.90000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">25.00909</td>
    <td align="right">0.88900</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">20778.00190</td>
    <td align="right">27011.40247</td>
    <td align="right">0.81185</td>
    <td align="right">1.05541</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">25.00909</td>
    <td align="right">0.88900</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21639.40497</td>
    <td align="right">23803.34546</td>
    <td align="right">1.57312</td>
    <td align="right">1.73043</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.90000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">25.00909</td>
    <td align="right">0.88900</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.88900</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">25.00909</td>
    <td align="right">0.88900</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10998.79250</td>
    <td align="right">12098.67175</td>
    <td align="right">0.85003</td>
    <td align="right">0.93503</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.46800</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.90000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11995.58975</td>
    <td align="right">13195.14872</td>
    <td align="right">0.92707</td>
    <td align="right">1.01978</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.28800</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">2738.60864</td>
    <td align="right">3560.19124</td>
    <td align="right">0.10968</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">30618.91738</td>
    <td align="right">33680.80911</td>
    <td align="right">2.36633</td>
    <td align="right">2.60296</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">25.30400</td>
    <td align="right">8.76968E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">21169.18321</td>
    <td align="right">27519.93817</td>
    <td align="right">0.82733</td>
    <td align="right">1.07553</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12419.92410</td>
    <td align="right">13661.91651</td>
    <td align="right">0.90730</td>
    <td align="right">0.99804</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.72400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">2695.98942</td>
    <td align="right">3504.78624</td>
    <td align="right">0.10755</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:40:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12343.42914</td>
    <td align="right">13577.77205</td>
    <td align="right">0.95395</td>
    <td align="right">1.04935</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.15600</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">25.00909</td>
    <td align="right">0.88900</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.88900</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">25.00909</td>
    <td align="right">0.88900</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">62250.89288</td>
    <td align="right">68475.98217</td>
    <td align="right">4.33617</td>
    <td align="right">4.76979</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.72400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">45301.58820</td>
    <td align="right">58892.06466</td>
    <td align="right">1.80405</td>
    <td align="right">2.34526</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11333.82692</td>
    <td align="right">12467.20961</td>
    <td align="right">0.87591</td>
    <td align="right">0.96351</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:40:00</td>
    <td align="right">21.95600</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">18899.39460</td>
    <td align="right">24569.21298</td>
    <td align="right">0.74049</td>
    <td align="right">0.96263</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20738.22585</td>
    <td align="right">22812.04843</td>
    <td align="right">1.60272</td>
    <td align="right">1.76299</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">28.79667</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">35640.75124</td>
    <td align="right">46332.97661</td>
    <td align="right">1.41401</td>
    <td align="right">1.83822</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23174.27023</td>
    <td align="right">25491.69725</td>
    <td align="right">1.79101</td>
    <td align="right">1.97011</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">28.69333</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">14090.54666</td>
    <td align="right">18317.71065</td>
    <td align="right">0.55772</td>
    <td align="right">0.72504</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">18.75681</td>
    <td align="right">0.66675</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">131547.16</td>
    <td align="right">7.14375</td>
    <td align="right">7.14375</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">655253.80</td>
    <td align="right">7.14375</td>
    <td align="right">7.14375</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">67542.85</td>
    <td align="right">5.09015</td>
    <td align="right">5.09015</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">106978.19</td>
    <td align="right">2.53510</td>
    <td align="right">2.53510</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">26117.12</td>
    <td align="right">2.21772</td>
    <td align="right">2.21772</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">81542.70</td>
    <td align="right">0.88900</td>
    <td align="right">0.88900</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">48505.19</td>
    <td align="right">3.51052</td>
    <td align="right">3.51052</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">102225.23</td>
    <td align="right">2.34154</td>
    <td align="right">2.34154</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">27684.50</td>
    <td align="right">1.92125</td>
    <td align="right">1.92125</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">81984.07</td>
    <td align="right">1.51095</td>
    <td align="right">1.51095</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">46492.58</td>
    <td align="right">3.53294</td>
    <td align="right">3.53294</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">82513.15</td>
    <td align="right">1.53232</td>
    <td align="right">1.53232</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4941.04</td>
    <td align="right">0.70717</td>
    <td align="right">0.70717</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">61157.02</td>
    <td align="right">0.66675</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">27876.47</td>
    <td align="right">2.42362</td>
    <td align="right">2.42362</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">61798.25</td>
    <td align="right">0.69278</td>
    <td align="right">0.69278</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">59953.25</td>
    <td align="right">4.31018</td>
    <td align="right">4.31018</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">85662.32</td>
    <td align="right">1.05541</td>
    <td align="right">1.05541</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">27002.81</td>
    <td align="right">1.73043</td>
    <td align="right">1.73043</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">81542.70</td>
    <td align="right">0.88900</td>
    <td align="right">0.88900</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9184.35</td>
    <td align="right">0.93503</td>
    <td align="right">0.93503</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">61157.02</td>
    <td align="right">0.66675</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">12277.74</td>
    <td align="right">0.66675</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">61157.02</td>
    <td align="right">0.66675</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">15530.23</td>
    <td align="right">1.01978</td>
    <td align="right">1.01978</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">61157.02</td>
    <td align="right">0.66675</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">34166.99</td>
    <td align="right">2.60296</td>
    <td align="right">2.60296</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">71307.39</td>
    <td align="right">1.07553</td>
    <td align="right">1.07553</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9364.99</td>
    <td align="right">0.99804</td>
    <td align="right">0.99804</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">61157.02</td>
    <td align="right">0.66675</td>
    <td align="right">0.66675</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">17646.98</td>
    <td align="right">1.04935</td>
    <td align="right">1.04935</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">81542.70</td>
    <td align="right">0.88900</td>
    <td align="right">0.88900</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">57430.68</td>
    <td align="right">4.76979</td>
    <td align="right">4.76979</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">102316.16</td>
    <td align="right">2.34526</td>
    <td align="right">2.34526</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">10696.15</td>
    <td align="right">0.96351</td>
    <td align="right">0.96351</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">68489.94</td>
    <td align="right">0.96263</td>
    <td align="right">0.96263</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">26163.30</td>
    <td align="right">1.76299</td>
    <td align="right">1.76299</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">90001.11</td>
    <td align="right">1.83822</td>
    <td align="right">1.83822</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">28721.85</td>
    <td align="right">1.97011</td>
    <td align="right">1.97011</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">62593.89</td>
    <td align="right">0.72504</td>
    <td align="right">0.72504</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.49731E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1938.61970</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.78237E-004</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1792.79757</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.71405E-004</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1166.08420</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.79280E-004</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1182.13612</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.40379E-005</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">48.82420</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.61088E-004</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">532.23696</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.03437E-004</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">824.93178</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.31743E-005</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">107.90959</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.11033E-004</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">838.70839</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.23468E-005</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">106.49745</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.79601E-004</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1795.58710</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.66961E-004</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">748.47879</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.92021E-004</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1411.41296</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.73590E-004</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">557.57450</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE GARAGE INTERIOR-SPACE FUNCTION SYS-4 FLR-4 SCH-K HPLCMT-SOUTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-3 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-3 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-I-SPACE FUNCTION SYS-4 FLR-2 SCH-I HPLCMT-CORE ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-J-SPACE FUNCTION SYS-4 FLR-1 SCH-J HPLCMT-NORTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM < 5 M2-SCH-K-SPACE FUNCTION SYS-4 FLR-3 SCH-K HPLCMT-EAST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-A-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-B-SPACE FUNCTION SYS-4 FLR-2 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-C-SPACE FUNCTION SYS-4 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-D-SPACE FUNCTION SYS-4 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-E-SPACE FUNCTION SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-F-SPACE FUNCTION SYS-4 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-G-SPACE FUNCTION SYS-4 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-STORAGE ROOM <= 5 M2 <= 100 M2-SCH-H-SPACE FUNCTION SYS-4 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">134824.69532</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79647</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">655253.79960</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.14375</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">84260.10352</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">169640.85916</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.09015</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.88900</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">36711.08101</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">113858.10801</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.21772</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">58111.63180</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">130890.50113</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.51052</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">31803.47372</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">92106.38088</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.92125</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">58482.64179</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">131873.83501</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.53294</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11706.11737</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">62139.96807</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.70717</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">40119.47602</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">104430.89758</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.42362</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.88900</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">71348.86236</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">166238.57739</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.31018</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.88900</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">28644.79149</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">102006.97003</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.73043</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15478.04998</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">67681.77452</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.93503</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12583.63823</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79647</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">61157.02130</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16880.89929</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">69794.34435</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.01978</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">43088.18908</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">109234.87178</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.60296</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16521.02724</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">69267.08127</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.99804</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.88900</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18434.20614</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80044</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">85442.43508</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.04935</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">78956.90924</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">161768.28396</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.76979</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15949.43602</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">68511.53725</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.96351</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">30428.99157</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">90001.11269</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.83822</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66675</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">32612.35124</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">93284.17197</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.97011</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.39594E-003</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.76751</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.39594E-003</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1634.08154</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">429886.34637</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.39594E-003</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">429886.34637</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.39594E-003</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.48964E-004</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.98757E-002</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.48964E-004</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">55.04339</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">166GAL NATURALGAS WATER HEATER - 376KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.48964E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16</td>
    <td align="right">129275.2</td>
    <td align="right">2.56</td>
    <td align="right">8.74</td>
    <td align="right">9.24</td>
    <td align="right">8.91</td>
  </tr>
  <tr>
