  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-A-Space Function Sys-4 Flr-3 Sch-A HPlcmt-core ZN Node 175 Supply Path, !- Name
  Node 175,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  Node 175,                               !- Inlet Node Name
  Node 177;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-A-Space Function Sys-4 Flr-3 Sch-A HPlcmt-core ZN Return Path, !- Name
  Node 176,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  Node 176,                               !- Outlet Node Name
  Node 183;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 186,                               !- Supply Side Inlet Node Name
  Node 189,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 187;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 188;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 12,    !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  Node 195,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 14 136kBtu/hr 9.26EER CoilSystem, !- Component Name 2
  Node 195,                               !- Component Inlet Node Name 2
  Node 194,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 11,                    !- Component Name 3
  Node 194,                               !- Component Inlet Node Name 3
  Node 193,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 14,                 !- Component Name 4
  Node 193,                               !- Component Inlet Node Name 4
  Node 187;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 12,    !- Name
  Air Loop HVAC Outdoor Air System 12 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 12 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 12 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 12 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 12;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 12,              !- Name
  Node 362,                               !- Relief Air Outlet Node Name
  Node 186,                               !- Return Air Node Name
  Node 195,                               !- Mixed Air Node Name
  Node 191,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 12,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 12 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 12 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 12 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 191;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 12 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer, !- Name
  Node 195,                               !- Mixed Air Node Name
  Node 361,                               !- Outdoor Air Stream Node Name
  Node 362,                               !- Relief Air Stream Node Name
  Node 186;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 191,                               !- Supply Air Inlet Node Name
  Node 361,                               !- Supply Air Outlet Node Name
  Node 362,                               !- Exhaust Air Inlet Node Name
  Node 192,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 195,                               !- Reference Setpoint Node Name
  Node 195,                               !- Mixed Air Stream Node Name
  Node 191,                               !- Outdoor Air Stream Node Name
  Node 186,                               !- Return Air Stream Node Name
  Node 361;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 195 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 193,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 195;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 14 136kBtu/hr 9.26EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 195,                               !- DX Cooling Coil System Inlet Node Name
  Node 194,                               !- DX Cooling Coil System Outlet Node Name
  Node 194,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 14 136kBtu/hr 9.26EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 194 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 193,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 194;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 14 136kBtu/hr 9.26EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22845687826917,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 195,                               !- Air Inlet Node Name
  Node 194,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 11,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 194,                               !- Air Inlet Node Name
  Node 193,                               !- Air Outlet Node Name
  Node 193,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 193 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 193,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 193;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 14,                 !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 193,                               !- Air Inlet Node Name
  Node 187;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 11, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN, !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 190,                               !- Zone Inlet Node Name
  Node 187;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Node 188 Supply Path, !- Name
  Node 188,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  Node 188,                               !- Inlet Node Name
  Node 190;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN Return Path, !- Name
  Node 189,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  Node 189,                               !- Outlet Node Name
  Node 196;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 225,                               !- Supply Side Inlet Node Name
  Node 228,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Supply Outlet Nodes, !- Name
  Node 226;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Demand Inlet Nodes, !- Name
  Node 227;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 15,    !- Component Name 1
  Node 225,                               !- Component Inlet Node Name 1
  Node 234,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 17 175kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 234,                               !- Component Inlet Node Name 2
  Node 233,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 14,                    !- Component Name 3
  Node 233,                               !- Component Inlet Node Name 3
  Node 232,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 17,                 !- Component Name 4
  Node 232,                               !- Component Inlet Node Name 4
  Node 226;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 15,    !- Name
  Air Loop HVAC Outdoor Air System 15 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 15 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 15 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 15 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 15;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 15,              !- Name
  Node 364,                               !- Relief Air Outlet Node Name
  Node 225,                               !- Return Air Node Name
  Node 234,                               !- Mixed Air Node Name
  Node 230,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 15,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 15 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 15 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 15 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 230;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 15 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer, !- Name
  Node 234,                               !- Mixed Air Node Name
  Node 363,                               !- Outdoor Air Stream Node Name
  Node 364,                               !- Relief Air Stream Node Name
  Node 225;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 230,                               !- Supply Air Inlet Node Name
  Node 363,                               !- Supply Air Outlet Node Name
  Node 364,                               !- Exhaust Air Inlet Node Name
  Node 231,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 234,                               !- Reference Setpoint Node Name
  Node 234,                               !- Mixed Air Stream Node Name
  Node 230,                               !- Outdoor Air Stream Node Name
  Node 225,                               !- Return Air Stream Node Name
  Node 363;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 234 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 226,                               !- Reference Setpoint Node Name
  Node 232,                               !- Fan Inlet Node Name
  Node 226,                               !- Fan Outlet Node Name
  Node 234;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 17 175kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 234,                               !- DX Cooling Coil System Inlet Node Name
  Node 233,                               !- DX Cooling Coil System Outlet Node Name
  Node 233,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 17 175kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 233 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 226,                               !- Reference Setpoint Node Name
  Node 232,                               !- Fan Inlet Node Name
  Node 226,                               !- Fan Outlet Node Name
  Node 233;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 17 175kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.19330651880164,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 234,                               !- Air Inlet Node Name
  Node 233,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 14,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 233,                               !- Air Inlet Node Name
  Node 232,                               !- Air Outlet Node Name
  Node 232,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 232 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 226,                               !- Reference Setpoint Node Name
  Node 232,                               !- Fan Inlet Node Name
  Node 226,                               !- Fan Outlet Node Name
  Node 232;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 17,                 !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 232,                               !- Air Inlet Node Name
  Node 226;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 14, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN, !- Control Zone Name
  Node 16,                                !- Zone Node Name
  Node 229,                               !- Zone Inlet Node Name
  Node 226;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Node 227 Supply Path, !- Name
  Node 227,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 15;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 15,         !- Name
  Node 227,                               !- Inlet Node Name
  Node 229;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN Return Path, !- Name
  Node 228,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 15;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 15,            !- Name
  Node 228,                               !- Outlet Node Name
  Node 235;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 199,                               !- Supply Side Inlet Node Name
  Node 202,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Supply Outlet Nodes, !- Name
  Node 200;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Demand Inlet Nodes, !- Name
  Node 201;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 13,    !- Component Name 1
  Node 199,                               !- Component Inlet Node Name 1
  Node 208,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 15 226kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 208,                               !- Component Inlet Node Name 2
  Node 207,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 12,                    !- Component Name 3
  Node 207,                               !- Component Inlet Node Name 3
  Node 206,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 15,                 !- Component Name 4
  Node 206,                               !- Component Inlet Node Name 4
  Node 200;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 13,    !- Name
  Air Loop HVAC Outdoor Air System 13 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 13 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 13 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 13 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 13;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 13,              !- Name
  Node 366,                               !- Relief Air Outlet Node Name
  Node 199,                               !- Return Air Node Name
  Node 208,                               !- Mixed Air Node Name
  Node 204,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 13,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 13 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 13 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 13 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 204;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 13 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer, !- Name
  Node 208,                               !- Mixed Air Node Name
  Node 365,                               !- Outdoor Air Stream Node Name
  Node 366,                               !- Relief Air Stream Node Name
  Node 199;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 204,                               !- Supply Air Inlet Node Name
  Node 365,                               !- Supply Air Outlet Node Name
  Node 366,                               !- Exhaust Air Inlet Node Name
  Node 205,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 208,                               !- Reference Setpoint Node Name
  Node 208,                               !- Mixed Air Stream Node Name
  Node 204,                               !- Outdoor Air Stream Node Name
  Node 199,                               !- Return Air Stream Node Name
  Node 365;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 208 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 200,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 200,                               !- Fan Outlet Node Name
  Node 208;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 15 226kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 208,                               !- DX Cooling Coil System Inlet Node Name
  Node 207,                               !- DX Cooling Coil System Outlet Node Name
  Node 207,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 15 226kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 207 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 200,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 200,                               !- Fan Outlet Node Name
  Node 207;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 15 226kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22971039185409,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 208,                               !- Air Inlet Node Name
  Node 207,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 12,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 207,                               !- Air Inlet Node Name
  Node 206,                               !- Air Outlet Node Name
  Node 206,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 206 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 200,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 200,                               !- Fan Outlet Node Name
  Node 206;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 15,                 !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 206,                               !- Air Inlet Node Name
  Node 200;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 12, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN, !- Control Zone Name
  Node 14,                                !- Zone Node Name
  Node 203,                               !- Zone Inlet Node Name
  Node 200;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Node 201 Supply Path, !- Name
  Node 201,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 13;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 13,         !- Name
  Node 201,                               !- Inlet Node Name
  Node 203;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN Return Path, !- Name
  Node 202,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 13;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 13,            !- Name
  Node 202,                               !- Outlet Node Name
  Node 209;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 134,                               !- Supply Side Inlet Node Name
  Node 137,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Supply Outlet Nodes, !- Name
  Node 135;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Demand Inlet Nodes, !- Name
  Node 136;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 8,     !- Component Name 1
  Node 134,                               !- Component Inlet Node Name 1
  Node 143,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 10 53kBtu/hr 14.0SEER CoilSystem, !- Component Name 2
  Node 143,                               !- Component Inlet Node Name 2
  Node 142,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 7,                     !- Component Name 3
  Node 142,                               !- Component Inlet Node Name 3
  Node 141,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 10,                 !- Component Name 4
  Node 141,                               !- Component Inlet Node Name 4
  Node 135;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 8,     !- Name
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 8 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 8;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 8,               !- Name
  Node 368,                               !- Relief Air Outlet Node Name
  Node 134,                               !- Return Air Node Name
  Node 143,                               !- Mixed Air Node Name
  Node 139,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 8 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 8 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 8 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 139;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer, !- Name
  Node 143,                               !- Mixed Air Node Name
  Node 367,                               !- Outdoor Air Stream Node Name
  Node 368,                               !- Relief Air Stream Node Name
  Node 134;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 139,                               !- Supply Air Inlet Node Name
  Node 367,                               !- Supply Air Outlet Node Name
  Node 368,                               !- Exhaust Air Inlet Node Name
  Node 140,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 143,                               !- Reference Setpoint Node Name
  Node 143,                               !- Mixed Air Stream Node Name
  Node 139,                               !- Outdoor Air Stream Node Name
  Node 134,                               !- Return Air Stream Node Name
  Node 367;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 143 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 135,                               !- Reference Setpoint Node Name
  Node 141,                               !- Fan Inlet Node Name
  Node 135,                               !- Fan Outlet Node Name
  Node 143;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 10 53kBtu/hr 14.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 143,                               !- DX Cooling Coil System Inlet Node Name
  Node 142,                               !- DX Cooling Coil System Outlet Node Name
  Node 142,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 10 53kBtu/hr 14.0SEER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 142 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 135,                               !- Reference Setpoint Node Name
  Node 141,                               !- Fan Inlet Node Name
  Node 135,                               !- Fan Outlet Node Name
  Node 142;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 10 53kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 143,                               !- Air Inlet Node Name
  Node 142,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 7,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 142,                               !- Air Inlet Node Name
  Node 141,                               !- Air Outlet Node Name
  Node 141,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 141 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 135,                               !- Reference Setpoint Node Name
  Node 141,                               !- Fan Inlet Node Name
  Node 135,                               !- Fan Outlet Node Name
  Node 141;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 10,                 !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 141,                               !- Air Inlet Node Name
  Node 135;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN, !- Control Zone Name
  Node 9,                                 !- Zone Node Name
  Node 138,                               !- Zone Inlet Node Name
  Node 135;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Node 136 Supply Path, !- Name
  Node 136,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 136,                               !- Inlet Node Name
  Node 138;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN Return Path, !- Name
  Node 137,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 137,                               !- Outlet Node Name
  Node 144;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 212,                               !- Supply Side Inlet Node Name
  Node 215,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Supply Outlet Nodes, !- Name
  Node 213;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Demand Inlet Nodes, !- Name
  Node 214;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 14,    !- Component Name 1
  Node 212,                               !- Component Inlet Node Name 1
  Node 221,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 16 80kBtu/hr 9.26EER CoilSystem, !- Component Name 2
  Node 221,                               !- Component Inlet Node Name 2
  Node 220,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 13,                    !- Component Name 3
  Node 220,                               !- Component Inlet Node Name 3
  Node 219,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 16,                 !- Component Name 4
  Node 219,                               !- Component Inlet Node Name 4
  Node 213;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 14,    !- Name
  Air Loop HVAC Outdoor Air System 14 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 14 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 14 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 14 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 14;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 14,              !- Name
  Node 370,                               !- Relief Air Outlet Node Name
  Node 212,                               !- Return Air Node Name
  Node 221,                               !- Mixed Air Node Name
  Node 217,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 14,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 14 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 14 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 14 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 217;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 14 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer, !- Name
  Node 221,                               !- Mixed Air Node Name
  Node 369,                               !- Outdoor Air Stream Node Name
  Node 370,                               !- Relief Air Stream Node Name
  Node 212;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 217,                               !- Supply Air Inlet Node Name
  Node 369,                               !- Supply Air Outlet Node Name
  Node 370,                               !- Exhaust Air Inlet Node Name
  Node 218,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 221,                               !- Reference Setpoint Node Name
  Node 221,                               !- Mixed Air Stream Node Name
  Node 217,                               !- Outdoor Air Stream Node Name
  Node 212,                               !- Return Air Stream Node Name
  Node 369;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 221 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 213,                               !- Reference Setpoint Node Name
  Node 219,                               !- Fan Inlet Node Name
  Node 213,                               !- Fan Outlet Node Name
  Node 221;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 16 80kBtu/hr 9.26EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 221,                               !- DX Cooling Coil System Inlet Node Name
  Node 220,                               !- DX Cooling Coil System Outlet Node Name
  Node 220,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 16 80kBtu/hr 9.26EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 220 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 213,                               !- Reference Setpoint Node Name
  Node 219,                               !- Fan Inlet Node Name
  Node 213,                               !- Fan Outlet Node Name
  Node 220;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 16 80kBtu/hr 9.26EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.18824459609636,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 221,                               !- Air Inlet Node Name
  Node 220,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 13,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 220,                               !- Air Inlet Node Name
  Node 219,                               !- Air Outlet Node Name
  Node 219,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 219 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 213,                               !- Reference Setpoint Node Name
  Node 219,                               !- Fan Inlet Node Name
  Node 213,                               !- Fan Outlet Node Name
  Node 219;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 16,                 !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 219,                               !- Air Inlet Node Name
  Node 213;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 13, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN, !- Control Zone Name
  Node 15,                                !- Zone Node Name
  Node 216,                               !- Zone Inlet Node Name
  Node 213;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Node 214 Supply Path, !- Name
  Node 214,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 14;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 14,         !- Name
  Node 214,                               !- Inlet Node Name
  Node 216;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN Return Path, !- Name
  Node 215,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 14;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 14,            !- Name
  Node 215,                               !- Outlet Node Name
  Node 222;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 95,                                !- Supply Side Inlet Node Name
  Node 98,                                !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Supply Outlet Nodes, !- Name
  Node 96;                                !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Demand Inlet Nodes, !- Name
  Node 97;                                !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5,     !- Component Name 1
  Node 95,                                !- Component Inlet Node Name 1
  Node 104,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 7 52kBtu/hr 14.0SEER CoilSystem, !- Component Name 2
  Node 104,                               !- Component Inlet Node Name 2
  Node 103,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 4,                     !- Component Name 3
  Node 103,                               !- Component Inlet Node Name 3
  Node 102,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 7,                  !- Component Name 4
  Node 102,                               !- Component Inlet Node Name 4
  Node 96;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 5,     !- Name
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 5 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 5;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 5,               !- Name
  Node 372,                               !- Relief Air Outlet Node Name
  Node 95,                                !- Return Air Node Name
  Node 104,                               !- Mixed Air Node Name
  Node 100,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 5 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 5 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 5 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 100;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer, !- Name
  Node 104,                               !- Mixed Air Node Name
  Node 371,                               !- Outdoor Air Stream Node Name
  Node 372,                               !- Relief Air Stream Node Name
  Node 95;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 100,                               !- Supply Air Inlet Node Name
  Node 371,                               !- Supply Air Outlet Node Name
  Node 372,                               !- Exhaust Air Inlet Node Name
  Node 101,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 104,                               !- Reference Setpoint Node Name
  Node 104,                               !- Mixed Air Stream Node Name
  Node 100,                               !- Outdoor Air Stream Node Name
  Node 95,                                !- Return Air Stream Node Name
  Node 371;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 104 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 96,                                !- Reference Setpoint Node Name
  Node 102,                               !- Fan Inlet Node Name
  Node 96,                                !- Fan Outlet Node Name
  Node 104;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 7 52kBtu/hr 14.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 104,                               !- DX Cooling Coil System Inlet Node Name
  Node 103,                               !- DX Cooling Coil System Outlet Node Name
  Node 103,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 7 52kBtu/hr 14.0SEER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 103 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 96,                                !- Reference Setpoint Node Name
  Node 102,                               !- Fan Inlet Node Name
  Node 96,                                !- Fan Outlet Node Name
  Node 103;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 7 52kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 104,                               !- Air Inlet Node Name
  Node 103,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 103,                               !- Air Inlet Node Name
  Node 102,                               !- Air Outlet Node Name
  Node 102,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 102 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 96,                                !- Reference Setpoint Node Name
  Node 102,                               !- Fan Inlet Node Name
  Node 96,                                !- Fan Outlet Node Name
  Node 102;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 7,                  !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 102,                               !- Air Inlet Node Name
  Node 96;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN, !- Control Zone Name
  Node 6,                                 !- Zone Node Name
  Node 99,                                !- Zone Inlet Node Name
  Node 96;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Node 97 Supply Path, !- Name
  Node 97,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 97,                                !- Inlet Node Name
  Node 99;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN Return Path, !- Name
  Node 98,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 98,                                !- Outlet Node Name
  Node 105;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 147,                               !- Supply Side Inlet Node Name
  Node 150,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Supply Outlet Nodes, !- Name
  Node 148;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Demand Inlet Nodes, !- Name
  Node 149;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 15;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 15,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 9,     !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Node 156,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 11 55kBtu/hr 14.0SEER CoilSystem, !- Component Name 2
  Node 156,                               !- Component Inlet Node Name 2
  Node 155,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 8,                     !- Component Name 3
  Node 155,                               !- Component Inlet Node Name 3
  Node 154,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 11,                 !- Component Name 4
  Node 154,                               !- Component Inlet Node Name 4
  Node 148;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 9,     !- Name
  Air Loop HVAC Outdoor Air System 9 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 9 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 9 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 9 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 9;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 9,               !- Name
  Node 374,                               !- Relief Air Outlet Node Name
  Node 147,                               !- Return Air Node Name
  Node 156,                               !- Mixed Air Node Name
  Node 152,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 9 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 9 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 9 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 152;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 9 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer, !- Name
  Node 156,                               !- Mixed Air Node Name
  Node 373,                               !- Outdoor Air Stream Node Name
  Node 374,                               !- Relief Air Stream Node Name
  Node 147;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 152,                               !- Supply Air Inlet Node Name
  Node 373,                               !- Supply Air Outlet Node Name
  Node 374,                               !- Exhaust Air Inlet Node Name
  Node 153,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 156,                               !- Reference Setpoint Node Name
  Node 156,                               !- Mixed Air Stream Node Name
  Node 152,                               !- Outdoor Air Stream Node Name
  Node 147,                               !- Return Air Stream Node Name
  Node 373;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 156 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 148,                               !- Reference Setpoint Node Name
  Node 154,                               !- Fan Inlet Node Name
  Node 148,                               !- Fan Outlet Node Name
  Node 156;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 11 55kBtu/hr 14.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 156,                               !- DX Cooling Coil System Inlet Node Name
  Node 155,                               !- DX Cooling Coil System Outlet Node Name
  Node 155,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 11 55kBtu/hr 14.0SEER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 155 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 148,                               !- Reference Setpoint Node Name
  Node 154,                               !- Fan Inlet Node Name
  Node 148,                               !- Fan Outlet Node Name
  Node 155;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 11 55kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 156,                               !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 8,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 155,                               !- Air Inlet Node Name
  Node 154,                               !- Air Outlet Node Name
  Node 154,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 154 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 148,                               !- Reference Setpoint Node Name
  Node 154,                               !- Fan Inlet Node Name
  Node 148,                               !- Fan Outlet Node Name
  Node 154;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 11,                 !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 154,                               !- Air Inlet Node Name
  Node 148;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN, !- Control Zone Name
  Node 10,                                !- Zone Node Name
  Node 151,                               !- Zone Inlet Node Name
  Node 148;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Node 149 Supply Path, !- Name
  Node 149,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Node 149,                               !- Inlet Node Name
  Node 151;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN Return Path, !- Name
  Node 150,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Node 150,                               !- Outlet Node Name
  Node 157;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 108,                               !- Supply Side Inlet Node Name
  Node 111,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Supply Outlet Nodes, !- Name
  Node 109;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Demand Inlet Nodes, !- Name
  Node 110;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6,     !- Component Name 1
  Node 108,                               !- Component Inlet Node Name 1
  Node 117,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 8 55kBtu/hr 14.0SEER CoilSystem, !- Component Name 2
  Node 117,                               !- Component Inlet Node Name 2
  Node 116,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 5,                     !- Component Name 3
  Node 116,                               !- Component Inlet Node Name 3
  Node 115,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 8,                  !- Component Name 4
  Node 115,                               !- Component Inlet Node Name 4
  Node 109;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 6,     !- Name
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 6 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 6;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 6,               !- Name
  Node 376,                               !- Relief Air Outlet Node Name
  Node 108,                               !- Return Air Node Name
  Node 117,                               !- Mixed Air Node Name
  Node 113,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 6 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 6 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 6 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 113;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer, !- Name
  Node 117,                               !- Mixed Air Node Name
  Node 375,                               !- Outdoor Air Stream Node Name
  Node 376,                               !- Relief Air Stream Node Name
  Node 108;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 113,                               !- Supply Air Inlet Node Name
  Node 375,                               !- Supply Air Outlet Node Name
  Node 376,                               !- Exhaust Air Inlet Node Name
  Node 114,                               !- Exhaust Air Outlet Node Name
  687.8575,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 117,                               !- Reference Setpoint Node Name
  Node 117,                               !- Mixed Air Stream Node Name
  Node 113,                               !- Outdoor Air Stream Node Name
  Node 108,                               !- Return Air Stream Node Name
  Node 375;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 117 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 109,                               !- Reference Setpoint Node Name
  Node 115,                               !- Fan Inlet Node Name
  Node 109,                               !- Fan Outlet Node Name
  Node 117;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 8 55kBtu/hr 14.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 117,                               !- DX Cooling Coil System Inlet Node Name
  Node 116,                               !- DX Cooling Coil System Outlet Node Name
  Node 116,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 8 55kBtu/hr 14.0SEER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 116 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 109,                               !- Reference Setpoint Node Name
  Node 115,                               !- Fan Inlet Node Name
  Node 109,                               !- Fan Outlet Node Name
  Node 116;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 8 55kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 117,                               !- Air Inlet Node Name
  Node 116,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 5,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 116,                               !- Air Inlet Node Name
  Node 115,                               !- Air Outlet Node Name
  Node 115,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 115 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 109,                               !- Reference Setpoint Node Name
  Node 115,                               !- Fan Inlet Node Name
  Node 109,                               !- Fan Outlet Node Name
  Node 115;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 8,                  !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 115,                               !- Air Inlet Node Name
  Node 109;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN, !- Control Zone Name
  Node 7,                                 !- Zone Node Name
  Node 112,                               !- Zone Inlet Node Name
  Node 109;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Node 110 Supply Path, !- Name
  Node 110,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 110,                               !- Inlet Node Name
  Node 112;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN Return Path, !- Name
  Node 111,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 111,                               !- Outlet Node Name
  Node 118;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 238,                               !- Supply Side Inlet Node Name
  Node 241,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Supply Outlet Nodes, !- Name
  Node 239;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Demand Inlet Nodes, !- Name
  Node 240;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 17;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 17,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 16,    !- Component Name 1
  Node 238,                               !- Component Inlet Node Name 1
  Node 247,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 18 236kBtu/hr 9.08EER CoilSystem, !- Component Name 2
  Node 247,                               !- Component Inlet Node Name 2
  Node 246,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 15,                    !- Component Name 3
  Node 246,                               !- Component Inlet Node Name 3
  Node 245,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 18,                 !- Component Name 4
  Node 245,                               !- Component Inlet Node Name 4
  Node 239;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 16,    !- Name
  Air Loop HVAC Outdoor Air System 16 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 16 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 16 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 16 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 16;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 16,              !- Name
  Node 378,                               !- Relief Air Outlet Node Name
  Node 238,                               !- Return Air Node Name
  Node 247,                               !- Mixed Air Node Name
  Node 243,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 16,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 16 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 16 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 16 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 243;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 16 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer, !- Name
  Node 247,                               !- Mixed Air Node Name
  Node 377,                               !- Outdoor Air Stream Node Name
  Node 378,                               !- Relief Air Stream Node Name
  Node 238;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 243,                               !- Supply Air Inlet Node Name
  Node 377,                               !- Supply Air Outlet Node Name
  Node 378,                               !- Exhaust Air Inlet Node Name
  Node 244,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 247,                               !- Reference Setpoint Node Name
  Node 247,                               !- Mixed Air Stream Node Name
  Node 243,                               !- Outdoor Air Stream Node Name
  Node 238,                               !- Return Air Stream Node Name
  Node 377;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 247 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 239,                               !- Reference Setpoint Node Name
  Node 245,                               !- Fan Inlet Node Name
  Node 239,                               !- Fan Outlet Node Name
  Node 247;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 18 236kBtu/hr 9.08EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 247,                               !- DX Cooling Coil System Inlet Node Name
  Node 246,                               !- DX Cooling Coil System Outlet Node Name
  Node 246,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 18 236kBtu/hr 9.08EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 246 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 239,                               !- Reference Setpoint Node Name
  Node 245,                               !- Fan Inlet Node Name
  Node 239,                               !- Fan Outlet Node Name
  Node 246;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 18 236kBtu/hr 9.08EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.23727635456609,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 247,                               !- Air Inlet Node Name
  Node 246,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 15,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 246,                               !- Air Inlet Node Name
  Node 245,                               !- Air Outlet Node Name
  Node 245,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 245 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 239,                               !- Reference Setpoint Node Name
  Node 245,                               !- Fan Inlet Node Name
  Node 239,                               !- Fan Outlet Node Name
  Node 245;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 18,                 !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 245,                               !- Air Inlet Node Name
  Node 239;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 15, !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN, !- Control Zone Name
  Node 17,                                !- Zone Node Name
  Node 242,                               !- Zone Inlet Node Name
  Node 239;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Node 240 Supply Path, !- Name
  Node 240,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 16;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 16,         !- Name
  Node 240,                               !- Inlet Node Name
  Node 242;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN Return Path, !- Name
  Node 241,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 16;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 16,            !- Name
  Node 241,                               !- Outlet Node Name
  Node 248;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 160,                               !- Supply Side Inlet Node Name
  Node 163,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Supply Outlet Nodes, !- Name
  Node 161;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Demand Inlet Nodes, !- Name
  Node 162;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 18;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 18,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 10,    !- Component Name 1
  Node 160,                               !- Component Inlet Node Name 1
  Node 169,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 12 43kBtu/hr 14.0SEER CoilSystem, !- Component Name 2
  Node 169,                               !- Component Inlet Node Name 2
  Node 168,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 9,                     !- Component Name 3
  Node 168,                               !- Component Inlet Node Name 3
  Node 167,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 12,                 !- Component Name 4
  Node 167,                               !- Component Inlet Node Name 4
  Node 161;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 10,    !- Name
  Air Loop HVAC Outdoor Air System 10 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 10 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 10 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 10 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 10;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 10,              !- Name
  Node 380,                               !- Relief Air Outlet Node Name
  Node 160,                               !- Return Air Node Name
  Node 169,                               !- Mixed Air Node Name
  Node 165,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 10,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 10 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 10 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 10 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 165;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 10 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer, !- Name
  Node 169,                               !- Mixed Air Node Name
  Node 379,                               !- Outdoor Air Stream Node Name
  Node 380,                               !- Relief Air Stream Node Name
  Node 160;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 165,                               !- Supply Air Inlet Node Name
  Node 379,                               !- Supply Air Outlet Node Name
  Node 380,                               !- Exhaust Air Inlet Node Name
  Node 166,                               !- Exhaust Air Outlet Node Name
  528.393125,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 169,                               !- Reference Setpoint Node Name
  Node 169,                               !- Mixed Air Stream Node Name
  Node 165,                               !- Outdoor Air Stream Node Name
  Node 160,                               !- Return Air Stream Node Name
  Node 379;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 169 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 161,                               !- Reference Setpoint Node Name
  Node 167,                               !- Fan Inlet Node Name
  Node 161,                               !- Fan Outlet Node Name
  Node 169;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 12 43kBtu/hr 14.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 169,                               !- DX Cooling Coil System Inlet Node Name
  Node 168,                               !- DX Cooling Coil System Outlet Node Name
  Node 168,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 12 43kBtu/hr 14.0SEER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 168 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 161,                               !- Reference Setpoint Node Name
  Node 167,                               !- Fan Inlet Node Name
  Node 161,                               !- Fan Outlet Node Name
  Node 168;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 12 43kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 169,                               !- Air Inlet Node Name
  Node 168,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 9,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.924,                                  !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 168,                               !- Air Inlet Node Name
  Node 167,                               !- Air Outlet Node Name
  Node 167,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 167 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 161,                               !- Reference Setpoint Node Name
  Node 167,                               !- Fan Inlet Node Name
  Node 161,                               !- Fan Outlet Node Name
  Node 167;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 12,                 !- Name
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 167,                               !- Air Inlet Node Name
  Node 161;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN, !- Control Zone Name
  Node 11,                                !- Zone Node Name
  Node 164,                               !- Zone Inlet Node Name
  Node 161;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Node 162 Supply Path, !- Name
  Node 162,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  Node 162,                               !- Inlet Node Name
  Node 164;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN Return Path, !- Name
  Node 163,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  Node 163,                               !- Outlet Node Name
  Node 170;                               !- Inlet Node Name 1

AirLoopHVAC,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 121,                               !- Supply Side Inlet Node Name
  Node 124,                               !- Demand Side Outlet Node Name
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Supply Outlet Nodes, !- Name
  Node 122;                               !- Node Name 1

NodeList,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Demand Inlet Nodes, !- Name
  Node 123;                               !- Node Name 1

Sizing:System,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 19;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 19,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Supply Branches, !- Name
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Main Branch; !- Branch Name 1

Branch,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7,     !- Component Name 1
  Node 121,                               !- Component Inlet Node Name 1
  Node 130,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 9 899kBtu/hr 7.94EER CoilSystem, !- Component Name 2
  Node 130,                               !- Component Inlet Node Name 2
  Node 129,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Coil Heating Gas 6,                     !- Component Name 3
  Node 129,                               !- Component Inlet Node Name 3
  Node 128,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Fan Constant Volume 9,                  !- Component Name 4
  Node 128,                               !- Component Inlet Node Name 4
  Node 122;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 7,     !- Name
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 7 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 7;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 7,               !- Name
  Node 382,                               !- Relief Air Outlet Node Name
  Node 121,                               !- Return Air Node Name
  Node 130,                               !- Mixed Air Node Name
  Node 126,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 7 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 7 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 7 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 126;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN ERV, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer, !- Name
  Node 130,                               !- Mixed Air Node Name
  Node 381,                               !- Outdoor Air Stream Node Name
  Node 382,                               !- Relief Air Stream Node Name
  Node 121;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 126,                               !- Supply Air Inlet Node Name
  Node 381,                               !- Supply Air Outlet Node Name
  Node 382,                               !- Exhaust Air Inlet Node Name
  Node 127,                               !- Exhaust Air Outlet Node Name
  10301.28125,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 130,                               !- Reference Setpoint Node Name
  Node 130,                               !- Mixed Air Stream Node Name
  Node 126,                               !- Outdoor Air Stream Node Name
  Node 121,                               !- Return Air Stream Node Name
  Node 381;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 130 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 122,                               !- Reference Setpoint Node Name
  Node 128,                               !- Fan Inlet Node Name
  Node 122,                               !- Fan Outlet Node Name
  Node 130;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 9 899kBtu/hr 7.94EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 130,                               !- DX Cooling Coil System Inlet Node Name
  Node 129,                               !- DX Cooling Coil System Outlet Node Name
  Node 129,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 9 899kBtu/hr 7.94EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 129 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 122,                               !- Reference Setpoint Node Name
  Node 128,                               !- Fan Inlet Node Name
  Node 122,                               !- Fan Outlet Node Name
  Node 129;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 9 899kBtu/hr 7.94EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.24324611244047,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 130,                               !- Air Inlet Node Name
  Node 129,                               !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Coil Heating Gas 6,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 129,                               !- Air Inlet Node Name
  Node 128,                               !- Air Outlet Node Name
  Node 128,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  FURNACE-EFFPLR-NECB2011,                !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 128 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 122,                               !- Reference Setpoint Node Name
  Node 128,                               !- Fan Inlet Node Name
  Node 122,                               !- Fan Outlet Node Name
  Node 128;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 9,                  !- Name
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 128,                               !- Air Inlet Node Name
  Node 122;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN, !- Control Zone Name
  Node 8,                                 !- Zone Node Name
  Node 125,                               !- Zone Inlet Node Name
  Node 122;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Node 123 Supply Path, !- Name
  Node 123,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 123,                               !- Inlet Node Name
  Node 125;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Sys_4_PSZ_Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN Return Path, !- Name
  Node 124,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 124,                               !- Outlet Node Name
  Node 131;                               !- Inlet Node Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 22,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 21,                                !- Plant Side Inlet Node Name
  Node 22,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 24,                                !- Demand Side Inlet Node Name
  Node 25,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Branch 3,         !- Branch Name 4
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 5

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Outlet Branch Name 3

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Inlet Branch Name 3

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 21,                                !- Inlet Node Name
  Node 27,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Primary Boiler 1886kBtu/hr 0.83 Thermal Eff, !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Primary Boiler 1886kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  552799.593100983,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 23,                                !- Boiler Water Inlet Node Name
  Node 28,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 29,                                !- Boiler Water Inlet Node Name
  Node 30,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 31,                                !- Component Inlet Node Name 1
  Node 32;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 31,                                !- Inlet Node Name
  Node 32;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 33,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 33,                                !- Inlet Node Name
  Node 22;                                !- Outlet Node Name

SetpointManager:OutdoorAirReset,
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  Node 22;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 23
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 24

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 22

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 22

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet Pipe,       !- Component Name 1
  Node 24,                                !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet Pipe,       !- Name
  Node 24,                                !- Inlet Node Name
  Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 1,                   !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  Node 39;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 1, !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 48;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 2, !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 3, !- Component Name 1
  Node 67,                                !- Component Inlet Node Name 1
  Node 68;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 4, !- Component Name 1
  Node 80,                                !- Component Inlet Node Name 1
  Node 81;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 5, !- Component Name 1
  Node 93,                                !- Component Inlet Node Name 1
  Node 94;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 6, !- Component Name 1
  Node 106,                               !- Component Inlet Node Name 1
  Node 107;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 7, !- Component Name 1
  Node 119,                               !- Component Inlet Node Name 1
  Node 120;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 8, !- Component Name 1
  Node 132,                               !- Component Inlet Node Name 1
  Node 133;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 9, !- Component Name 1
  Node 145,                               !- Component Inlet Node Name 1
  Node 146;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 10, !- Component Name 1
  Node 158,                               !- Component Inlet Node Name 1
  Node 159;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 11, !- Component Name 1
  Node 171,                               !- Component Inlet Node Name 1
  Node 172;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 12, !- Component Name 1
  Node 184,                               !- Component Inlet Node Name 1
  Node 185;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 13, !- Component Name 1
  Node 197,                               !- Component Inlet Node Name 1
  Node 198;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 14, !- Component Name 1
  Node 210,                               !- Component Inlet Node Name 1
  Node 211;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 15, !- Component Name 1
  Node 223,                               !- Component Inlet Node Name 1
  Node 224;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 16, !- Component Name 1
  Node 236,                               !- Component Inlet Node Name 1
  Node 237;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 17, !- Component Name 1
  Node 249,                               !- Component Inlet Node Name 1
  Node 250;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 18, !- Component Name 1
  Node 262,                               !- Component Inlet Node Name 1
  Node 263;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 19, !- Component Name 1
  Node 275,                               !- Component Inlet Node Name 1
  Node 276;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 20, !- Component Name 1
  Node 288,                               !- Component Inlet Node Name 1
  Node 289;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet Pipe,      !- Component Name 1
  Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 25;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet Pipe,      !- Name
  Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 25;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Primary Boiler 1886kBtu/hr 0.83 Thermal Eff, !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Secondary Boiler 0kBtu/hr 0.85 AFUE;    !- Equipment Name 2

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 291,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 290,                               !- Plant Side Inlet Node Name
  Node 291,                               !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 293,                               !- Demand Side Inlet Node Name
  Node 294,                               !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 290,                               !- Component Inlet Node Name 1
  Node 296;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 290,                               !- Inlet Node Name
  Node 296,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  898567.81452303,                        !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  628gal NaturalGas Water Heater - 926kBtu/hr 0.803 Therm Eff, !- Component Name 1
  Node 292,                               !- Component Inlet Node Name 1
  Node 297;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  628gal NaturalGas Water Heater - 926kBtu/hr 0.803 Therm Eff, !- Name
  2.3761929585516,                        !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  271401.670692852,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803380824554701,                      !- Heater Thermal Efficiency
  SWH-EFFFPLR-NECB2011,                   !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  23.5944368348175,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  23.5944368348175,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 292,                               !- Use Side Inlet Node Name
  Node 297,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Curve:Cubic,
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 298,                               !- Component Inlet Node Name 1
  Node 299;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 298,                               !- Inlet Node Name
  Node 299;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 301,                               !- Component Inlet Node Name 1
  Node 291;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 301,                               !- Inlet Node Name
  Node 291;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 291;                               !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Branch 5, !- Branch Name 6
  Main Service Water Loop Demand Branch 6, !- Branch Name 7
  Main Service Water Loop Demand Branch 7, !- Branch Name 8
  Main Service Water Loop Demand Branch 8, !- Branch Name 9
  Main Service Water Loop Demand Branch 9, !- Branch Name 10
  Main Service Water Loop Demand Branch 10, !- Branch Name 11
  Main Service Water Loop Demand Branch 11, !- Branch Name 12
  Main Service Water Loop Demand Branch 12, !- Branch Name 13
  Main Service Water Loop Demand Branch 13, !- Branch Name 14
  Main Service Water Loop Demand Branch 14, !- Branch Name 15
  Main Service Water Loop Demand Branch 15, !- Branch Name 16
  Main Service Water Loop Demand Branch 16, !- Branch Name 17
  Main Service Water Loop Demand Branch 17, !- Branch Name 18
  Main Service Water Loop Demand Branch 18, !- Branch Name 19
  Main Service Water Loop Demand Branch 19, !- Branch Name 20
  Main Service Water Loop Demand Branch 20, !- Branch Name 21
  Main Service Water Loop Demand Branch 21, !- Branch Name 22
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 23
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 24

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Outlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Outlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Outlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Outlet Branch Name 19
  Main Service Water Loop Demand Branch 20, !- Outlet Branch Name 20
  Main Service Water Loop Demand Branch 21, !- Outlet Branch Name 21
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 22

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Inlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Inlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Inlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Inlet Branch Name 19
  Main Service Water Loop Demand Branch 20, !- Inlet Branch Name 20
  Main Service Water Loop Demand Branch 21, !- Inlet Branch Name 21
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 22

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 293,                               !- Component Inlet Node Name 1
  Node 302;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 293,                               !- Inlet Node Name
  Node 302;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 295,                               !- Component Inlet Node Name 1
  Node 300;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 295,                               !- Inlet Node Name
  Node 300;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 304,                               !- Component Inlet Node Name 1
  Node 305;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 304,                               !- Inlet Node Name
  Node 305,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Convention centre exhibit space-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Convention centre exhibit space-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 5,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Convention centre exhibit space-Space Function Sys-3 Flr-3 Sch-C HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 3,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 4;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 306,                               !- Component Inlet Node Name 1
  Node 307;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 306,                               !- Inlet Node Name
  Node 307,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Dormitory living quarters-space function Service Water Use 3.16gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Dormitory living quarters-space function Service Water Use 3.16gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000199171257105619,                   !- Peak Flow Rate {m3/s}
  NECB-G-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 8,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Dormitory living quarters-Space Function Sys-3 Flr-2 Sch-G HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 6,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 7;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 308,                               !- Component Inlet Node Name 1
  Node 309;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 308,                               !- Inlet Node Name
  Node 309,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Dwelling units general-space function Service Water Use 3.16gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Dwelling units general-space function Service Water Use 3.16gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000199171257105619,                   !- Peak Flow Rate {m3/s}
  NECB-G-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 11,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Dwelling units general-Space Function Sys-1 Flr-2 Sch-G HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 9,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 10;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Node 310,                               !- Component Inlet Node Name 1
  Node 311;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Node 310,                               !- Inlet Node Name
  Node 311,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Dwelling units long-term-space function Service Water Use 4.21gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Dwelling units long-term-space function Service Water Use 4.21gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000265561676140825,                   !- Peak Flow Rate {m3/s}
  NECB-J-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 14,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Dwelling units long-term-Space Function Sys-1 Flr-2 Sch-J HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 12,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 13;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Node 312,                               !- Component Inlet Node Name 1
  Node 313;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Node 312,                               !- Inlet Node Name
  Node 313,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room <= 5 m2 <= 100 m2-sch-i-space function Service Water Use 0.63gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room <= 5 m2 <= 100 m2-sch-i-space function Service Water Use 0.63gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.98342584950531e-05,                   !- Peak Flow Rate {m3/s}
  NECB-I-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 17,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room <= 5 m2 <= 100 m2-sch-I-Space Function Sys-4 Flr-4 Sch-I HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 15,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 16;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Node 314,                               !- Component Inlet Node Name 1
  Node 315;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Node 314,                               !- Inlet Node Name
  Node 315,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room <= 5 m2 <= 100 m2-sch-j-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room <= 5 m2 <= 100 m2-sch-j-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-J-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 20,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room <= 5 m2 <= 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 18,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 19;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Node 316,                               !- Component Inlet Node Name 1
  Node 317;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Node 316,                               !- Inlet Node Name
  Node 317,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room <= 5 m2 <= 100 m2-sch-k-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room <= 5 m2 <= 100 m2-sch-k-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-K-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 23,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room <= 5 m2 <= 100 m2-sch-K-Space Function Sys-4 Flr-4 Sch-K HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 21,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 22;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 8,                !- Component Name 1
  Node 318,                               !- Component Inlet Node Name 1
  Node 319;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 8,                !- Name
  Node 318,                               !- Inlet Node Name
  Node 319,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-a-space function Service Water Use 0.63gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-a-space function Service Water Use 0.63gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.98342584950531e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 26,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-A-Space Function Sys-4 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 24,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 25;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 9,                !- Component Name 1
  Node 320,                               !- Component Inlet Node Name 1
  Node 321;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 9,                !- Name
  Node 320,                               !- Inlet Node Name
  Node 321,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-b-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-b-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-B-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 29,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 27,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 28;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 10,               !- Component Name 1
  Node 322,                               !- Component Inlet Node Name 1
  Node 323;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 10,               !- Name
  Node 322,                               !- Inlet Node Name
  Node 323,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-c-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-c-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 32,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 30,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 31;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Node 324,                               !- Component Inlet Node Name 1
  Node 325;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Node 324,                               !- Inlet Node Name
  Node 325,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-d-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-d-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-D-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 35,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 33,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 34;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Node 326,                               !- Component Inlet Node Name 1
  Node 327;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Node 326,                               !- Inlet Node Name
  Node 327,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-e-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-e-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-E-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 38,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 36,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 37;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Node 328,                               !- Component Inlet Node Name 1
  Node 329;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Node 328,                               !- Inlet Node Name
  Node 329,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-f-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-f-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-F-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 41,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 39,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 40;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Node 330,                               !- Component Inlet Node Name 1
  Node 331;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Node 330,                               !- Inlet Node Name
  Node 331,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-g-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-g-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-G-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 44,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 42,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 43;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Node 332,                               !- Component Inlet Node Name 1
  Node 333;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Node 332,                               !- Inlet Node Name
  Node 333,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-h-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-h-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 47,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 45,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 46;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 16,               !- Component Name 1
  Node 334,                               !- Component Inlet Node Name 1
  Node 335;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 16,               !- Name
  Node 334,                               !- Inlet Node Name
  Node 335,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-i-space function Service Water Use 0.63gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-i-space function Service Water Use 0.63gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.98342584950531e-05,                   !- Peak Flow Rate {m3/s}
  NECB-I-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 50,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 48,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 49;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 17,               !- Component Name 1
  Node 336,                               !- Component Inlet Node Name 1
  Node 337;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 17,               !- Name
  Node 336,                               !- Inlet Node Name
  Node 337,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-j-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-j-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-J-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 53,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 51,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 52;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 18,               !- Component Name 1
  Node 338,                               !- Component Inlet Node Name 1
  Node 339;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 18,               !- Name
  Node 338,                               !- Inlet Node Name
  Node 339,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Storage room > 100 m2-sch-k-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Storage room > 100 m2-sch-k-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-K-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 56,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 54,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 55;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 19,               !- Component Name 1
  Node 340,                               !- Component Inlet Node Name 1
  Node 341;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 19,               !- Name
  Node 340,                               !- Inlet Node Name
  Node 341,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Vehicle maintenance area-space function Service Water Use 0.71gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Vehicle maintenance area-space function Service Water Use 0.71gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  NECB-E-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 59,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 57,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 58;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 20,               !- Component Name 1
  Node 342,                               !- Component Inlet Node Name 1
  Node 343;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 20,               !- Name
  Node 342,                               !- Inlet Node Name
  Node 343,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Workshop-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Workshop-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 62,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Workshop-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 60,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 61;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 303,                               !- Component Inlet Node Name 1
  Node 294;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 303,                               !- Inlet Node Name
  Node 294;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  628gal NaturalGas Water Heater - 926kBtu/hr 0.803 Therm Eff; !- Equipment Name 1

OutputControl:ReportingTolerances,
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1;                                  !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -36.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Space Function Convention centre exhibit space, !- Name
  Sp-Convention centre exhibit space-Space Function Sys-3 Flr-3 Sch-C HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Convention centre exhibit space Lights, !- Name
  Space Function Convention centre exhibit space, !- Zone or ZoneList Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.49992594429633,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Convention centre exhibit space People, !- Name
  Space Function Convention centre exhibit space, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.10003634216273,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Convention centre exhibit space Elec Equip, !- Name
  Space Function Convention centre exhibit space, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Dormitory living quarters, !- Name
  Sp-Dormitory living quarters-Space Function Sys-3 Flr-2 Sch-G HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Dormitory living quarters Lights, !- Name
  Space Function Dormitory living quarters, !- Zone or ZoneList Name
  NECB-G-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.79995014156695,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Dormitory living quarters People, !- Name
  Space Function Dormitory living quarters, !- Zone or ZoneList Name
  NECB-G-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0400145368650919,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Dormitory living quarters Elec Equip, !- Name
  Space Function Dormitory living quarters, !- Zone or ZoneList Name
  NECB-G-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Dwelling units general,  !- Name
  Sp-Dwelling units general-Space Function Sys-1 Flr-2 Sch-G HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Dwelling units general Lights, !- Name
  Space Function Dwelling units general,  !- Zone or ZoneList Name
  NECB-G-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.00181710813649,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Dwelling units general People, !- Name
  Space Function Dwelling units general,  !- Zone or ZoneList Name
  NECB-G-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0400145368650919,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Dwelling units general Elec Equip, !- Name
  Space Function Dwelling units general,  !- Zone or ZoneList Name
  NECB-G-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Dwelling units long-term, !- Name
  Sp-Dwelling units long-term-Space Function Sys-1 Flr-2 Sch-J HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Dwelling units long-term Lights, !- Name
  Space Function Dwelling units long-term, !- Zone or ZoneList Name
  NECB-J-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.00181710813649,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Dwelling units long-term People, !- Name
  Space Function Dwelling units long-term, !- Zone or ZoneList Name
  NECB-J-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0400145368650919,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Dwelling units long-term Elec Equip, !- Name
  Space Function Dwelling units long-term, !- Zone or ZoneList Name
  NECB-J-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-I, !- Name
  Sp-Storage room <= 5 m2 <= 100 m2-sch-I-Space Function Sys-4 Flr-4 Sch-I HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-I Lights, !- Name
  Space Function Storage room <= 5 m2 <= 100 m2-sch-I, !- Zone or ZoneList Name
  NECB-I-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-I People, !- Name
  Space Function Storage room <= 5 m2 <= 100 m2-sch-I, !- Zone or ZoneList Name
  NECB-I-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-J, !- Name
  Sp-Storage room <= 5 m2 <= 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-J Lights, !- Name
  Space Function Storage room <= 5 m2 <= 100 m2-sch-J, !- Zone or ZoneList Name
  NECB-J-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-J People, !- Name
  Space Function Storage room <= 5 m2 <= 100 m2-sch-J, !- Zone or ZoneList Name
  NECB-J-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-K, !- Name
  Sp-Storage room <= 5 m2 <= 100 m2-sch-K-Space Function Sys-4 Flr-4 Sch-K HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-K Lights, !- Name
  Space Function Storage room <= 5 m2 <= 100 m2-sch-K, !- Zone or ZoneList Name
  NECB-K-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room <= 5 m2 <= 100 m2-sch-K People, !- Name
  Space Function Storage room <= 5 m2 <= 100 m2-sch-K, !- Zone or ZoneList Name
  NECB-K-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-A, !- Name
  Sp-Storage room > 100 m2-sch-A-Space Function Sys-4 Flr-3 Sch-A HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-A Lights, !- Name
  Space Function Storage room > 100 m2-sch-A, !- Zone or ZoneList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-A People, !- Name
  Space Function Storage room > 100 m2-sch-A, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-B, !- Name
  Sp-Storage room > 100 m2-sch-B-Space Function Sys-4 Flr-3 Sch-B HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-B Lights, !- Name
  Space Function Storage room > 100 m2-sch-B, !- Zone or ZoneList Name
  NECB-B-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-B People, !- Name
  Space Function Storage room > 100 m2-sch-B, !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-C, !- Name
  Sp-Storage room > 100 m2-sch-C-Space Function Sys-4 Flr-4 Sch-C HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-C Lights, !- Name
  Space Function Storage room > 100 m2-sch-C, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-C People, !- Name
  Space Function Storage room > 100 m2-sch-C, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-D, !- Name
  Sp-Storage room > 100 m2-sch-D-Space Function Sys-4 Flr-3 Sch-D HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-D Lights, !- Name
  Space Function Storage room > 100 m2-sch-D, !- Zone or ZoneList Name
  NECB-D-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-D People, !- Name
  Space Function Storage room > 100 m2-sch-D, !- Zone or ZoneList Name
  NECB-D-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-E, !- Name
  Sp-Storage room > 100 m2-sch-E-Space Function Sys-4 Flr-1 Sch-E HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-E Lights, !- Name
  Space Function Storage room > 100 m2-sch-E, !- Zone or ZoneList Name
  NECB-E-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-E People, !- Name
  Space Function Storage room > 100 m2-sch-E, !- Zone or ZoneList Name
  NECB-E-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-F, !- Name
  Sp-Storage room > 100 m2-sch-F-Space Function Sys-4 Flr-3 Sch-F HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-F Lights, !- Name
  Space Function Storage room > 100 m2-sch-F, !- Zone or ZoneList Name
  NECB-F-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-F People, !- Name
  Space Function Storage room > 100 m2-sch-F, !- Zone or ZoneList Name
  NECB-F-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-G, !- Name
  Sp-Storage room > 100 m2-sch-G-Space Function Sys-4 Flr-1 Sch-G HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-G Lights, !- Name
  Space Function Storage room > 100 m2-sch-G, !- Zone or ZoneList Name
  NECB-G-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-G People, !- Name
  Space Function Storage room > 100 m2-sch-G, !- Zone or ZoneList Name
  NECB-G-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-H, !- Name
  Sp-Storage room > 100 m2-sch-H-Space Function Sys-4 Flr-1 Sch-H HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-H Lights, !- Name
  Space Function Storage room > 100 m2-sch-H, !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-H People, !- Name
  Space Function Storage room > 100 m2-sch-H, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-I, !- Name
  Sp-Storage room > 100 m2-sch-I-Space Function Sys-4 Flr-1 Sch-I HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-I Lights, !- Name
  Space Function Storage room > 100 m2-sch-I, !- Zone or ZoneList Name
  NECB-I-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-I People, !- Name
  Space Function Storage room > 100 m2-sch-I, !- Zone or ZoneList Name
  NECB-I-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-J, !- Name
  Sp-Storage room > 100 m2-sch-J-Space Function Sys-4 Flr-4 Sch-J HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-J Lights, !- Name
  Space Function Storage room > 100 m2-sch-J, !- Zone or ZoneList Name
  NECB-J-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-J People, !- Name
  Space Function Storage room > 100 m2-sch-J, !- Zone or ZoneList Name
  NECB-J-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Storage room > 100 m2-sch-K, !- Name
  Sp-Storage room > 100 m2-sch-K-Space Function Sys-4 Flr-2 Sch-K HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Storage room > 100 m2-sch-K Lights, !- Name
  Space Function Storage room > 100 m2-sch-K, !- Zone or ZoneList Name
  NECB-K-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Storage room > 100 m2-sch-K People, !- Name
  Space Function Storage room > 100 m2-sch-K, !- Zone or ZoneList Name
  NECB-K-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Vehicle maintenance area, !- Name
  Sp-Vehicle maintenance area-Space Function Sys-4 Flr-1 Sch-E HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Vehicle maintenance area Lights, !- Name
  Space Function Vehicle maintenance area, !- Zone or ZoneList Name
  NECB-E-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.99995436101983,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Vehicle maintenance area People, !- Name
  Space Function Vehicle maintenance area, !- Zone or ZoneList Name
  NECB-E-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Vehicle maintenance area Elec Equip, !- Name
  Space Function Vehicle maintenance area, !- Zone or ZoneList Name
  NECB-E-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Workshop,                !- Name
  Sp-Workshop-Space Function Sys-3 Flr-2 Sch-A HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Workshop Lights,         !- Name
  Space Function Workshop,                !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2998989053534,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Workshop People,         !- Name
  Space Function Workshop,                !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Workshop Elec Equip,     !- Name
  Space Function Workshop,                !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

