    <td align="right"> 10.01517494</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      5.6284</td>
    <td align="right">   10.133306</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    82929.20</td>
    <td align="right">   148844.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.00455248</td>
    <td align="right">    2.606914</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  2.22288102</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    82929.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  7.93432500</td>
    <td align="right">    304.3570</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82721.61</td>
    <td align="right">    82721.61</td>
    <td align="right">  3.00455248</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN; SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  194843.252</td>
    <td align="right">    -999.000</td>
    <td align="right">   10.964500</td>
    <td align="right">  0.00773635</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.0745</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   10.964500</td>
    <td align="right"> 12.63694265</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 31.12462783</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   783954.05</td>
    <td align="right">     24.8539</td>
    <td align="right">   24.853498</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   194843.25</td>
    <td align="right">   177458.52</td>
    <td align="right">      1.0000</td>
    <td align="right"> 12.63694265</td>
    <td align="right">   10.964500</td>
    <td align="right">       24.19</td>
    <td align="right">       16.64</td>
    <td align="right">  0.00927109</td>
    <td align="right">     47911.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  7.73555866</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">   25690.622</td>
    <td align="right">   169152.63</td>
    <td align="right">       24.32</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.26</td>
    <td align="right">  6.66750000</td>
    <td align="right">     60.8099</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01004910</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01004910</td>
    <td align="right">     51.6597</td>
    <td align="right">   141837.72</td>
    <td align="right">        0.00</td>
    <td align="right">   193057.02</td>
    <td align="right">   160166.58</td>
    <td align="right"> 12.63694265</td>
    <td align="right">       24.19</td>
    <td align="right">       17.10</td>
    <td align="right">  0.00927109</td>
    <td align="right">     47911.9</td>
    <td align="right">       11.79</td>
    <td align="right">       11.41</td>
    <td align="right">  0.00823943</td>
    <td align="right">     32634.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN; SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  187808.454</td>
    <td align="right">  187808.454</td>
    <td align="right">    3.289350</td>
    <td align="right">  0.00280507</td>
    <td align="right">    2291.814</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   10.964500</td>
    <td align="right"> 12.63694265</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      7.1018</td>
    <td align="right">   12.785998</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   104638.37</td>
    <td align="right">   187808.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.79108279</td>
    <td align="right">    3.289350</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  2.80478575</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">   104638.37</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  6.66750000</td>
    <td align="right">    202.6996</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104376.43</td>
    <td align="right">   104376.43</td>
    <td align="right">  3.79108279</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN; SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN; SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN; SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  313269.662</td>
    <td align="right">    -999.000</td>
    <td align="right">   18.427993</td>
    <td align="right">  0.01243853</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3238</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   18.427993</td>
    <td align="right"> 21.23886023</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 31.12462783</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   783954.05</td>
    <td align="right">     39.9602</td>
    <td align="right">   39.959541</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">   313269.66</td>
    <td align="right">   307590.16</td>
    <td align="right">      1.0000</td>
    <td align="right"> 21.23886023</td>
    <td align="right">   18.427993</td>
    <td align="right">       24.74</td>
    <td align="right">       16.49</td>
    <td align="right">  0.00886725</td>
    <td align="right">     47447.1</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right"> 12.43725832</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">   38846.067</td>
    <td align="right">   274423.60</td>
    <td align="right">       24.99</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.50</td>
    <td align="right"> 13.77950000</td>
    <td align="right">     74.7748</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00915645</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00915645</td>
    <td align="right">     47.1312</td>
    <td align="right">   183335.81</td>
    <td align="right">        0.00</td>
    <td align="right">   309893.20</td>
    <td align="right">   276662.42</td>
    <td align="right"> 21.23886023</td>
    <td align="right">       24.74</td>
    <td align="right">       16.95</td>
    <td align="right">  0.00886725</td>
    <td align="right">     47447.1</td>
    <td align="right">       11.99</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00824716</td>
    <td align="right">     32856.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN; SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN; SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN; SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  315648.936</td>
    <td align="right">  315648.936</td>
    <td align="right">    5.528398</td>
    <td align="right">  0.00471447</td>
    <td align="right">    3851.843</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   18.427993</td>
    <td align="right"> 21.23886023</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">     11.9360</td>
    <td align="right">   21.489377</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   175865.29</td>
    <td align="right">   315648.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.37165807</td>
    <td align="right">    5.528398</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  4.71399248</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">   175865.29</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right"> 13.77950000</td>
    <td align="right">    249.2494</td>
    <td align="right">       21.91</td>
    <td align="right">  0.00888588</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00888588</td>
    <td align="right">     51.6418</td>
    <td align="right">    48468.76</td>
    <td align="right">        0.00</td>
    <td align="right">   175425.06</td>
    <td align="right">   175425.06</td>
    <td align="right">  6.37165807</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  133093.578</td>
    <td align="right">    -999.000</td>
    <td align="right">    6.712669</td>
    <td align="right">  0.00528455</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9677</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.712669</td>
    <td align="right">  7.73656950</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 31.12462783</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   783954.05</td>
    <td align="right">     16.9772</td>
    <td align="right">   16.976933</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   133093.58</td>
    <td align="right">   123570.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.73656950</td>
    <td align="right">    6.712669</td>
    <td align="right">       25.82</td>
    <td align="right">       17.14</td>
    <td align="right">  0.00921367</td>
    <td align="right">     49430.1</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  5.28400737</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">   17789.493</td>
    <td align="right">   115304.08</td>
    <td align="right">       28.28</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.60</td>
    <td align="right">  2.85750000</td>
    <td align="right">     42.5688</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00954275</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00954275</td>
    <td align="right">     49.0979</td>
    <td align="right">    86832.94</td>
    <td align="right">        0.00</td>
    <td align="right">   132190.34</td>
    <td align="right">   111923.18</td>
    <td align="right">  7.73656950</td>
    <td align="right">       25.82</td>
    <td align="right">       17.60</td>
    <td align="right">  0.00921367</td>
    <td align="right">     49430.1</td>
    <td align="right">       11.66</td>
    <td align="right">       11.29</td>
    <td align="right">  0.00817520</td>
    <td align="right">     32343.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  114979.801</td>
    <td align="right">  114979.801</td>
    <td align="right">    2.013801</td>
    <td align="right">  0.00171732</td>
    <td align="right">    1403.091</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.712669</td>
    <td align="right">  7.73656950</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      4.3479</td>
    <td align="right">    7.827824</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    64061.54</td>
    <td align="right">   114979.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.32097085</td>
    <td align="right">    2.013801</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  1.71714160</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    64061.54</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.85750000</td>
    <td align="right">    141.8959</td>
    <td align="right">       19.74</td>
    <td align="right">  0.00847731</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00847731</td>
    <td align="right">     55.7471</td>
    <td align="right">    37634.47</td>
    <td align="right">        0.00</td>
    <td align="right">    63901.18</td>
    <td align="right">    63901.18</td>
    <td align="right">  2.32097085</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:29:20</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000864</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000879</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003353</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003353</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001829</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003353</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003658</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000879</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000879</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001148</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001148</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001148</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       30.00</td>
    <td align="right">       16.83</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       25.17</td>
    <td align="right">       13.50</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">       19.50</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       22.83</td>
    <td align="right">       14.33</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       21.50</td>
    <td align="right">       15.17</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">       18.33</td>
    <td align="right">       11.17</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.67</td>
    <td align="right">       17.17</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       34.00</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       33.67</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       34.00</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       33.33</td>
    <td align="right">       26.67</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       25.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       31.67</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">       20.83</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       20.50</td>
    <td align="right">       11.33</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       16.17</td>
    <td align="right">       12.00</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       48.00</td>
    <td align="right">       37.50</td>
    <td align="right">       33.33</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       24.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:29:20</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       67.21</td>
    <td align="right">      125.05</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.662</td>
    <td align="right">       0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       50.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.116</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      193.34</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.233</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">      157.06</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.230</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       32.22</td>
    <td align="right">       62.52</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.757</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       48.33</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">       78.53</td>
    <td align="right">      187.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.228</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       46.25</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.524</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      185.02</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.661</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      246.69</td>
    <td align="right">      500.18</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      185.02</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.249</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      185.02</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       84.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       2.311</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       84.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.822</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      225.08</td>
    <td align="right">      250.09</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       13.44</td>
    <td align="right">       25.01</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.16</td>
    <td align="right">       37.51</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.294</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">       65.65</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.107</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       65.65</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.107</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       65.65</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       67.21</td>
    <td align="right">      125.05</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.623</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       50.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      193.34</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.189</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">      157.06</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       32.22</td>
    <td align="right">       62.52</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       48.33</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.527</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">       78.53</td>
    <td align="right">      187.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.155</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       46.25</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.477</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      185.02</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      246.69</td>
    <td align="right">      500.18</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      185.02</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.025</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      185.02</td>
    <td align="right">      375.14</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       84.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       84.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      225.08</td>
    <td align="right">      250.09</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       13.44</td>
    <td align="right">       25.01</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.16</td>
    <td align="right">       37.51</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.287</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">       65.65</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       65.65</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       65.65</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:29:20</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          20</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          20</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          17</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:29:20</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       35.32</td>
    <td align="right">   183879.92</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   573843.07</td>
    <td align="right">21-JAN-15:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       24.13</td>
    <td align="right">    76555.94</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">   439899.57</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.80</td>
    <td align="right">     1181.41</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    21265.46</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       19.77</td>
    <td align="right">    56908.18</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">   355869.05</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.48</td>
    <td align="right">      712.49</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    12824.89</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       19.77</td>
    <td align="right">    56908.18</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">   355869.05</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        0.80</td>
    <td align="right">     1181.41</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    21265.46</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        0.48</td>
    <td align="right">      712.49</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    12824.89</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.80</td>
    <td align="right">     1181.41</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    21265.46</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.48</td>
    <td align="right">      712.49</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    12824.89</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.42</td>
    <td align="right">     3419.75</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    31953.92</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.87</td>
    <td align="right">      918.84</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    20699.83</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        1.16</td>
    <td align="right">     3497.89</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    24979.51</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.53</td>
    <td align="right">      684.37</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    12318.66</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">      646.90</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    11644.27</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.44</td>
    <td align="right">      553.12</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     9956.16</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">        0.93</td>
    <td align="right">     1631.33</td>
    <td align="right">21-JAN-01:10</td>
    <td align="right">    29354.41</td>
    <td align="right">21-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">        0.89</td>
    <td align="right">     1443.76</td>
    <td align="right">21-JAN-01:10</td>
    <td align="right">    27853.87</td>
    <td align="right">21-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.59</td>
    <td align="right">      740.71</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    13332.70</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.41</td>
    <td align="right">      506.25</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     9112.42</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">     1003.15</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    18056.73</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.73</td>
    <td align="right">      909.37</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    16368.61</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">        0.55</td>
    <td align="right">      898.28</td>
    <td align="right">21-JAN-01:10</td>
    <td align="right">    20737.89</td>
    <td align="right">21-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">        0.50</td>
    <td align="right">      710.71</td>
    <td align="right">21-JAN-01:10</td>
    <td align="right">    19237.34</td>
    <td align="right">21-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.04</td>
    <td align="right">     3338.49</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    34434.42</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        1.93</td>
    <td align="right">     3150.92</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    32746.31</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        2.85</td>
    <td align="right">     5268.81</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    47419.29</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        2.69</td>
    <td align="right">     4987.46</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    44887.12</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        3.05</td>
    <td align="right">     5650.09</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    50850.84</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        2.85</td>
    <td align="right">     5274.96</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    47474.61</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        2.00</td>
    <td align="right">     3712.57</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    33413.15</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        1.85</td>
    <td align="right">     3431.22</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    30880.98</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        1.39</td>
    <td align="right">     2568.83</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    23119.50</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        1.24</td>
    <td align="right">     2287.48</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    20587.33</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.48</td>
    <td align="right">     5568.69</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     5568.69</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.48</td>
    <td align="right">     5568.69</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     5568.69</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.06</td>
    <td align="right">    12320.22</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    12320.22</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">     8099.93</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     8099.93</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.79</td>
    <td align="right">    20701.91</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    20701.91</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.30</td>
    <td align="right">    15074.87</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    15074.87</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.48</td>
    <td align="right">      975.18</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    10800.76</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.37</td>
    <td align="right">      475.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     8549.94</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.62</td>
    <td align="right">     1068.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    14175.51</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">      693.74</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    12487.40</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        4.36</td>
    <td align="right">    19647.76</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    84030.53</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.32</td>
    <td align="right">      468.92</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     8440.57</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        4.36</td>
    <td align="right">    19647.76</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    84030.53</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        0.32</td>
    <td align="right">      468.92</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     8440.57</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.32</td>
    <td align="right">      468.92</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     8440.57</td>
    <td align="right">21-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.55</td>
    <td align="right">     2500.91</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    11254.09</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.62</td>
    <td align="right">     2813.52</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    12660.85</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">       93.78</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1688.11</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">      187.57</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1500.55</td>
    <td align="right">21-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.19</td>
    <td align="right">      234.46</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     4220.28</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.08</td>
    <td align="right">       93.78</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1688.11</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">        0.05</td>
    <td align="right">      187.57</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1500.55</td>
    <td align="right">21-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.10</td>
    <td align="right">      187.57</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">     1688.11</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">      281.35</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">     2532.17</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.20</td>
    <td align="right">      375.14</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">     3376.23</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">      281.35</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">     2532.17</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">      281.35</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">     2532.17</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.36</td>
    <td align="right">     4220.28</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     4220.28</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.49</td>
    <td align="right">     5627.04</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     5627.04</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">      500.18</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2250.82</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">      375.14</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1688.11</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       35.32</td>
    <td align="right">   183879.92</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   573843.07</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       35.32</td>
    <td align="right">   183879.92</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   573843.07</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       35.32</td>
    <td align="right">   183879.92</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   573843.07</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       35.32</td>
    <td align="right">   183879.92</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   573843.07</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       35.32</td>
    <td align="right">   183879.92</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   573843.07</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       35.32</td>
    <td align="right">   183879.92</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   573843.07</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       10.57</td>
    <td align="right">   100092.97</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   161089.38</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       10.57</td>
    <td align="right">   100092.97</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   161089.38</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       10.57</td>
    <td align="right">   100092.97</td>
    <td align="right">21-JAN-02:50</td>
    <td align="right">   161089.38</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.62</td>
    <td align="right">     7231.01</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     7231.01</td>
    <td align="right">21-JAN-00:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">     7231.01</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     7231.01</td>
    <td align="right">21-JAN-00:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      441.23</td>
    <td align="right">  4662860.01</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">  5516857.20</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      186.30</td>
    <td align="right">  1921027.95</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">  2378679.01</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       14.89</td>
    <td align="right">    10638.80</td>
    <td align="right">21-JAN-06:20</td>
    <td align="right">   294741.99</td>
    <td align="right">21-JAN-22:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">       14.89</td>
    <td align="right">    10638.80</td>
    <td align="right">21-JAN-06:20</td>
    <td align="right">   294741.99</td>
    <td align="right">21-JAN-22:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      254.93</td>
    <td align="right">  2715792.66</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  3215940.81</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      426.34</td>
    <td align="right">  4575446.85</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">  5454532.70</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">      171.41</td>
    <td align="right">  1840716.43</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">  2238591.89</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       49.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       49.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       49.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">       49.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       49.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       49.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       49.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">       49.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      150.02</td>
    <td align="right">  1539598.74</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">  1917193.29</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       12.02</td>
    <td align="right">    46474.26</td>
    <td align="right">21-JAN-03:20</td>
    <td align="right">   221308.73</td>
    <td align="right">21-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       12.02</td>
    <td align="right">    46474.26</td>
    <td align="right">21-JAN-03:20</td>
    <td align="right">   221308.73</td>
    <td align="right">21-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      535.90</td>
    <td align="right">  5759701.30</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">  6955199.76</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       44.81</td>
    <td align="right">   468469.97</td>
    <td align="right">21-JAN-03:30</td>
    <td align="right">   714825.25</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.51</td>
    <td align="right">     5581.85</td>
    <td align="right">21-JAN-15:50</td>
    <td align="right">    69369.98</td>
    <td align="right">21-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       15.35</td>
    <td align="right">    42876.00</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">   480331.41</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.46</td>
    <td align="right">     5581.85</td>
    <td align="right">21-JAN-15:50</td>
    <td align="right">    37752.04</td>
    <td align="right">21-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       29.46</td>
    <td align="right">   234493.84</td>
    <td align="right">21-JAN-08:10</td>
    <td align="right">   554048.94</td>
    <td align="right">21-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    55499.61</td>
    <td align="right">21-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.64</td>
    <td align="right">      484.60</td>
    <td align="right">21-JAN-23:10</td>
    <td align="right">    13360.97</td>
    <td align="right">21-JAN-21:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">     8915.50</td>
    <td align="right">21-JAN-21:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    13197.15</td>
    <td align="right">21-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.85</td>
    <td align="right">     9199.50</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">    70537.33</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.81</td>
    <td align="right">     2896.67</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">    70537.33</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    42204.78</td>
    <td align="right">21-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">       37.27</td>
    <td align="right">21-JAN-03:20</td>
    <td align="right">    53924.21</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    49357.07</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-03:30</td>
    <td align="right">    50903.27</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.28</td>
    <td align="right">       46.73</td>
    <td align="right">21-JAN-23:30</td>
    <td align="right">    40418.00</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">    39690.21</td>
    <td align="right">21-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    32724.61</td>
    <td align="right">21-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        3.92</td>
    <td align="right">    41617.57</td>
    <td align="right">21-JAN-08:00</td>
    <td align="right">    49467.13</td>
    <td align="right">21-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        3.92</td>
    <td align="right">    41617.57</td>
    <td align="right">21-JAN-08:00</td>
    <td align="right">    49467.13</td>
    <td align="right">21-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">        2.12</td>
    <td align="right">    12805.62</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">    67746.61</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">        2.08</td>
    <td align="right">      986.23</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    67746.61</td>
    <td align="right">21-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:40</td>
    <td align="right">    43133.30</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.81</td>
    <td align="right">       70.51</td>
    <td align="right">21-JAN-03:30</td>
    <td align="right">    60757.88</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    56032.65</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    52663.56</td>
    <td align="right">21-JAN-02:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        1.88</td>
    <td align="right">     9417.83</td>
    <td align="right">21-JAN-09:00</td>
    <td align="right">    48172.26</td>
    <td align="right">21-JAN-22:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        1.88</td>
    <td align="right">     9417.83</td>
    <td align="right">21-JAN-09:00</td>
    <td align="right">    48172.26</td>
    <td align="right">21-JAN-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        3.56</td>
    <td align="right">    29699.44</td>
    <td align="right">21-JAN-09:00</td>
    <td align="right">    53026.34</td>
    <td align="right">21-JAN-21:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        3.56</td>
    <td align="right">    29699.44</td>
    <td align="right">21-JAN-09:00</td>
    <td align="right">    53026.34</td>
    <td align="right">21-JAN-21:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        2.40</td>
    <td align="right">     6713.82</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">    75917.40</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        2.38</td>
    <td align="right">     2247.68</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">    75917.40</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    26751.99</td>
    <td align="right">21-JAN-02:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        4.72</td>
    <td align="right">    45680.26</td>
    <td align="right">21-JAN-09:00</td>
    <td align="right">    63923.51</td>
    <td align="right">21-JAN-22:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        4.72</td>
    <td align="right">    45680.26</td>
    <td align="right">21-JAN-09:00</td>
    <td align="right">    63923.51</td>
    <td align="right">21-JAN-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        4.99</td>
    <td align="right">    24921.03</td>
    <td align="right">21-JAN-08:10</td>
    <td align="right">    75236.95</td>
    <td align="right">21-JAN-21:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        4.99</td>
    <td align="right">    24921.03</td>
    <td align="right">21-JAN-08:10</td>
    <td align="right">    75236.95</td>
    <td align="right">21-JAN-21:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.81</td>
    <td align="right">    32067.91</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    33060.00</td>
    <td align="right">21-JAN-02:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.81</td>
    <td align="right">    32067.91</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    33060.00</td>
    <td align="right">21-JAN-02:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.32</td>
    <td align="right">    42663.97</td>
    <td align="right">21-JAN-08:10</td>
    <td align="right">    71128.95</td>
    <td align="right">21-JAN-21:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.32</td>
    <td align="right">    42663.97</td>
    <td align="right">21-JAN-08:10</td>
    <td align="right">    71128.95</td>
    <td align="right">21-JAN-21:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.04</td>
    <td align="right">     4535.41</td>
    <td align="right">21-JAN-06:40</td>
    <td align="right">    43095.56</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    43095.56</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">    16623.76</td>
    <td align="right">21-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        2.62</td>
    <td align="right">    16583.03</td>
    <td align="right">21-JAN-21:40</td>
    <td align="right">    77482.12</td>
    <td align="right">21-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">    75787.28</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    28837.05</td>
    <td align="right">21-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">     2457.55</td>
    <td align="right">21-JAN-19:40</td>
    <td align="right">    61394.15</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-19:10</td>
    <td align="right">    61394.15</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    31417.90</td>
    <td align="right">21-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.64</td>
    <td align="right">       13.51</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">    44228.57</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    44228.57</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">    30737.41</td>
    <td align="right">21-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.67</td>
    <td align="right">      177.37</td>
    <td align="right">21-JAN-10:10</td>
    <td align="right">    39227.53</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    36561.11</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-07:30</td>
    <td align="right">    20313.80</td>
    <td align="right">21-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      149.14</td>
    <td align="right">  1534019.82</td>
    <td align="right">21-JAN-02:10</td>
    <td align="right">  1905299.67</td>
    <td align="right">21-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       12.02</td>
    <td align="right">    46474.26</td>
    <td align="right">21-JAN-03:20</td>
    <td align="right">   221308.73</td>
    <td align="right">21-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       12.02</td>
    <td align="right">    46474.26</td>
    <td align="right">21-JAN-03:20</td>
    <td align="right">   221308.73</td>
    <td align="right">21-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      341.95</td>
    <td align="right">  3661754.80</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">  4390102.02</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      340.16</td>
    <td align="right">  3645228.03</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">  4284070.70</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      138.00</td>
    <td align="right">  1473970.46</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">  1817349.37</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      136.22</td>
    <td align="right">  1457443.69</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">  1711318.05</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">        1.78</td>
    <td align="right">        2.51</td>
    <td align="right">21-JAN-23:30</td>
    <td align="right">   106031.32</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">        1.78</td>
    <td align="right">        2.51</td>
    <td align="right">21-JAN-23:30</td>
    <td align="right">   106031.32</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      137.13</td>
    <td align="right">  1472573.14</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">  1790873.51</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:29:20</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:29:20</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      5.4563</td>
    <td align="right">      0.0000</td>
    <td align="right">    125.0454</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1590</td>
    <td align="right">      5.4563</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1590</td>
    <td align="right">      0.3957</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    375.1363</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    375.1363</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.5681</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      6.8580</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      1.7216</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.0091</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7620</td>
    <td align="right">      0.4426</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      3.6019</td>
    <td align="right">      0.0000</td>
    <td align="right">     37.5136</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      3.6019</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.1587</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">      3.8040</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      3.8040</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.5659</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      3.5285</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      3.5285</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.6101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      8.6897</td>
    <td align="right">      0.0000</td>
    <td align="right">    562.7044</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      8.6897</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      0.9131</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">     10.9645</td>
    <td align="right">      0.0000</td>
    <td align="right">    875.3180</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.6675</td>
    <td align="right">     10.9645</td>
    <td align="right">      0.8804</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.6675</td>
    <td align="right">      0.6081</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">     18.4280</td>
    <td align="right">      0.0000</td>
    <td align="right">    500.1817</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.7795</td>
    <td align="right">     18.4280</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.7795</td>
    <td align="right">      0.7477</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">      6.7127</td>
    <td align="right">      0.0000</td>
    <td align="right">    375.1363</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">      6.7127</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.4257</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      5.4563</td>
    <td align="right">      0.0000</td>
    <td align="right">    125.0454</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1590</td>
    <td align="right">      5.4563</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1590</td>
    <td align="right">      0.3957</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    375.1363</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    375.1363</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.5681</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      6.8580</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      1.7216</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.0091</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7620</td>
    <td align="right">      0.4426</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      3.6019</td>
    <td align="right">      0.0000</td>
    <td align="right">     37.5136</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      3.6019</td>
    <td align="right">      0.2637</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.1587</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">      3.8040</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      3.8040</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.5659</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      3.5285</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      3.5285</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.6101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      2.6069</td>
    <td align="right">      0.0000</td>
    <td align="right">    562.7044</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      2.6069</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      3.0436</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      3.2894</td>
    <td align="right">      0.0000</td>
    <td align="right">    875.3180</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.6675</td>
    <td align="right">      3.2894</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.6675</td>
    <td align="right">      2.0270</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      5.5284</td>
    <td align="right">      0.0000</td>
    <td align="right">    500.1817</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.7795</td>
    <td align="right">      5.5284</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.7795</td>
    <td align="right">      2.4925</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">      2.0138</td>
    <td align="right">      0.0000</td>
    <td align="right">    375.1363</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">      2.0138</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.4190</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">    125.0454</td>
    <td align="right">    0.000864</td>
    <td align="right">     2500.00</td>
    <td align="right">      2.1590</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1590</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1590</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.000879</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">       1.000</td>
    <td align="right">      1.6478</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    375.1363</td>
    <td align="right">    0.003353</td>
    <td align="right">     1875.00</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">       1.000</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    375.1363</td>
    <td align="right">    0.003353</td>
    <td align="right">     1875.00</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">       1.000</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     62.5227</td>
    <td align="right">    0.001184</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.2193</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2193</td>
    <td align="right">       1.000</td>
    <td align="right">      2.2193</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.001829</td>
    <td align="right">     1875.00</td>
    <td align="right">      3.4290</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.4290</td>
    <td align="right">       1.000</td>
    <td align="right">      3.4290</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.5681</td>
    <td align="right">    0.003353</td>
    <td align="right">     1875.00</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">       1.000</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.003658</td>
    <td align="right">     1875.00</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.8580</td>
    <td align="right">       1.000</td>
    <td align="right">      6.8580</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    375.1363</td>
    <td align="right">    0.001524</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">       1.000</td>
    <td align="right">      2.8575</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    500.1817</td>
    <td align="right">    0.001524</td>
    <td align="right">     2500.00</td>
    <td align="right">      3.8100</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.8100</td>
    <td align="right">       1.000</td>
    <td align="right">      3.8100</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    375.1363</td>
    <td align="right">    0.001524</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">       1.000</td>
    <td align="right">      2.8575</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    375.1363</td>
    <td align="right">    0.001524</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">       1.000</td>
    <td align="right">      2.8575</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.004115</td>
    <td align="right">     1875.00</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">       1.000</td>
    <td align="right">      7.7153</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.000879</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">       1.000</td>
    <td align="right">      1.6478</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    250.0909</td>
    <td align="right">    0.000879</td>
    <td align="right">     2500.00</td>
    <td align="right">      2.1971</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1971</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1971</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     25.0091</td>
    <td align="right">    0.000305</td>
    <td align="right">     2500.00</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7620</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7620</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     37.5136</td>
    <td align="right">    0.000305</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5715</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.001148</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.001148</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.001148</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1527</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      125.05</td>
    <td align="right">    0.000864</td>
    <td align="right">   2500.0000</td>
    <td align="right">      2.1590</td>
    <td align="right">      2.1590</td>
    <td align="right">      2.1590</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      375.14</td>
    <td align="right">    0.003353</td>
    <td align="right">   1875.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      375.14</td>
    <td align="right">    0.003353</td>
    <td align="right">   1875.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.57</td>
    <td align="right">    0.003353</td>
    <td align="right">   1875.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.78</td>
    <td align="right">    0.003658</td>
    <td align="right">   1875.0000</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       25.01</td>
    <td align="right">    0.000305</td>
    <td align="right">   2500.0000</td>
    <td align="right">      0.7620</td>
    <td align="right">      0.7620</td>
    <td align="right">      0.7620</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       37.51</td>
    <td align="right">    0.000305</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.5715</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.78</td>
    <td align="right">    0.001148</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.78</td>
    <td align="right">    0.001148</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.78</td>
    <td align="right">    0.001148</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">      562.70</td>
    <td align="right">    0.001411</td>
    <td align="right">   5625.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      7.9343</td>
    <td align="right">      7.9343</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      875.32</td>
    <td align="right">    0.001524</td>
    <td align="right">   4375.0000</td>
    <td align="right">      6.6675</td>
    <td align="right">      6.6675</td>
    <td align="right">      6.6675</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      500.18</td>
    <td align="right">    0.001696</td>
    <td align="right">   8125.0000</td>
    <td align="right">     13.7795</td>
    <td align="right">     13.7795</td>
    <td align="right">     13.7795</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">      375.14</td>
    <td align="right">    0.001524</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">      2.8575</td>
    <td align="right">      2.8575</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      2.1590</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.1249</td>
    <td align="right">      3.1249</td>
    <td align="right">      0.9375</td>
    <td align="right">      1.6478</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.8668</td>
    <td align="right">      3.8668</td>
    <td align="right">      1.1600</td>
    <td align="right">      2.2193</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.4290</td>
    <td align="right">      3.4290</td>
    <td align="right">      1.0287</td>
    <td align="right">      3.4290</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.4018</td>
    <td align="right">      5.4018</td>
    <td align="right">      1.6205</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.5627</td>
    <td align="right">      5.5627</td>
    <td align="right">      1.6688</td>
    <td align="right">      3.8100</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.7127</td>
    <td align="right">      6.7127</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.3868</td>
    <td align="right">      3.3868</td>
    <td align="right">      1.0160</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      2.3146</td>
    <td align="right">      7.7153</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8740</td>
    <td align="right">      1.8740</td>
    <td align="right">      0.5622</td>
    <td align="right">      1.6478</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.7210</td>
    <td align="right">      3.7210</td>
    <td align="right">      1.1163</td>
    <td align="right">      2.1971</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      0.7620</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      2.1590</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      8.6897</td>
    <td align="right">      8.6897</td>
    <td align="right">      8.6897</td>
    <td align="right">      2.6069</td>
    <td align="right">      7.9343</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">     10.9645</td>
    <td align="right">     10.9645</td>
    <td align="right">     10.9645</td>
    <td align="right">      3.2894</td>
    <td align="right">      6.6675</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">     18.4280</td>
    <td align="right">     18.4280</td>
    <td align="right">     18.4280</td>
    <td align="right">      5.5284</td>
    <td align="right">     13.7795</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">      6.7127</td>
    <td align="right">      6.7127</td>
    <td align="right">      6.7127</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      2.1590</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9375</td>
    <td align="right">      0.9375</td>
    <td align="right">      0.9375</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1600</td>
    <td align="right">      1.1600</td>
    <td align="right">      1.1600</td>
    <td align="right">      2.2193</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0287</td>
    <td align="right">      1.0287</td>
    <td align="right">      1.0287</td>
    <td align="right">      3.4290</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6205</td>
    <td align="right">      1.6205</td>
    <td align="right">      1.6205</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6688</td>
    <td align="right">      1.6688</td>
    <td align="right">      1.6688</td>
    <td align="right">      3.8100</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0160</td>
    <td align="right">      1.0160</td>
    <td align="right">      1.0160</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.3146</td>
    <td align="right">      2.3146</td>
    <td align="right">      2.3146</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5622</td>
    <td align="right">      0.5622</td>
    <td align="right">      0.5622</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1163</td>
    <td align="right">      1.1163</td>
    <td align="right">      1.1163</td>
    <td align="right">      2.1971</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.2637</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      2.1590</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      2.6069</td>
    <td align="right">      2.6069</td>
    <td align="right">      2.6069</td>
    <td align="right">      2.6069</td>
    <td align="right">      7.9343</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      3.2894</td>
    <td align="right">      3.2894</td>
    <td align="right">      3.2894</td>
    <td align="right">      3.2894</td>
    <td align="right">      6.6675</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      5.5284</td>
    <td align="right">      5.5284</td>
    <td align="right">      5.5284</td>
    <td align="right">      5.5284</td>
    <td align="right">     13.7795</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.0138</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:29:20</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    40000.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    40000.00</td>
    <td align="right">    40000.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION MUSEUM RESTORATION ROOM THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION MUSEUM RESTORATION ROOM THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION RELIGIOUS BUILDING FELLOWSHIP HALL THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION RELIGIOUS BUILDING FELLOWSHIP HALL THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-I-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-I-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS) THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS) THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-H-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION TRANSPORTATION FACILITY AIRPORT CONCOURSE THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-H-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION TRANSPORTATION FACILITY AIRPORT CONCOURSE THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">AUTOMOTIVE FACILITY WHOLEBUILDING 1 THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">AUTOMOTIVE FACILITY WHOLEBUILDING 1 THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:29:20</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
