    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">124357.51643</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77666</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">576623.34365</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">126410.64923</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77066</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">576623.34365</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">126410.64923</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77066</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">576623.34365</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.28650</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.85800</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.85800</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.85800</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.85800</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">113524.25095</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">629043.64762</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.85800</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.72159</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.76200</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76200</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.72159</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">28498.42948</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">93231.71433</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.72159</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.60189</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.57150</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.57150</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.60189</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">59624.06835</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">126715.25810</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.60189</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.80402</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.80402</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">62970.12032</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">238602.83862</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.80402</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.52849</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.52849</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">65523.92788</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80073</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">231519.59500</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.52849</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">41596.52984</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78595</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">197449.81161</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.15265</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.68971</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.68971</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.93433</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.93433</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">143291.14235</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.68945E-003</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">8.68971</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48968</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.86916E-003</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">148844.11315</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.22311E-003</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1816.33462</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.68971</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 4</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.68945E-003</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 4</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">8.36972E-005</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.22311E-003</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.96450</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.96450</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.66750</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.66750</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">192670.48542</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.65008E-003</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">10.96450</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.19144</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.27109E-003</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">187808.45399</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.80507E-003</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2291.81383</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.96450</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.65008E-003</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">6.22465E-005</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 8</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.80507E-003</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">18.42799</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">18.42799</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">13.77950</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">13.77950</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">311805.23657</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.23804E-002</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">18.42799</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.74308</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.86725E-003</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">315648.93619</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.71447E-003</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3851.84256</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">18.42799</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.23804E-002</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.84633E-005</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 12</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.71447E-003</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 RETURN FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.71267</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.71267</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.85750</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.85750</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">130722.62413</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.19041E-003</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">6.71267</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.82006</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.21367E-003</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.76847E-003</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">114979.80144</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.71732E-003</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1403.09072</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.71267</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.19041E-003</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">9.17444E-005</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 18</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.71732E-003</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.45501E-003</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.41460</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.45501E-003</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">918.42617</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 25TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.45501E-003</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 25TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">87014.34957</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 25TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">87014.34957</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 25TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.24047E-003</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.45501E-003</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">87014.34957</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP 1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.09103E-002</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP 1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.70924</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 3</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.09103E-002</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 3</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">7750.78436</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 1 223TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.09103E-002</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 1 223TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">778476.50746</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 1 223TONS 0.7KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">783954.05351</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 1 223TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">3.72978E-002</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 1 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.09103E-002</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 1 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">778476.50746</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 1 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 1 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.24047E-003</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.50886</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.24047E-003</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1089.43857</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">4.24047E-003</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">930.43206</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">2.55850</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">4568.80116</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">0.25585</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">456.88012</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP 1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.72978E-002</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP 1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.47573</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 4</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.72978E-002</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 4</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">9162.60006</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 2</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">3.72978E-002</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 2</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">33.43475</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 2</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">33881.33477</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 2</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">3.34348</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 2</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">3388.13348</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.19386E-002</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.63263</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.19386E-002</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5501.12657</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 5031KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1474546.22353</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 5031KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1474546.22353</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 5031KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.19386E-002</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1474546.22353</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.19386E-002</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.26474E-003</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.15177</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.26474E-003</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1691.76122</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">866GAL NATURALGAS WATER HEATER - 2090KBTU/HR 0.802 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.26474E-003</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">116236.48</td>
    <td align="right">83051.94</td>
    <td align="right">33184.53</td>
    <td align="right">0.71</td>
    <td align="right">12480.12</td>
    <td align="right">126.58</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">189717.16</td>
    <td align="right">134569.73</td>
    <td align="right">55147.43</td>
    <td align="right">0.71</td>
    <td align="right">20668.33</td>
    <td align="right">209.63</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">249366.41</td>
    <td align="right">174614.80</td>
    <td align="right">74751.61</td>
    <td align="right">0.70</td>
    <td align="right">27681.39</td>
    <td align="right">280.76</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">408549.21</td>
    <td align="right">288366.33</td>
    <td align="right">120182.88</td>
    <td align="right">0.71</td>
    <td align="right">44764.31</td>
    <td align="right">454.02</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">160271.17</td>
    <td align="right">110257.19</td>
    <td align="right">50013.98</td>
    <td align="right">0.69</td>
    <td align="right">17634.25</td>
    <td align="right">178.86</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">101230.27</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">24189.57</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">43229.24</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">10260.27</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">16163.38</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">16644.64</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">51500.60</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">10133.85</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">23085.60</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">5607.27</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">11133.98</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">82929.20</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">104638.37</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">175865.29</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">64061.54</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 308KBTU/HR 8.21EER</td>
    <td align="right">91822.2</td>
    <td align="right">2.51</td>
    <td align="right">8.58</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">119466.0</td>
    <td align="right">2.60</td>
    <td align="right">8.88</td>
    <td align="right">9.39</td>
    <td align="right">9.08</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">121518.6</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
    <td align="right">9.43</td>
    <td align="right">9.12</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">121518.6</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
    <td align="right">9.43</td>
    <td align="right">9.12</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">108193.4</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.10</td>
    <td align="right">8.68</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">27160.2</td>
    <td align="right">2.65</td>
    <td align="right">9.06</td>
    <td align="right">9.56</td>
    <td align="right">9.08</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">56824.3</td>
    <td align="right">2.66</td>
    <td align="right">9.09</td>
    <td align="right">9.59</td>
    <td align="right">9.10</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">60013.2</td>
    <td align="right">2.67</td>
    <td align="right">9.11</td>
    <td align="right">9.61</td>
    <td align="right">9.12</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">62779.4</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">9.80</td>
    <td align="right">9.38</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">39921.8</td>
    <td align="right">2.74</td>
    <td align="right">9.36</td>
    <td align="right">9.89</td>
    <td align="right">9.50</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 25TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 1 223TONS 0.7KW/TON</td>
    <td align="right">6.45</td>
    <td align="right">22.01</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 1 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">28.90</td>
    <td align="right">12.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">96969</td>
    <td align="right">250</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">-36.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">96969</td>
    <td align="right">90</td>
    <td align="right">1.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.5035857583E-002</td>
    <td align="right">7.4285316850E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0077484025E-002</td>
    <td align="right">0.1085935077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.5887121300E-002</td>
    <td align="right">7.4920097048E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1222690370</td>
    <td align="right">0.1584462940</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.6249308542E-002</td>
    <td align="right">6.8138107292E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3288531776E-002</td>
    <td align="right">0.1158590921</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.9999123100E-002</td>
    <td align="right">0.2959412963</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4888855517</td>
    <td align="right">3.4415884466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.4764174780E-002</td>
    <td align="right">0.1135361806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1100099299</td>
    <td align="right">0.1676746997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.1318157750E-002</td>
    <td align="right">5.3805660657E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6634134097E-002</td>
    <td align="right">6.7567993059E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">0.1167547321</td>
    <td align="right">0.3361747513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1213357116</td>
    <td align="right">0.3228655732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.1961540690E-002</td>
    <td align="right">5.5753276252E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5356862039E-002</td>
    <td align="right">0.1030121662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.1440611531E-002</td>
    <td align="right">0.1012512980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9206629912E-002</td>
    <td align="right">3.6929394424E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.5128288222E-002</td>
    <td align="right">9.2947348597E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3316857357E-002</td>
    <td align="right">4.8787257148E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">9.4915273015E-002</td>
    <td align="right">0.1662257362</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2166454387E-002</td>
    <td align="right">0.1131393874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.4158894344E-002</td>
    <td align="right">8.1143122115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1054496424</td>
    <td align="right">0.1211466500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.2273957094E-002</td>
    <td align="right">9.0309280944E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3928788878E-002</td>
    <td align="right">5.7796567343E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.2019681460E-002</td>
    <td align="right">5.0566465969E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2132396749</td>
    <td align="right">0.2187712702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.3009469598E-002</td>
    <td align="right">5.9489573307E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1460265422</td>
    <td align="right">0.1237682658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.0909054899E-002</td>
    <td align="right">2.5163710633E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4362361925E-002</td>
    <td align="right">0.1437811735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.4921942284E-002</td>
    <td align="right">2.3893569966E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9620931510E-002</td>
    <td align="right">0.1234159411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7495232728E-002</td>
    <td align="right">9.4249034467E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2459910800</td>
    <td align="right">2.2727639912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.4475718064E-002</td>
    <td align="right">8.5727342812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8213535923</td>
    <td align="right">8.5250385277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.8135681673E-002</td>
    <td align="right">6.2642153480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1936521794</td>
    <td align="right">1.0434399558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.3066759931E-002</td>
    <td align="right">7.5950737858E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1514658891</td>
    <td align="right">0.3301610159</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.3745448759E-002</td>
    <td align="right">5.2769482052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0888809574E-002</td>
    <td align="right">0.1469904060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5635503841E-002</td>
    <td align="right">0.3173413997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1276064502E-002</td>
    <td align="right">0.2006423057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5560161091E-002</td>
    <td align="right">0.2935339242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0630555362</td>
    <td align="right">14.7612531539</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3839195906E-002</td>
    <td align="right">0.1263172307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5107723068</td>
    <td align="right">2.0511928106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.1984753267E-002</td>
    <td align="right">2.9533326149E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1834057423E-003</td>
    <td align="right">1.0861906115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5580963753E-002</td>
    <td align="right">0.3170998526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1574073314E-002</td>
    <td align="right">0.2494728369</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5581219865E-002</td>
    <td align="right">0.3126056373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1120519003</td>
    <td align="right">0.4503487145</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1270838404</td>
    <td align="right">0.1182500989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6141200052E-002</td>
    <td align="right">8.6382044396E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1170387591</td>
    <td align="right">0.1068195575</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0726696196E-002</td>
    <td align="right">3.7060774008E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.3992945041E-002</td>
    <td align="right">0.2284271739</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1499784679E-002</td>
    <td align="right">8.4411381414E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1043169008</td>
    <td align="right">0.1010396597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5754438795E-003</td>
    <td align="right">9.0456654848E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.0699718009E-002</td>
    <td align="right">6.9633727730E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9412131699E-002</td>
    <td align="right">5.3648981147E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4825488941E-002</td>
    <td align="right">1.5917902607E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8463275168E-003</td>
    <td align="right">7.4827082348E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.6677653239E-002</td>
    <td align="right">3.0458909692E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5187371301E-002</td>
    <td align="right">2.7186627047E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5580486350E-002</td>
    <td align="right">0.1789513823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4243112827E-002</td>
    <td align="right">0.2085708734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5592202296E-002</td>
    <td align="right">0.2889707251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2402185412E-002</td>
    <td align="right">0.2801077104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5592050087E-002</td>
    <td align="right">0.3031660376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3336266861E-002</td>
    <td align="right">0.2946413606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5570071559E-002</td>
    <td align="right">0.2855041402</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2036587839</td>
    <td align="right">0.5914505501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5580644460E-002</td>
    <td align="right">0.2300849477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3015510041</td>
    <td align="right">1.4297186365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:30:29</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       28.90</td>
    <td align="right">       12.40</td>
    <td align="right">       17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -36.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.00</td>
    <td align="right">       90.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:30:29</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     2500.00</td>
    <td align="right">     2450.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     1875.00</td>
    <td align="right">     1837.50</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     1875.00</td>
    <td align="right">     1837.50</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     1875.00</td>
    <td align="right">     1837.50</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.138</td>
    <td align="right">        0.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.138</td>
    <td align="right">     1875.00</td>
    <td align="right">     1837.50</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      380.00</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      380.00</td>
    <td align="right">      380.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">       50.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       37.50</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 114</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       37.50</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 96</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       37.50</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 108</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102_SKYLIGHT</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.190 SHGC=0.600</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       37.50</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 102</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50_FIXEDWINDOW</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.190 SHGC=0.600</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1340.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      285.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1055.00</td>
    <td align="right">       1.901</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:30:29</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:30:29</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN AUTOMOTIVE FACILITY WHOLEBUILDING LIGHTS</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      7.5999</td>
    <td align="right">     1875.00</td>
    <td align="right">    14249.88</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN AUTOMOTIVE FACILITY WHOLEBUILDING 1 LIGHTS</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">      7.5999</td>
    <td align="right">     1875.00</td>
    <td align="right">    14249.88</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN AUTOMOTIVE FACILITY WHOLEBUILDING 2 LIGHTS</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      7.5999</td>
    <td align="right">     1875.00</td>
    <td align="right">    14249.88</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN SPACE FUNCTION MUSEUM RESTORATION ROOM LIGHTS</td>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      9.1999</td>
    <td align="right">     2500.00</td>
    <td align="right">    22999.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       54.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION POST OFFICE SORTING AREA LIGHTS</td>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      7.2999</td>
    <td align="right">     1875.00</td>
    <td align="right">    13687.40</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RELIGIOUS BUILDING FELLOWSHIP HALL LIGHTS</td>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      5.8999</td>
    <td align="right">     1875.00</td>
    <td align="right">    11062.40</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN SPACE FUNCTION RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA LIGHTS</td>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">     16.5060</td>
    <td align="right">     1875.00</td>
    <td align="right">    30948.74</td>
    <td align="right">General</td>
    <td align="right">NECB-I-OCCUPANCY-NECB-I-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       56.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL FACILITY DRESSING/FITTING ROOM LIGHTS</td>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      5.4000</td>
    <td align="right">     1875.00</td>
    <td align="right">    10124.91</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL FACILITY MALL CONCOURSE LIGHTS</td>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      9.6999</td>
    <td align="right">     1875.00</td>
    <td align="right">    18187.35</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       77.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN SPACE FUNCTION SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS) LIGHTS</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">     11.3999</td>
    <td align="right">     1875.00</td>
    <td align="right">    21374.83</td>
    <td align="right">General</td>
    <td align="right">NECB-I-OCCUPANCY-NECB-I-LIGHTING-0.5-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       46.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS) LIGHTS</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     19.4052</td>
    <td align="right">     1875.00</td>
    <td align="right">    36384.79</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.2-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      102.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN SPACE FUNCTION SPORTS ARENA PLAYING AREA CLASS I FACILITY(4) LIGHTS</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     26.5998</td>
    <td align="right">     1875.00</td>
    <td align="right">    49874.58</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN SPACE FUNCTION SPORTS ARENA PLAYING AREA CLASS II FACILITY(4) LIGHTS</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     21.0998</td>
    <td align="right">     2500.00</td>
    <td align="right">    52749.57</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN SPACE FUNCTION SPORTS ARENA PLAYING AREA CLASS III FACILITY(4) LIGHTS</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     18.2998</td>
    <td align="right">     1875.00</td>
    <td align="right">    34312.20</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4) LIGHTS</td>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     12.1999</td>
    <td align="right">     1875.00</td>
    <td align="right">    22874.82</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION TRANSPORTATION FACILITY AIRPORT CONCOURSE LIGHTS</td>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      3.3000</td>
    <td align="right">     1875.00</td>
    <td align="right">     6187.44</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA LIGHTS</td>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      4.8000</td>
    <td align="right">     1875.00</td>
    <td align="right">     8999.93</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION TRANSPORTATION FACILITY TERMINAL TICKET COUNTER LIGHTS</td>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">     2500.00</td>
    <td align="right">    16749.86</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS LIGHTS</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      3.8000</td>
    <td align="right">     2500.00</td>
    <td align="right">     9499.93</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4) LIGHTS</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">     1875.00</td>
    <td align="right">    13874.89</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.5661</td>
    <td align="right">    40000.00</td>
    <td align="right">   422643.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:30:29</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 25TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">    87014.35</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 1 223TONS 0.7KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   783954.05</td>
    <td align="right">        5.18</td>
    <td align="right">6.45</td>
    <td align="right">22.01</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 1 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">    70890.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 2</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   623525.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 5031KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1474546.22</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    87015.97</td>
    <td align="right">   116236.48</td>
    <td align="right">    83051.94</td>
    <td align="right">    33184.53</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">    12480.12</td>
    <td align="right">      126.58</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 308KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96064.93</td>
    <td align="right">    76916.73</td>
    <td align="right">    19148.20</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124357.52</td>
    <td align="right">    96583.31</td>
    <td align="right">    27774.20</td>
    <td align="right">        0.78</td>
    <td align="right">        3.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126410.65</td>
    <td align="right">    97419.82</td>
    <td align="right">    28990.83</td>
    <td align="right">        0.77</td>
    <td align="right">        3.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126410.65</td>
    <td align="right">    97419.82</td>
    <td align="right">    28990.83</td>
    <td align="right">        0.77</td>
    <td align="right">        3.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113524.25</td>
    <td align="right">    90893.79</td>
    <td align="right">    22630.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28498.43</td>
    <td align="right">    22817.42</td>
    <td align="right">     5681.01</td>
    <td align="right">        0.80</td>
    <td align="right">        3.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59624.07</td>
    <td align="right">    47738.32</td>
    <td align="right">    11885.74</td>
    <td align="right">        0.80</td>
    <td align="right">        3.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62970.12</td>
    <td align="right">    50417.36</td>
    <td align="right">    12552.76</td>
    <td align="right">        0.80</td>
    <td align="right">        3.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65523.93</td>
    <td align="right">    52467.22</td>
    <td align="right">    13056.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41596.53</td>
    <td align="right">    32692.99</td>
    <td align="right">     8903.54</td>
    <td align="right">        0.79</td>
    <td align="right">        3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   143291.14</td>
    <td align="right">   189717.16</td>
    <td align="right">   134569.73</td>
    <td align="right">    55147.43</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">    20668.33</td>
    <td align="right">      209.63</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   192670.49</td>
    <td align="right">   249366.41</td>
    <td align="right">   174614.80</td>
    <td align="right">    74751.61</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    27681.39</td>
    <td align="right">      280.76</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   311805.24</td>
    <td align="right">   408549.21</td>
    <td align="right">   288366.33</td>
    <td align="right">   120182.88</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">    44764.31</td>
    <td align="right">      454.02</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   130722.62</td>
    <td align="right">   160271.17</td>
    <td align="right">   110257.19</td>
    <td align="right">    50013.98</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    17634.25</td>
    <td align="right">      178.86</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 308KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     91822.2</td>
    <td align="right">2.51</td>
    <td align="right">8.58</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    119466.0</td>
    <td align="right">2.60</td>
    <td align="right">8.88</td>
    <td align="right">9.39</td>
    <td align="right">9.08</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    121518.6</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
    <td align="right">9.43</td>
    <td align="right">9.12</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    121518.6</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
    <td align="right">9.43</td>
    <td align="right">9.12</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    108193.4</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.10</td>
    <td align="right">8.68</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     27160.2</td>
    <td align="right">2.65</td>
    <td align="right">9.06</td>
    <td align="right">9.56</td>
    <td align="right">9.08</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     56824.3</td>
    <td align="right">2.66</td>
    <td align="right">9.09</td>
    <td align="right">9.59</td>
    <td align="right">9.10</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     60013.2</td>
    <td align="right">2.67</td>
    <td align="right">9.11</td>
    <td align="right">9.61</td>
    <td align="right">9.12</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     62779.4</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">9.80</td>
    <td align="right">9.38</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     39921.8</td>
    <td align="right">2.74</td>
    <td align="right">9.36</td>
    <td align="right">9.89</td>
    <td align="right">9.50</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 308KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   181415.76</td>
    <td align="right">   101230.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25354.71</td>
    <td align="right">    24189.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46647.78</td>
    <td align="right">    43229.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10759.93</td>
    <td align="right">    10260.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16950.51</td>
    <td align="right">    16163.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17455.21</td>
    <td align="right">    16644.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53980.66</td>
    <td align="right">    51500.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10627.36</td>
    <td align="right">    10133.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    24209.83</td>
    <td align="right">    23085.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5880.33</td>
    <td align="right">     5607.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11676.19</td>
    <td align="right">    11133.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90450.25</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   576623.34</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   576623.34</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   576623.34</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   629043.65</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93231.71</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126715.26</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   238602.84</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   231519.59</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   197449.81</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   148844.11</td>
    <td align="right">    82929.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   187808.45</td>
    <td align="right">   104638.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   315648.94</td>
    <td align="right">   175865.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   114979.80</td>
    <td align="right">    64061.54</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        5.46</td>
    <td align="right">     8735.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        5.46</td>
    <td align="right">     8735.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        6.29</td>
    <td align="right">    10064.69</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        6.29</td>
    <td align="right">    10064.69</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        6.29</td>
    <td align="right">    10064.69</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        6.86</td>
    <td align="right">    10979.66</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.72</td>
    <td align="right">     2756.27</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        3.60</td>
    <td align="right">     5766.63</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        3.80</td>
    <td align="right">     6090.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        3.53</td>
    <td align="right">     5649.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.15</td>
    <td align="right">     3446.39</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">        8.69</td>
    <td align="right">     7242.03</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">        8.69</td>
    <td align="right">    15800.48</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">       10.96</td>
    <td align="right">     9137.85</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">       10.96</td>
    <td align="right">    19936.72</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">       18.43</td>
    <td align="right">    15357.94</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">       18.43</td>
    <td align="right">    33507.57</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.30</td>
    <td align="right">      250.00</td>
    <td align="right">        6.71</td>
    <td align="right">     5594.36</td>
    <td align="right">      833.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1000.00</td>
    <td align="right">        6.71</td>
    <td align="right">    12205.63</td>
    <td align="right">     1818.30</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.003455</td>
    <td align="right">      918.43</td>
    <td align="right">   265824.81</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 3</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.030910</td>
    <td align="right">     7750.78</td>
    <td align="right">   250750.78</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.004240</td>
    <td align="right">     1089.44</td>
    <td align="right">   256914.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 4</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.037298</td>
    <td align="right">     9162.60</td>
    <td align="right">   245660.75</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.021939</td>
    <td align="right">     5501.13</td>
    <td align="right">   250750.78</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   902504.53</td>
    <td align="right">    0.001265</td>
    <td align="right">     1691.76</td>
    <td align="right">  1337638.25</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">866GAL NATURALGAS WATER HEATER - 2090KBTU/HR 0.802 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.28</td>
    <td align="right">   612373.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:30:29</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    64180.91</td>
    <td align="right">    70599.00</td>
    <td align="right">       28.24</td>
    <td align="right">       4.960</td>
    <td align="right">       5.456</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       28.90</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.159</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    36755.12</td>
    <td align="right">    40430.64</td>
    <td align="right">       21.56</td>
    <td align="right">       2.841</td>
    <td align="right">       3.125</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00909</td>
    <td align="right">       27.33</td>
    <td align="right">     0.00877</td>
    <td align="right">       1.648</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    73569.28</td>
    <td align="right">    80926.21</td>
    <td align="right">       43.16</td>
    <td align="right">       5.687</td>
    <td align="right">       6.287</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00939</td>
    <td align="right">       28.59</td>
    <td align="right">     0.00877</td>
    <td align="right">       6.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">    52441.63</td>
    <td align="right">    57685.80</td>
    <td align="right">       30.77</td>
    <td align="right">       3.594</td>
    <td align="right">       6.287</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       28.90</td>
    <td align="right">     0.00877</td>
    <td align="right">       6.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    45483.48</td>
    <td align="right">    50031.83</td>
    <td align="right">       26.68</td>
    <td align="right">       3.515</td>
    <td align="right">       3.867</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       25.92</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.219</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    21507.25</td>
    <td align="right">    23657.97</td>
    <td align="right">       12.62</td>
    <td align="right">       1.662</td>
    <td align="right">       3.429</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00937</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       3.429</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">    77602.39</td>
    <td align="right">    85362.63</td>
    <td align="right">       45.53</td>
    <td align="right">       5.112</td>
    <td align="right">       6.287</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       28.90</td>
    <td align="right">     0.00877</td>
    <td align="right">       6.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    38419.81</td>
    <td align="right">    42261.80</td>
    <td align="right">       22.54</td>
    <td align="right">       2.969</td>
    <td align="right">       6.858</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00877</td>
    <td align="right">       6.858</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">    63523.43</td>
    <td align="right">    69875.78</td>
    <td align="right">       37.27</td>
    <td align="right">       4.911</td>
    <td align="right">       5.402</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00980</td>
    <td align="right">       28.28</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.857</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">    65419.95</td>
    <td align="right">    71961.95</td>
    <td align="right">       28.78</td>
    <td align="right">       5.057</td>
    <td align="right">       5.563</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01029</td>
    <td align="right">       20.47</td>
    <td align="right">     0.00877</td>
    <td align="right">       3.810</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">    78939.04</td>
    <td align="right">    86832.94</td>
    <td align="right">       46.31</td>
    <td align="right">       6.102</td>
    <td align="right">       6.713</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00954</td>
    <td align="right">       28.28</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.857</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    39830.06</td>
    <td align="right">    43813.06</td>
    <td align="right">       23.37</td>
    <td align="right">       3.079</td>
    <td align="right">       3.387</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01070</td>
    <td align="right">       20.47</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.857</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    40669.44</td>
    <td align="right">    44736.39</td>
    <td align="right">       23.86</td>
    <td align="right">       3.143</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       23.13</td>
    <td align="right">     0.00877</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    22041.23</td>
    <td align="right">    24245.36</td>
    <td align="right">       12.93</td>
    <td align="right">       1.704</td>
    <td align="right">       1.874</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00950</td>
    <td align="right">       27.08</td>
    <td align="right">     0.00877</td>
    <td align="right">       1.648</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">    43760.87</td>
    <td align="right">    48136.95</td>
    <td align="right">       19.25</td>
    <td align="right">       3.383</td>
    <td align="right">       3.721</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00984</td>
    <td align="right">       25.92</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.197</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    21689.01</td>
    <td align="right">    23857.91</td>
    <td align="right">        9.54</td>
    <td align="right">       1.565</td>
    <td align="right">       1.722</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       17.62</td>
    <td align="right">     0.00877</td>
    <td align="right">       0.762</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    42369.08</td>
    <td align="right">    46605.99</td>
    <td align="right">       24.86</td>
    <td align="right">       3.274</td>
    <td align="right">       3.602</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       28.90</td>
    <td align="right">     0.00877</td>
    <td align="right">       0.572</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">    44743.07</td>
    <td align="right">    49217.38</td>
    <td align="right">       26.25</td>
    <td align="right">       3.458</td>
    <td align="right">       3.804</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       25.92</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    41501.77</td>
    <td align="right">    45651.95</td>
    <td align="right">       24.35</td>
    <td align="right">       3.208</td>
    <td align="right">       3.528</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       28.80</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    24995.53</td>
    <td align="right">    27495.08</td>
    <td align="right">       14.66</td>
    <td align="right">       1.932</td>
    <td align="right">       2.153</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00930</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00877</td>
    <td align="right">       2.153</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    29591.31</td>
    <td align="right">    38468.70</td>
    <td align="right">       15.39</td>
    <td align="right">       1.158</td>
    <td align="right">       2.159</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00631</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.159</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-POST OFFICE SORTING AREA-SPACE FUNCTION SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    11861.60</td>
    <td align="right">    15420.08</td>
    <td align="right">        8.22</td>
    <td align="right">       0.469</td>
    <td align="right">       1.648</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01506</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       1.648</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    39938.94</td>
    <td align="right">    51920.62</td>
    <td align="right">       27.69</td>
    <td align="right">       1.587</td>
    <td align="right">       6.287</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00740</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       6.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">    15623.96</td>
    <td align="right">    20311.15</td>
    <td align="right">       10.83</td>
    <td align="right">       0.603</td>
    <td align="right">       6.287</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01297</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       6.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY DRESSING/FITTING ROOM-SPACE FUNCTION SYS-6 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    25422.06</td>
    <td align="right">    33048.68</td>
    <td align="right">       17.63</td>
    <td align="right">       1.000</td>
    <td align="right">       2.219</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00826</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.219</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL FACILITY MALL CONCOURSE-SPACE FUNCTION SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       3.429</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       3.429</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">    39442.66</td>
    <td align="right">    51275.46</td>
    <td align="right">       27.35</td>
    <td align="right">       1.566</td>
    <td align="right">       6.287</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00724</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       6.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       6.858</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       6.858</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS I FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.857</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.857</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS II FACILITY(4)-SPACE FUNCTION SYS-6 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       3.810</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       3.810</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS III FACILITY(4)-SPACE FUNCTION SYS-6 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">    28949.59</td>
    <td align="right">    37634.47</td>
    <td align="right">       20.07</td>
    <td align="right">       1.045</td>
    <td align="right">       2.857</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00848</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.857</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SPORTS ARENA PLAYING AREA CLASS IV FACILITY(4)-SPACE FUNCTION SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.857</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.857</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY AIRPORT CONCOURSE-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       7.715</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       7.715</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY BAGGAGE/CAROUSEL AREA-SPACE FUNCTION SYS-6 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.648</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       1.648</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TRANSPORTATION FACILITY TERMINAL TICKET COUNTER-SPACE FUNCTION SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.197</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.197</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.762</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.762</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    41920.79</td>
    <td align="right">    54497.03</td>
    <td align="right">       29.07</td>
    <td align="right">       1.667</td>
    <td align="right">       2.167</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00713</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.572</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">    11745.35</td>
    <td align="right">    15268.95</td>
    <td align="right">        8.14</td>
    <td align="right">       0.457</td>
    <td align="right">       2.153</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01465</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     7974.42</td>
    <td align="right">    10366.75</td>
    <td align="right">        5.53</td>
    <td align="right">       0.312</td>
    <td align="right">       2.153</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01509</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.153</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -36.20</td>
    <td align="right">     0.00013</td>
    <td align="right">       2.153</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">        5.46</td>
    <td align="right">        5.46</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      5.4563</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      6.8580</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        0.76</td>
    <td align="right">        0.76</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.7216</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        3.60</td>
    <td align="right">        3.60</td>
    <td align="right">        2.17</td>
    <td align="right">        2.17</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      3.6019</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">        3.80</td>
    <td align="right">        3.80</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      3.8040</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      3.5285</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">        8.69</td>
    <td align="right">        8.69</td>
    <td align="right">        7.93</td>
    <td align="right">        7.93</td>
    <td align="right">      8.6897</td>
    <td align="right">      7.9343</td>
    <td align="right">      8.6897</td>
    <td align="right">      0.9131</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">       10.96</td>
    <td align="right">       10.96</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">     10.9645</td>
    <td align="right">      6.6675</td>
    <td align="right">     10.9645</td>
    <td align="right">      0.6081</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">       18.43</td>
    <td align="right">       18.43</td>
    <td align="right">       13.78</td>
    <td align="right">       13.78</td>
    <td align="right">     18.4280</td>
    <td align="right">     13.7795</td>
    <td align="right">     18.4280</td>
    <td align="right">      0.7477</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">        6.71</td>
    <td align="right">        6.71</td>
    <td align="right">        2.86</td>
    <td align="right">        2.86</td>
    <td align="right">      6.7127</td>
    <td align="right">      2.8575</td>
    <td align="right">      6.7127</td>
    <td align="right">      0.4257</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 1</td>
    <td align="right">   87015.975</td>
    <td align="right">    -999.000</td>
    <td align="right">    5.456324</td>
    <td align="right">  0.00345501</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    87015.97</td>
    <td align="right">    82299.43</td>
    <td align="right">    5.456324</td>
    <td align="right">       25.94</td>
    <td align="right">       16.88</td>
    <td align="right">  0.00884420</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">     39.5688</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889299</td>
    <td align="right">     45.7931</td>
    <td align="right">    70599.00</td>
    <td align="right">        0.00</td>
    <td align="right">    91658.24</td>
    <td align="right">    85496.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 1</td>
    <td align="right">  181415.757</td>
    <td align="right">  181415.757</td>
    <td align="right">    2.159000</td>
    <td align="right">  0.00275561</td>
    <td align="right">    2664.011</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   101230.27</td>
    <td align="right">   181415.76</td>
    <td align="right">    2.159000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00631247</td>
    <td align="right">     36.8398</td>
    <td align="right">    38468.70</td>
    <td align="right">        0.00</td>
    <td align="right">   100800.83</td>
    <td align="right">   100800.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   25354.715</td>
    <td align="right">   25354.715</td>
    <td align="right">    0.937476</td>
    <td align="right">  0.00038512</td>
    <td align="right">     543.112</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    24189.57</td>
    <td align="right">    25354.71</td>
    <td align="right">    0.937476</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01505776</td>
    <td align="right">     86.6517</td>
    <td align="right">    15420.08</td>
    <td align="right">        0.00</td>
    <td align="right">    24202.68</td>
    <td align="right">    24202.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   46647.781</td>
    <td align="right">   46647.781</td>
    <td align="right">    1.160048</td>
    <td align="right">  0.00070856</td>
    <td align="right">    1085.365</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    43229.24</td>
    <td align="right">    46647.78</td>
    <td align="right">    1.160048</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00826002</td>
    <td align="right">     48.0524</td>
    <td align="right">    33048.68</td>
    <td align="right">        0.00</td>
    <td align="right">    43268.92</td>
    <td align="right">    43268.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   10759.926</td>
    <td align="right">   10759.926</td>
    <td align="right">    1.028700</td>
    <td align="right">  0.00016344</td>
    <td align="right">     197.300</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10260.27</td>
    <td align="right">    10759.93</td>
    <td align="right">    1.028700</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10263.47</td>
    <td align="right">    10263.47</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   16950.513</td>
    <td align="right">   16950.513</td>
    <td align="right">    1.620550</td>
    <td align="right">  0.00025747</td>
    <td align="right">     310.814</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    16163.38</td>
    <td align="right">    16950.51</td>
    <td align="right">    1.620550</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16168.43</td>
    <td align="right">    16168.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   17455.206</td>
    <td align="right">   17455.206</td>
    <td align="right">    1.668801</td>
    <td align="right">  0.00026514</td>
    <td align="right">     320.068</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    16644.64</td>
    <td align="right">    17455.21</td>
    <td align="right">    1.668801</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16649.83</td>
    <td align="right">    16649.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   53980.660</td>
    <td align="right">   53980.660</td>
    <td align="right">    2.013801</td>
    <td align="right">  0.00081994</td>
    <td align="right">    1153.981</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    51500.60</td>
    <td align="right">    53980.66</td>
    <td align="right">    2.013801</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00847731</td>
    <td align="right">     55.7471</td>
    <td align="right">    37634.47</td>
    <td align="right">        0.00</td>
    <td align="right">    51528.16</td>
    <td align="right">    51528.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   10627.355</td>
    <td align="right">   10627.355</td>
    <td align="right">    1.016026</td>
    <td align="right">  0.00016142</td>
    <td align="right">     194.869</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10133.85</td>
    <td align="right">    10627.36</td>
    <td align="right">    1.016026</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10137.02</td>
    <td align="right">    10137.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   24209.833</td>
    <td align="right">   24209.833</td>
    <td align="right">    2.314575</td>
    <td align="right">  0.00036773</td>
    <td align="right">     443.925</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    23085.60</td>
    <td align="right">    24209.83</td>
    <td align="right">    2.314575</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23092.81</td>
    <td align="right">    23092.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    5880.334</td>
    <td align="right">    5880.334</td>
    <td align="right">    0.562188</td>
    <td align="right">  0.00008932</td>
    <td align="right">     107.825</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     5607.27</td>
    <td align="right">     5880.33</td>
    <td align="right">    0.562188</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5609.02</td>
    <td align="right">     5609.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   11676.191</td>
    <td align="right">   11676.191</td>
    <td align="right">    1.116299</td>
    <td align="right">  0.00017736</td>
    <td align="right">     214.101</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11133.98</td>
    <td align="right">    11676.19</td>
    <td align="right">    1.116299</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11137.46</td>
    <td align="right">    11137.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 308KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">   96064.927</td>
    <td align="right">   76916.728</td>
    <td align="right">    5.456324</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    97838.01</td>
    <td align="right">    92534.96</td>
    <td align="right">    5.456324</td>
    <td align="right">       25.94</td>
    <td align="right">       16.88</td>
    <td align="right">  0.00884420</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">     39.5688</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889299</td>
    <td align="right">     45.7931</td>
    <td align="right">    70599.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">   90450.254</td>
    <td align="right">   90450.254</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    90450.25</td>
    <td align="right">    90450.25</td>
    <td align="right">    5.456324</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     39.5688</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00631247</td>
    <td align="right">     36.8398</td>
    <td align="right">    38468.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">  124357.516</td>
    <td align="right">   96583.314</td>
    <td align="right">    6.286500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   123426.36</td>
    <td align="right">   118881.31</td>
    <td align="right">    6.286500</td>
    <td align="right">       28.59</td>
    <td align="right">       17.70</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.59</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.70</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00939027</td>
    <td align="right">     48.3228</td>
    <td align="right">    80926.21</td>
    <td align="right">        0.00</td>
    <td align="right">   124327.30</td>
    <td align="right">    94876.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">  576623.344</td>
    <td align="right">  576623.344</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   576623.34</td>
    <td align="right">   576623.34</td>
    <td align="right">    6.286500</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00740354</td>
    <td align="right">     43.1320</td>
    <td align="right">    51920.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">  126410.649</td>
    <td align="right">   97419.823</td>
    <td align="right">    6.286500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   125456.08</td>
    <td align="right">   120912.16</td>
    <td align="right">    6.286500</td>
    <td align="right">       28.90</td>
    <td align="right">       17.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883888</td>
    <td align="right">     45.5178</td>
    <td align="right">    57685.80</td>
    <td align="right">        0.00</td>
    <td align="right">   126379.94</td>
    <td align="right">    95737.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">  576623.344</td>
    <td align="right">  576623.344</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   576623.34</td>
    <td align="right">   576623.34</td>
    <td align="right">    6.286500</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01296876</td>
    <td align="right">     74.8806</td>
    <td align="right">    20311.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">  126410.649</td>
    <td align="right">   97419.823</td>
    <td align="right">    6.286500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   125456.08</td>
    <td align="right">   120912.16</td>
    <td align="right">    6.286500</td>
    <td align="right">       28.90</td>
    <td align="right">       17.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00858625</td>
    <td align="right">     44.2333</td>
    <td align="right">    85362.63</td>
    <td align="right">        0.00</td>
    <td align="right">   126379.94</td>
    <td align="right">    95737.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">  576623.344</td>
    <td align="right">  576623.344</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   576623.34</td>
    <td align="right">   576623.34</td>
    <td align="right">    6.286500</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00724312</td>
    <td align="right">     42.2087</td>
    <td align="right">    51275.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">  113524.251</td>
    <td align="right">   90893.789</td>
    <td align="right">    6.858000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   114669.93</td>
    <td align="right">   108283.41</td>
    <td align="right">    6.858000</td>
    <td align="right">       22.33</td>
    <td align="right">       15.57</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.33</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.57</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900505</td>
    <td align="right">     46.3620</td>
    <td align="right">    42261.80</td>
    <td align="right">        0.00</td>
    <td align="right">   113496.67</td>
    <td align="right">    89203.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">  629043.648</td>
    <td align="right">  629043.648</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   629043.65</td>
    <td align="right">   629043.65</td>
    <td align="right">    6.858000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">   28498.429</td>
    <td align="right">   22817.417</td>
    <td align="right">    1.721590</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    29165.03</td>
    <td align="right">    27688.70</td>
    <td align="right">    1.721590</td>
    <td align="right">       21.10</td>
    <td align="right">       15.09</td>
    <td align="right">  0.00871777</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       17.62</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.85</td>
    <td align="right">     44.2614</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00867653</td>
    <td align="right">     44.6914</td>
    <td align="right">    23857.91</td>
    <td align="right">        0.00</td>
    <td align="right">    28491.51</td>
    <td align="right">    22392.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">   93231.714</td>
    <td align="right">   93231.714</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    93231.71</td>
    <td align="right">    93231.71</td>
    <td align="right">    1.721590</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     44.2614</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">   59624.068</td>
    <td align="right">   47738.324</td>
    <td align="right">    3.601890</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    61632.48</td>
    <td align="right">    59711.88</td>
    <td align="right">    3.601890</td>
    <td align="right">       24.78</td>
    <td align="right">       16.35</td>
    <td align="right">  0.00867838</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">     15.8667</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00866116</td>
    <td align="right">     44.6134</td>
    <td align="right">    46605.99</td>
    <td align="right">        0.00</td>
    <td align="right">    59609.58</td>
    <td align="right">    46850.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">  126715.258</td>
    <td align="right">  126715.258</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   126715.26</td>
    <td align="right">   126715.26</td>
    <td align="right">    3.601890</td>
    <td align="right">        6.53</td>
    <td align="right">        5.31</td>
    <td align="right">  0.00527967</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     15.8667</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00712535</td>
    <td align="right">     41.5310</td>
    <td align="right">    54497.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">   62970.120</td>
    <td align="right">   50417.358</td>
    <td align="right">    3.804025</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    62932.80</td>
    <td align="right">    59331.41</td>
    <td align="right">    3.804025</td>
    <td align="right">       25.09</td>
    <td align="right">       16.59</td>
    <td align="right">  0.00884412</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.92</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.81</td>
    <td align="right">     56.5887</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894113</td>
    <td align="right">     46.0379</td>
    <td align="right">    49217.38</td>
    <td align="right">        0.00</td>
    <td align="right">    62954.82</td>
    <td align="right">    49479.53</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">  238602.839</td>
    <td align="right">  238602.839</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   238602.84</td>
    <td align="right">   238602.84</td>
    <td align="right">    3.804025</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     56.5887</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01465201</td>
    <td align="right">     84.3764</td>
    <td align="right">    15268.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">   65523.928</td>
    <td align="right">   52467.215</td>
    <td align="right">    3.528491</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    66015.41</td>
    <td align="right">    62391.13</td>
    <td align="right">    3.528491</td>
    <td align="right">       26.93</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00887159</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.77</td>
    <td align="right">     61.0077</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903102</td>
    <td align="right">     46.4944</td>
    <td align="right">    45651.95</td>
    <td align="right">        0.00</td>
    <td align="right">    65508.01</td>
    <td align="right">    51509.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">  231519.595</td>
    <td align="right">  231519.595</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   231519.59</td>
    <td align="right">   231519.59</td>
    <td align="right">    3.528491</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">     61.0077</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01508943</td>
    <td align="right">     86.8406</td>
    <td align="right">    10366.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">   41596.530</td>
    <td align="right">   32692.993</td>
    <td align="right">    2.152650</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    41289.14</td>
    <td align="right">    39732.32</td>
    <td align="right">    2.152650</td>
    <td align="right">       28.16</td>
    <td align="right">       17.56</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00929938</td>
    <td align="right">     47.8554</td>
    <td align="right">    27495.08</td>
    <td align="right">        0.00</td>
    <td align="right">    41586.42</td>
    <td align="right">    32105.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">  197449.812</td>
    <td align="right">  197449.812</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   197449.81</td>
    <td align="right">   197449.81</td>
    <td align="right">    2.152650</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">  143291.142</td>
    <td align="right">    -999.000</td>
    <td align="right">    8.689712</td>
    <td align="right">  0.00568945</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">   143291.14</td>
    <td align="right">   140594.17</td>
    <td align="right">    8.689712</td>
    <td align="right">       24.49</td>
    <td align="right">       16.41</td>
    <td align="right">  0.00886916</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       24.54</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.34</td>
    <td align="right">     91.3071</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00991400</td>
    <td align="right">     50.9707</td>
    <td align="right">    91716.39</td>
    <td align="right">        0.00</td>
    <td align="right">   141585.22</td>
    <td align="right">   126719.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">  148844.113</td>
    <td align="right">  148844.113</td>
    <td align="right">    2.606914</td>
    <td align="right">  0.00222311</td>
    <td align="right">    1816.335</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    82929.20</td>
    <td align="right">   148844.11</td>
    <td align="right">    2.606914</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    304.3570</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82721.61</td>
    <td align="right">    82721.61</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">  192670.485</td>
    <td align="right">    -999.000</td>
    <td align="right">   10.964500</td>
    <td align="right">  0.00765008</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   192670.49</td>
    <td align="right">   175479.61</td>
    <td align="right">   10.964500</td>
    <td align="right">       24.19</td>
    <td align="right">       16.64</td>
    <td align="right">  0.00927109</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       24.32</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.26</td>
    <td align="right">     60.8099</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01004910</td>
    <td align="right">     51.6597</td>
    <td align="right">   141837.72</td>
    <td align="right">        0.00</td>
    <td align="right">   190797.69</td>
    <td align="right">   158890.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">  187808.454</td>
    <td align="right">  187808.454</td>
    <td align="right">    3.289350</td>
    <td align="right">  0.00280507</td>
    <td align="right">    2291.814</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   104638.37</td>
    <td align="right">   187808.45</td>
    <td align="right">    3.289350</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    202.6996</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104376.43</td>
    <td align="right">   104376.43</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">  311805.237</td>
    <td align="right">    -999.000</td>
    <td align="right">   18.427993</td>
    <td align="right">  0.01238038</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">   311805.24</td>
    <td align="right">   306152.29</td>
    <td align="right">   18.427993</td>
    <td align="right">       24.74</td>
    <td align="right">       16.49</td>
    <td align="right">  0.00886725</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       24.99</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.50</td>
    <td align="right">     74.7748</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00915645</td>
    <td align="right">     47.1312</td>
    <td align="right">   183335.81</td>
    <td align="right">        0.00</td>
    <td align="right">   308371.64</td>
    <td align="right">   275756.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">  315648.936</td>
    <td align="right">  315648.936</td>
    <td align="right">    5.528398</td>
    <td align="right">  0.00471447</td>
    <td align="right">    3851.843</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   175865.29</td>
    <td align="right">   315648.94</td>
    <td align="right">    5.528398</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    249.2494</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00888588</td>
    <td align="right">     51.6418</td>
    <td align="right">    48468.76</td>
    <td align="right">        0.00</td>
    <td align="right">   175425.06</td>
    <td align="right">   175425.06</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">  130722.624</td>
    <td align="right">    -999.000</td>
    <td align="right">    6.712669</td>
    <td align="right">  0.00519041</td>
    <td align="right">    -999.000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   130722.62</td>
    <td align="right">   121369.36</td>
    <td align="right">    6.712669</td>
    <td align="right">       25.82</td>
    <td align="right">       17.14</td>
    <td align="right">  0.00921367</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">       28.28</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.60</td>
    <td align="right">     42.5688</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00954275</td>
    <td align="right">     49.0979</td>
    <td align="right">    86832.94</td>
    <td align="right">        0.00</td>
    <td align="right">   129782.48</td>
    <td align="right">   110565.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">  114979.801</td>
    <td align="right">  114979.801</td>
    <td align="right">    2.013801</td>
    <td align="right">  0.00171732</td>
    <td align="right">    1403.091</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    64061.54</td>
    <td align="right">   114979.80</td>
    <td align="right">    2.013801</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">    141.8959</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00847731</td>
    <td align="right">     55.7471</td>
    <td align="right">    37634.47</td>
    <td align="right">        0.00</td>
    <td align="right">    63901.18</td>
    <td align="right">    63901.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    14:30:29</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   87015.975</td>
    <td align="right">    -999.000</td>
    <td align="right">    5.456324</td>
    <td align="right">  0.00345501</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.456324</td>
    <td align="right">  6.28859021</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  3.45465303</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">    87014.35</td>
    <td align="right">    100.0019</td>
    <td align="right">  100.000000</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    87015.97</td>
    <td align="right">    82299.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.28859021</td>
    <td align="right">    5.456324</td>
    <td align="right">       25.94</td>
    <td align="right">       16.88</td>
    <td align="right">  0.00884420</td>
    <td align="right">     48609.1</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">  3.45465303</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">       0.000</td>
    <td align="right">    87015.97</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">  2.15900000</td>
    <td align="right">     39.5688</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889299</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889299</td>
    <td align="right">     45.7931</td>
    <td align="right">    70599.00</td>
    <td align="right">        0.00</td>
    <td align="right">    91658.24</td>
    <td align="right">    85496.10</td>
    <td align="right">  6.28859021</td>
    <td align="right">       25.94</td>
    <td align="right">       17.34</td>
    <td align="right">  0.00884420</td>
    <td align="right">     48609.1</td>
    <td align="right">       12.63</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00845603</td>
    <td align="right">     34033.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  181415.757</td>
    <td align="right">  181415.757</td>
    <td align="right">    2.159000</td>
    <td align="right">  0.00275561</td>
    <td align="right">    2664.011</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.456324</td>
    <td align="right">  6.28859021</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      6.8705</td>
    <td align="right">   12.560541</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   101230.27</td>
    <td align="right">   181415.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.48831760</td>
    <td align="right">    2.159000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  2.75532854</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">   101230.27</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.15900000</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00631247</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00631247</td>
    <td align="right">     36.8398</td>
    <td align="right">    38468.70</td>
    <td align="right">        0.00</td>
    <td align="right">   100800.83</td>
    <td align="right">   100800.83</td>
    <td align="right">  2.48831760</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       56.91</td>
    <td align="right">       20.36</td>
    <td align="right">  0.00012581</td>
    <td align="right">     57508.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   25354.715</td>
    <td align="right">   25354.715</td>
    <td align="right">    0.937476</td>
    <td align="right">  0.00038512</td>
    <td align="right">     543.112</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      1.6418</td>
    <td align="right">    1.755465</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    24189.57</td>
    <td align="right">    25354.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.08047097</td>
    <td align="right">    0.937476</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.38508545</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24189.57</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.66</td>
    <td align="right">  0.01505776</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01505776</td>
    <td align="right">     86.6517</td>
    <td align="right">    15420.08</td>
    <td align="right">        0.00</td>
    <td align="right">    24202.68</td>
    <td align="right">    24202.68</td>
    <td align="right">  1.08047097</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       38.57</td>
    <td align="right">       20.72</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59334.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   46647.781</td>
    <td align="right">   46647.781</td>
    <td align="right">    1.160048</td>
    <td align="right">  0.00070856</td>
    <td align="right">    1085.365</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      2.9340</td>
    <td align="right">    3.229716</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    43229.24</td>
    <td align="right">    46647.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.33699303</td>
    <td align="right">    1.160048</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.70848290</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    43229.24</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.71</td>
    <td align="right">  0.00826002</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00826002</td>
    <td align="right">     48.0524</td>
    <td align="right">    33048.68</td>
    <td align="right">        0.00</td>
    <td align="right">    43268.92</td>
    <td align="right">    43268.92</td>
    <td align="right">  1.33699303</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       48.34</td>
    <td align="right">       23.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69297.6</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10759.926</td>
    <td align="right">   10759.926</td>
    <td align="right">    1.028700</td>
    <td align="right">  0.00016344</td>
    <td align="right">     197.300</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      0.6964</td>
    <td align="right">    0.744977</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10260.27</td>
    <td align="right">    10759.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18561015</td>
    <td align="right">    1.028700</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.16342092</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10260.27</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10263.47</td>
    <td align="right">    10263.47</td>
    <td align="right">  1.18561015</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16950.513</td>
    <td align="right">   16950.513</td>
    <td align="right">    1.620550</td>
    <td align="right">  0.00025747</td>
    <td align="right">     310.814</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      1.0970</td>
    <td align="right">    1.173589</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    16163.38</td>
    <td align="right">    16950.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86773597</td>
    <td align="right">    1.620550</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.25744309</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16163.38</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16168.43</td>
    <td align="right">    16168.43</td>
    <td align="right">  1.86773597</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17455.206</td>
    <td align="right">   17455.206</td>
    <td align="right">    1.668801</td>
    <td align="right">  0.00026514</td>
    <td align="right">     320.068</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      1.1297</td>
    <td align="right">    1.208532</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    16644.64</td>
    <td align="right">    17455.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.92334683</td>
    <td align="right">    1.668801</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.26510832</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16644.64</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16649.83</td>
    <td align="right">    16649.83</td>
    <td align="right">  1.92334683</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   53980.660</td>
    <td align="right">   53980.660</td>
    <td align="right">    2.013801</td>
    <td align="right">  0.00081994</td>
    <td align="right">    1153.981</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      3.4954</td>
    <td align="right">    3.737417</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    51500.60</td>
    <td align="right">    53980.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.32097085</td>
    <td align="right">    2.013801</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.81985410</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    51500.60</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.74</td>
    <td align="right">  0.00847731</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00847731</td>
    <td align="right">     55.7471</td>
    <td align="right">    37634.47</td>
    <td align="right">        0.00</td>
    <td align="right">    51528.16</td>
    <td align="right">    51528.16</td>
    <td align="right">  2.32097085</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       38.37</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59135.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10627.355</td>
    <td align="right">   10627.355</td>
    <td align="right">    1.016026</td>
    <td align="right">  0.00016142</td>
    <td align="right">     194.869</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      0.6878</td>
    <td align="right">    0.735798</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10133.85</td>
    <td align="right">    10627.36</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.17100254</td>
    <td align="right">    1.016026</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.16140745</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10133.85</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10137.02</td>
    <td align="right">    10137.02</td>
    <td align="right">  1.17100254</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   24209.833</td>
    <td align="right">   24209.833</td>
    <td align="right">    2.314575</td>
    <td align="right">  0.00036773</td>
    <td align="right">     443.925</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      1.5668</td>
    <td align="right">    1.676197</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    23085.60</td>
    <td align="right">    24209.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.66762284</td>
    <td align="right">    2.314575</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.36769708</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23085.60</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23092.81</td>
    <td align="right">    23092.81</td>
    <td align="right">  2.66762284</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5880.334</td>
    <td align="right">    5880.334</td>
    <td align="right">    0.562188</td>
    <td align="right">  0.00008932</td>
    <td align="right">     107.825</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      0.3806</td>
    <td align="right">    0.407132</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     5607.27</td>
    <td align="right">     5880.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64793979</td>
    <td align="right">    0.562188</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.08931006</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5607.27</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5609.02</td>
    <td align="right">     5609.02</td>
    <td align="right">  0.64793979</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11676.191</td>
    <td align="right">   11676.191</td>
    <td align="right">    1.116299</td>
    <td align="right">  0.00017736</td>
    <td align="right">     214.101</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 21.93638460</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1473398.51</td>
    <td align="right">      0.7557</td>
    <td align="right">    0.808415</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11133.98</td>
    <td align="right">    11676.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.28657123</td>
    <td align="right">    1.116299</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.17733709</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11133.98</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11137.46</td>
    <td align="right">    11137.46</td>
    <td align="right">  1.28657123</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 308KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   96064.927</td>
    <td align="right">   76916.728</td>
    <td align="right">    5.456324</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2809</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.456324</td>
    <td align="right">  6.28859021</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    97838.01</td>
    <td align="right">    92534.96</td>
    <td align="right">      0.9819</td>
    <td align="right">  6.28859021</td>
    <td align="right">    5.456324</td>
    <td align="right">       25.94</td>
    <td align="right">       16.88</td>
    <td align="right">  0.00884420</td>
    <td align="right">     48609.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    8735.578</td>
    <td align="right">    89102.43</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">  2.15900000</td>
    <td align="right">     39.5688</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889299</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889299</td>
    <td align="right">     45.7931</td>
    <td align="right">    70599.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6.03961555</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">SP-MUSEUM RESTORATION ROOM-SPACE FUNCTION SYS-2 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   90450.254</td>
    <td align="right">   90450.254</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.456324</td>
    <td align="right">  6.28859021</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    90450.25</td>
    <td align="right">    90450.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.28859021</td>
    <td align="right">    5.456324</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    90450.25</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.15900000</td>
    <td align="right">     39.5688</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00631247</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00631247</td>
    <td align="right">     36.8398</td>
    <td align="right">    38468.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 397KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  124357.516</td>
    <td align="right">   96583.314</td>
    <td align="right">    6.286500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.286500</td>
    <td align="right">  7.24539537</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   123426.36</td>
    <td align="right">   118881.31</td>
    <td align="right">      1.0075</td>
    <td align="right">  7.24539537</td>
    <td align="right">    6.286500</td>
    <td align="right">       28.59</td>
    <td align="right">       17.70</td>
    <td align="right">  0.00876969</td>
    <td align="right">     51126.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10064.690</td>
    <td align="right">   113361.67</td>
    <td align="right">       28.59</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.70</td>
    <td align="right">  6.28650000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00939027</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00939027</td>
    <td align="right">     48.3228</td>
    <td align="right">    80926.21</td>
    <td align="right">        0.00</td>
    <td align="right">   124327.30</td>
    <td align="right">    94876.82</td>
    <td align="right">  6.95853937</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.33</td>
    <td align="right">       13.31</td>
    <td align="right">  0.00951952</td>
    <td align="right">     37440.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RELIGIOUS BUILDING FELLOWSHIP HALL-SPACE FUNCTION SYS-3 FLR-4 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  576623.344</td>
    <td align="right">  576623.344</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.286500</td>
    <td align="right">  7.24539537</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   576623.34</td>
    <td align="right">   576623.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.24539537</td>
    <td align="right">    6.286500</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   576623.34</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  6.28650000</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.83</td>
    <td align="right">  0.00740354</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00740354</td>
    <td align="right">     43.1320</td>
    <td align="right">    51920.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 404KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  126410.649</td>
    <td align="right">   97419.823</td>
    <td align="right">    6.286500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.286500</td>
    <td align="right">  7.24539537</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   125456.08</td>
    <td align="right">   120912.16</td>
    <td align="right">      1.0076</td>
    <td align="right">  7.24539537</td>
    <td align="right">    6.286500</td>
    <td align="right">       28.90</td>
    <td align="right">       17.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">     51443.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10064.690</td>
    <td align="right">   115391.39</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">  6.28650000</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00883888</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883888</td>
    <td align="right">     45.5178</td>
    <td align="right">    57685.80</td>
    <td align="right">        0.00</td>
    <td align="right">   126379.94</td>
    <td align="right">    95737.86</td>
    <td align="right">  6.95853937</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.21</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00945238</td>
    <td align="right">     37145.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RELIGIOUS BUILDING WORSHIP/PULPIT/CHOIR AREA-SPACE FUNCTION SYS-3 FLR-3 SCH-I HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  576623.344</td>
    <td align="right">  576623.344</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.286500</td>
    <td align="right">  7.24539537</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   576623.34</td>
    <td align="right">   576623.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.24539537</td>
    <td align="right">    6.286500</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   576623.34</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  6.28650000</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.42</td>
    <td align="right">  0.01296876</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01296876</td>
    <td align="right">     74.8806</td>
    <td align="right">    20311.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 404KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  126410.649</td>
    <td align="right">   97419.823</td>
    <td align="right">    6.286500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.286500</td>
    <td align="right">  7.24539537</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   125456.08</td>
    <td align="right">   120912.16</td>
    <td align="right">      1.0076</td>
    <td align="right">  7.24539537</td>
    <td align="right">    6.286500</td>
    <td align="right">       28.90</td>
    <td align="right">       17.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">     51443.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10064.690</td>
    <td align="right">   115391.39</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">  6.28650000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00858625</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00858625</td>
    <td align="right">     44.2333</td>
    <td align="right">    85362.63</td>
    <td align="right">        0.00</td>
    <td align="right">   126379.94</td>
    <td align="right">    95737.86</td>
    <td align="right">  6.95853937</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.21</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00945238</td>
    <td align="right">     37145.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 CHAPEL (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-4 SCH-I HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  576623.344</td>
    <td align="right">  576623.344</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.286500</td>
    <td align="right">  7.24539537</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   576623.34</td>
    <td align="right">   576623.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.24539537</td>
    <td align="right">    6.286500</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   576623.34</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  6.28650000</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.83</td>
    <td align="right">  0.00724312</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00724312</td>
    <td align="right">     42.2087</td>
    <td align="right">    51275.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 387KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  113524.251</td>
    <td align="right">   90893.789</td>
    <td align="right">    6.858000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.25012</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.858000</td>
    <td align="right">  7.90406768</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   114669.93</td>
    <td align="right">   108283.41</td>
    <td align="right">      0.9900</td>
    <td align="right">  7.90406768</td>
    <td align="right">    6.858000</td>
    <td align="right">       22.33</td>
    <td align="right">       15.57</td>
    <td align="right">  0.00876969</td>
    <td align="right">     44732.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10979.662</td>
    <td align="right">   103690.27</td>
    <td align="right">       22.33</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.57</td>
    <td align="right">  6.85800000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900505</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900505</td>
    <td align="right">     46.3620</td>
    <td align="right">    42261.80</td>
    <td align="right">        0.00</td>
    <td align="right">   113496.67</td>
    <td align="right">    89203.05</td>
    <td align="right">  7.59113386</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-SPACE DESIGNED TO ANSI/IES RP-28 RECREATION ROOM (USED PRIMARILY BY RESIDENTS)-SPACE FUNCTION SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  629043.648</td>
    <td align="right">  629043.648</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.858000</td>
    <td align="right">  7.90406768</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   629043.65</td>
    <td align="right">   629043.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.90406768</td>
    <td align="right">    6.858000</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   629043.65</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  6.85800000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 97KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28498.429</td>
    <td align="right">   22817.417</td>
    <td align="right">    1.721590</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.39541</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0459</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.721590</td>
    <td align="right">  1.98418852</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    29165.03</td>
    <td align="right">    27688.70</td>
    <td align="right">      0.9771</td>
    <td align="right">  1.98418852</td>
    <td align="right">    1.721590</td>
    <td align="right">       21.10</td>
    <td align="right">       15.09</td>
    <td align="right">  0.00871777</td>
    <td align="right">     43349.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2756.267</td>
    <td align="right">    26408.76</td>
    <td align="right">       17.62</td>
    <td align="right">  0.00876969</td>
    <td align="right">       13.85</td>
    <td align="right">  0.76200000</td>
    <td align="right">     44.2614</td>
    <td align="right">       23.87</td>
    <td align="right">  0.00867653</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00867653</td>
    <td align="right">     44.6914</td>
    <td align="right">    23857.91</td>
    <td align="right">        0.00</td>
    <td align="right">    28491.51</td>
    <td align="right">    22392.98</td>
    <td align="right">  1.90563154</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA MEDIUM TO BULKY PALLETIZED ITEMS-SPACE FUNCTION SYS-4 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   93231.714</td>
    <td align="right">   93231.714</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.721590</td>
    <td align="right">  1.98418852</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    93231.71</td>
    <td align="right">    93231.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.98418852</td>
    <td align="right">    1.721590</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    93231.71</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.76200000</td>
    <td align="right">     44.2614</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 203KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   59624.068</td>
    <td align="right">   47738.324</td>
    <td align="right">    3.601890</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.02961</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9727</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.601890</td>
    <td align="right">  4.15129514</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    61632.48</td>
    <td align="right">    59711.88</td>
    <td align="right">      0.9674</td>
    <td align="right">  4.15129514</td>
    <td align="right">    3.601890</td>
    <td align="right">       24.78</td>
    <td align="right">       16.35</td>
    <td align="right">  0.00867838</td>
    <td align="right">     47001.1</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    5766.628</td>
    <td align="right">    55865.85</td>
    <td align="right">       28.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.80</td>
    <td align="right">  0.57150000</td>
    <td align="right">     15.8667</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00866116</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00866116</td>
    <td align="right">     44.6134</td>
    <td align="right">    46605.99</td>
    <td align="right">        0.00</td>
    <td align="right">    59609.58</td>
    <td align="right">    46850.33</td>
    <td align="right">  3.98693918</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SP-WAREHOUSE STORAGE AREA SMALL HAND-CARRIED ITEMS(4)-SPACE FUNCTION SYS-4 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  126715.258</td>
    <td align="right">  126715.258</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.601890</td>
    <td align="right">  4.15129514</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   126715.26</td>
    <td align="right">   126715.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.15129514</td>
    <td align="right">    3.601890</td>
    <td align="right">        6.53</td>
    <td align="right">        5.31</td>
    <td align="right">  0.00527967</td>
    <td align="right">     19828.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   126715.26</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.57150000</td>
    <td align="right">     15.8667</td>
    <td align="right">       21.83</td>
    <td align="right">  0.00712535</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00712535</td>
    <td align="right">     41.5310</td>
    <td align="right">    54497.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 215KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   62970.120</td>
    <td align="right">   50417.358</td>
    <td align="right">    3.804025</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.01233</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2808</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.804025</td>
    <td align="right">  4.38426229</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    62932.80</td>
    <td align="right">    59331.41</td>
    <td align="right">      1.0006</td>
    <td align="right">  4.38426229</td>
    <td align="right">    3.804025</td>
    <td align="right">       25.09</td>
    <td align="right">       16.59</td>
    <td align="right">  0.00884412</td>
    <td align="right">     47740.8</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6090.246</td>
    <td align="right">    56842.55</td>
    <td align="right">       25.92</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.81</td>
    <td align="right">  2.15265000</td>
    <td align="right">     56.5887</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894113</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894113</td>
    <td align="right">     46.0379</td>
    <td align="right">    49217.38</td>
    <td align="right">        0.00</td>
    <td align="right">    62954.82</td>
    <td align="right">    49479.53</td>
    <td align="right">  4.21068281</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 1 SYS-4 FLR-2 SCH-E HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  238602.839</td>
    <td align="right">  238602.839</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.804025</td>
    <td align="right">  4.38426229</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   238602.84</td>
    <td align="right">   238602.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.38426229</td>
    <td align="right">    3.804025</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   238602.84</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.15265000</td>
    <td align="right">     56.5887</td>
    <td align="right">       21.48</td>
    <td align="right">  0.01465201</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01465201</td>
    <td align="right">     84.3764</td>
    <td align="right">    15268.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 208KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65523.928</td>
    <td align="right">   52467.215</td>
    <td align="right">    3.528491</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3318</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.528491</td>
    <td align="right">  4.06670068</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    66015.41</td>
    <td align="right">    62391.13</td>
    <td align="right">      0.9926</td>
    <td align="right">  4.06670068</td>
    <td align="right">    3.528491</td>
    <td align="right">       26.93</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00887159</td>
    <td align="right">     49687.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    5649.117</td>
    <td align="right">    60366.29</td>
    <td align="right">       28.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.77</td>
    <td align="right">  2.15265000</td>
    <td align="right">     61.0077</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903102</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903102</td>
    <td align="right">     46.4944</td>
    <td align="right">    45651.95</td>
    <td align="right">        0.00</td>
    <td align="right">    65508.01</td>
    <td align="right">    51509.27</td>
    <td align="right">  3.90569394</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.78</td>
    <td align="right">       13.73</td>
    <td align="right">  0.00977363</td>
    <td align="right">     38535.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  231519.595</td>
    <td align="right">  231519.595</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.528491</td>
    <td align="right">  4.06670068</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   231519.59</td>
    <td align="right">   231519.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.06670068</td>
    <td align="right">    3.528491</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   231519.59</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.15265000</td>
    <td align="right">     61.0077</td>
    <td align="right">       21.62</td>
    <td align="right">  0.01508943</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01508943</td>
    <td align="right">     86.8406</td>
    <td align="right">    10366.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 133KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-1 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41596.530</td>
    <td align="right">   32692.993</td>
    <td align="right">    2.152650</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.152650</td>
    <td align="right">  2.48099902</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
