
OS:Version,
  {ce593b05-df7e-4e4b-866b-0a90b9c2bfa7}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {420dfff2-cf58-4fde-b103-2181f95982e9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0e2e7022-5885-43a5-b314-3429ea53aaa5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2015_unknown;                       !- Standards Building Type

OS:BuildingStory,
  {feaa202f-e19b-429e-ac4b-e59a9176d3b8}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9ae96377-d766-4952-b96a-9e640d2e8033}, !- Handle
  Transportation facility terminal ticket counter-Space Function, !- Name
  {af7222d7-438a-4004-9045-4a89eb4eb9a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {feaa202f-e19b-429e-ac4b-e59a9176d3b8}, !- Building Story Name
  {7610014b-a711-4b0e-851d-845fe5f80da0}; !- Thermal Zone Name

OS:Surface,
  {ced431a7-bd4b-43f6-a4c7-bcd11071e127}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ae96377-d766-4952-b96a-9e640d2e8033}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7adced-d401-44a7-8ce4-9328fbdd2d05}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ae96377-d766-4952-b96a-9e640d2e8033}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182fe949-b3ed-4df3-9f33-b4bc424c9b03}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ae96377-d766-4952-b96a-9e640d2e8033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4711575a-0487-44c0-8617-3c06f9086655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8411bbdf-e6e9-4df9-8a30-d457c3607b21}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ae96377-d766-4952-b96a-9e640d2e8033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3275eef4-2bc1-4c73-b11f-893fafe80ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20dd94c-78b0-4119-8344-289849d0f770}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ae96377-d766-4952-b96a-9e640d2e8033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1cd6193-1bf1-45f5-924f-fe10ab76a1e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3581de6a-d1dd-46ab-a4ce-a8eb0758d99d}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ae96377-d766-4952-b96a-9e640d2e8033}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4978a56b-381c-4f73-973d-2365439b05cd}, !- Handle
  Transportation facility baggage/carousel area-Space Function, !- Name
  {4972a4a8-548f-4bdd-bab7-cf201e85849a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {feaa202f-e19b-429e-ac4b-e59a9176d3b8}, !- Building Story Name
  {cc96c6e8-057d-4ee6-936e-df042c87229f}; !- Thermal Zone Name

OS:Surface,
  {9e1578de-dd75-44ec-91b7-029f7a23b573}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4978a56b-381c-4f73-973d-2365439b05cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1553e0a4-5916-45b9-8edf-f9a7a7048fee}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4978a56b-381c-4f73-973d-2365439b05cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f99d48f-2562-49c7-becc-2b87ddc4e34b}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4978a56b-381c-4f73-973d-2365439b05cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb5f3923-d3ca-4a33-8818-2bc077ae7eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83138ba-62a9-4fa5-a8b3-b88bf0bb5f28}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4978a56b-381c-4f73-973d-2365439b05cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06f6f913-a9fa-4bc2-bf2d-f823bd029238}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4711575a-0487-44c0-8617-3c06f9086655}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4978a56b-381c-4f73-973d-2365439b05cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {182fe949-b3ed-4df3-9f33-b4bc424c9b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa0b470-bf06-4725-8533-c1703942decb}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4978a56b-381c-4f73-973d-2365439b05cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d05191f-7524-4c30-9e9a-e1b695ffc633}, !- Handle
  Sports arena playing area class III facility(4)-Space Function, !- Name
  {7396a131-5024-4220-8f03-40569b02a436}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {feaa202f-e19b-429e-ac4b-e59a9176d3b8}, !- Building Story Name
  {f442565f-e8a8-4748-9872-a82687cc8ada}; !- Thermal Zone Name

OS:Surface,
  {a9f7c996-f8e7-4773-9647-721f0d7a14b3}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d05191f-7524-4c30-9e9a-e1b695ffc633}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {647c1216-4b0c-4870-b3bd-0abd3e39c793}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d05191f-7524-4c30-9e9a-e1b695ffc633}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f7eae2-0d96-4d99-9f9e-b9d70d99b669}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d05191f-7524-4c30-9e9a-e1b695ffc633}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2cc9ee-c09f-4ccc-98cf-14897e0bae69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e6ecfb0-fa06-4ce7-a9de-1250099b1a6b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d05191f-7524-4c30-9e9a-e1b695ffc633}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6775d41-3e9f-483c-97c5-84de4c9a691f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb5f3923-d3ca-4a33-8818-2bc077ae7eb3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d05191f-7524-4c30-9e9a-e1b695ffc633}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f99d48f-2562-49c7-becc-2b87ddc4e34b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af5b278-5d43-48ba-97c6-8bd496a403ca}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d05191f-7524-4c30-9e9a-e1b695ffc633}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {007a295d-e75f-4936-acba-a8c823441b0a}, !- Handle
  Sports arena playing area class II facility(4)-Space Function, !- Name
  {4638737f-9a5e-438b-9ed3-f26a944b34c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {feaa202f-e19b-429e-ac4b-e59a9176d3b8}, !- Building Story Name
  {3c198e7d-f417-41d7-a8b0-65089a573f70}; !- Thermal Zone Name

OS:Surface,
  {4f493b43-da07-4511-a33f-0fdef277f580}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {007a295d-e75f-4936-acba-a8c823441b0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21451882-cb4c-4485-9fff-79e086711b69}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007a295d-e75f-4936-acba-a8c823441b0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1cd6193-1bf1-45f5-924f-fe10ab76a1e4}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007a295d-e75f-4936-acba-a8c823441b0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c20dd94c-78b0-4119-8344-289849d0f770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0274c3f6-21ca-4e6f-8be7-bd133a299e1f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007a295d-e75f-4936-acba-a8c823441b0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f127e1a0-cde0-4a65-bc7b-bd208582e08e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f2cc9ee-c09f-4ccc-98cf-14897e0bae69}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007a295d-e75f-4936-acba-a8c823441b0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7f7eae2-0d96-4d99-9f9e-b9d70d99b669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fb729c9-d786-41fd-91f3-f3a62f2f7396}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {007a295d-e75f-4936-acba-a8c823441b0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d680291-229b-4237-b00e-4f106fa122ad}, !- Handle
  Sports arena playing area class I facility(4)-Space Function, !- Name
  {b4888191-3272-4f8b-bdf4-98e718298df3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {feaa202f-e19b-429e-ac4b-e59a9176d3b8}, !- Building Story Name
  {843cb022-15af-46db-abb5-6b9b2e205bda}; !- Thermal Zone Name

OS:Surface,
  {8f63c707-3fee-4180-a4ab-e9e349ed3f54}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d680291-229b-4237-b00e-4f106fa122ad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3275eef4-2bc1-4c73-b11f-893fafe80ed4}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d680291-229b-4237-b00e-4f106fa122ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8411bbdf-e6e9-4df9-8a30-d457c3607b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f6f913-a9fa-4bc2-bf2d-f823bd029238}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d680291-229b-4237-b00e-4f106fa122ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83138ba-62a9-4fa5-a8b3-b88bf0bb5f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6775d41-3e9f-483c-97c5-84de4c9a691f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d680291-229b-4237-b00e-4f106fa122ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e6ecfb0-fa06-4ce7-a9de-1250099b1a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f127e1a0-cde0-4a65-bc7b-bd208582e08e}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d680291-229b-4237-b00e-4f106fa122ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0274c3f6-21ca-4e6f-8be7-bd133a299e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbac61ab-3b3c-462b-bc3f-bc2f75b2e677}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d680291-229b-4237-b00e-4f106fa122ad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {b4888191-3272-4f8b-bdf4-98e718298df3}, !- Handle
  Space Function Sports arena playing area class I facility(4), !- Name
  ,                                       !- Default Construction Set Name
  {806b9bca-acec-412c-a5fc-2386a6ce4608}, !- Default Schedule Set Name
  {1437f2f9-5d12-4260-9605-f965b7d9c40c}, !- Group Rendering Name
  {eb54517b-26ce-4424-ac80-c80b31b13c65}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sports arena playing area class I facility(4); !- Standards Space Type

OS:SpaceType,
  {4638737f-9a5e-438b-9ed3-f26a944b34c0}, !- Handle
  Space Function Sports arena playing area class II facility(4), !- Name
  ,                                       !- Default Construction Set Name
  {41b81d76-54dc-4b70-8992-7782a140e77b}, !- Default Schedule Set Name
  {f509d062-0bc9-4f73-8124-36e5e3c8f41c}, !- Group Rendering Name
  {65c9392d-f920-4bf1-a155-8effbed2e8be}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sports arena playing area class II facility(4); !- Standards Space Type

OS:SpaceType,
  {7396a131-5024-4220-8f03-40569b02a436}, !- Handle
  Space Function Sports arena playing area class III facility(4), !- Name
  ,                                       !- Default Construction Set Name
  {7d95d959-4a3d-4c0f-b97c-2c8cedb97331}, !- Default Schedule Set Name
  {01262e62-16f4-4338-bf0b-cc2ba3acc3ca}, !- Group Rendering Name
  {2f68ed75-6d10-48d5-9de0-04e87f3be08c}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sports arena playing area class III facility(4); !- Standards Space Type

OS:SpaceType,
  {4972a4a8-548f-4bdd-bab7-cf201e85849a}, !- Handle
  Space Function Transportation facility baggage/carousel area, !- Name
  ,                                       !- Default Construction Set Name
  {1eeb4ac9-7307-4a06-9dbf-c36728141be9}, !- Default Schedule Set Name
  {e0b9c484-66a6-40a2-8ab1-e19ba0e17820}, !- Group Rendering Name
  {032ad5d4-92f8-452d-a45e-65d1392137a5}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Transportation facility baggage/carousel area; !- Standards Space Type

OS:SpaceType,
  {af7222d7-438a-4004-9045-4a89eb4eb9a8}, !- Handle
  Space Function Transportation facility terminal ticket counter, !- Name
  ,                                       !- Default Construction Set Name
  {a4bb837e-101e-4e03-9ef9-a9fd073af2f7}, !- Default Schedule Set Name
  {29dcc929-55a6-479a-b987-483f827227b1}, !- Group Rendering Name
  {c06207ce-4e56-49f6-a431-5d202dc0a03c}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Transportation facility terminal ticket counter; !- Standards Space Type

OS:YearDescription,
  {23940793-6ac4-425c-bc3c-a1f087c3bddb}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {18d0a574-a126-4143-92f2-ed11a76d01a7}, !- Handle
  Fort McMurray AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716890,                                 !- WMO Number
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  file:///home/osdev/MyGitHub/openstudio-standards/data/weather/CAN_AB_Fort.McMurray.AP.716890_CWEC2016.epw, !- Url
  6848AE0D;                               !- Checksum

OS:Site,
  {0068a472-08bb-4546-b08e-92853313c973}, !- Handle
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {da484626-ea54-4aa6-a01e-d333e260a015}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9852cac7-60c3-48d1-a73d-cf601d443982}, !- Handle
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Taub {dimensionless}
  2.403;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {30f36aa6-5a91-4703-a795-8d659d9f15a1}, !- Handle
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {52eccb5c-c3f5-4c01-9338-7b6da7d502a6}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {1437f2f9-5d12-4260-9605-f965b7d9c40c}, !- Handle
  Space Function Sports arena playing area class I facility(4), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {70df61be-3ee9-4999-8915-734ce5bcacfc}, !- Handle
  Space Function Sports arena playing area class I facility(4) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76d4cb31-12cf-4ef6-b029-df2b108ad7bb}, !- Handle
  Space Function Sports arena playing area class I facility(4) People, !- Name
  {70df61be-3ee9-4999-8915-734ce5bcacfc}, !- People Definition Name
  {b4888191-3272-4f8b-bdf4-98e718298df3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b0180ab5-d586-425c-b211-262dc8a4396b}, !- Work Efficiency Schedule Name
  {d4de7aba-c358-47b0-9e25-153025303257}, !- Clothing Insulation Schedule Name
  {afba8939-bbe9-48c3-96cc-162ad552a389}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d4de7aba-c358-47b0-9e25-153025303257}, !- Handle
  Clothing Schedule,                      !- Name
  {091ab0bd-fb99-4318-afee-e068246ea25e}, !- Schedule Type Limits Name
  {aee02bf4-aa20-413a-9ab8-b88b9634a25f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aee02bf4-aa20-413a-9ab8-b88b9634a25f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {091ab0bd-fb99-4318-afee-e068246ea25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9188fec9-43a2-418d-b2c9-4a02ef165ac2}, !- Handle
  Schedule Rule 1,                        !- Name
  {d4de7aba-c358-47b0-9e25-153025303257}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6045aac-46ef-425f-9870-13a89501c3c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6045aac-46ef-425f-9870-13a89501c3c9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {091ab0bd-fb99-4318-afee-e068246ea25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {091ab0bd-fb99-4318-afee-e068246ea25e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {afba8939-bbe9-48c3-96cc-162ad552a389}, !- Handle
  Air Velocity Schedule,                  !- Name
  {e0d5bc78-1472-4e67-ac42-fc7a4fe09aef}, !- Schedule Type Limits Name
  {d855fce2-6b14-4f21-a497-a5a6ef6c7ddb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d855fce2-6b14-4f21-a497-a5a6ef6c7ddb}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {e0d5bc78-1472-4e67-ac42-fc7a4fe09aef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e0d5bc78-1472-4e67-ac42-fc7a4fe09aef}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b0180ab5-d586-425c-b211-262dc8a4396b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {5576be9b-aa7e-43ad-8a64-1621e57c587a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5576be9b-aa7e-43ad-8a64-1621e57c587a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {afcdf74a-5c3e-4a6e-8bfa-e1ef12edfcba}, !- Handle
  Space Function Sports arena playing area class I facility(4) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  39.7144278386037,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8c404ef5-912e-4ee8-b759-953245465b02}, !- Handle
  Space Function Sports arena playing area class I facility(4) Lights, !- Name
  {afcdf74a-5c3e-4a6e-8bfa-e1ef12edfcba}, !- Lights Definition Name
  {b4888191-3272-4f8b-bdf4-98e718298df3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7e79cb50-79d5-4ea7-aa49-8374551e7de3}, !- Handle
  Space Function Sports arena playing area class I facility(4) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3da400d8-a1b0-4f8c-84fd-9bf24e052a09}, !- Handle
  Space Function Sports arena playing area class I facility(4) Elec Equip, !- Name
  {7e79cb50-79d5-4ea7-aa49-8374551e7de3}, !- Electric Equipment Definition Name
  {b4888191-3272-4f8b-bdf4-98e718298df3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eb54517b-26ce-4424-ac80-c80b31b13c65}, !- Handle
  Space Function Sports arena playing area class I facility(4) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {806b9bca-acec-412c-a5fc-2386a6ce4608}, !- Handle
  Space Function Sports arena playing area class I facility(4) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {555c2047-8cdd-4206-bc2d-503ff2bbc618}, !- Number of People Schedule Name
  {5c5f7131-3fb0-48b5-85d4-ccc00d7fd692}, !- People Activity Level Schedule Name
  {2693db51-9242-4c0b-98c0-f1ecdbce9f54}, !- Lighting Schedule Name
  {cdf895f5-1b59-4197-b8dd-86801e1ad50a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c18b4d16-143e-4dd7-8a76-29f04c2d6e7f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {555c2047-8cdd-4206-bc2d-503ff2bbc618}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {d7507f9f-4074-4aa8-9647-553aa0018d8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7507f9f-4074-4aa8-9647-553aa0018d8a}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {b7b144db-a5ef-4a69-b2b3-87a044a23f6a}, !- Handle
  Schedule Rule 2,                        !- Name
  {555c2047-8cdd-4206-bc2d-503ff2bbc618}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9becdf7-461a-40dc-90d7-b82337a73e8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9becdf7-461a-40dc-90d7-b82337a73e8b}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {db4a1d0c-23d9-47dc-b6ec-4e0118f522ee}, !- Handle
  Schedule Rule 3,                        !- Name
  {555c2047-8cdd-4206-bc2d-503ff2bbc618}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {362c38f6-a0e8-4bb7-a9f2-b23c955a7566}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {362c38f6-a0e8-4bb7-a9f2-b23c955a7566}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {cd7ba192-dcc1-41a1-b91a-45ea1c171fc9}, !- Handle
  Schedule Rule 4,                        !- Name
  {555c2047-8cdd-4206-bc2d-503ff2bbc618}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63424870-6764-498d-92b8-e23ef539d6d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63424870-6764-498d-92b8-e23ef539d6d7}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {5c5f7131-3fb0-48b5-85d4-ccc00d7fd692}, !- Handle
  NECB-Activity,                          !- Name
  {fa4b4acf-31d5-4203-a150-cd0bbe5855df}, !- Schedule Type Limits Name
  {07095b7f-d385-4410-ae49-edeaf4018f89}, !- Default Day Schedule Name
  {b69f457b-18aa-4e66-8f70-90918f1ccdb9}, !- Summer Design Day Schedule Name
  {55625fa6-f0e1-49cb-a30d-0f11ed1a20aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07095b7f-d385-4410-ae49-edeaf4018f89}, !- Handle
  NECB-Activity Default,                  !- Name
  {fa4b4acf-31d5-4203-a150-cd0bbe5855df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d5629f85-4972-46a7-bf66-8713a974dc06}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55625fa6-f0e1-49cb-a30d-0f11ed1a20aa}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {fa4b4acf-31d5-4203-a150-cd0bbe5855df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5b7d3f72-e065-4e74-a42e-df61489a6bea}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b69f457b-18aa-4e66-8f70-90918f1ccdb9}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {fa4b4acf-31d5-4203-a150-cd0bbe5855df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fa4b4acf-31d5-4203-a150-cd0bbe5855df}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2693db51-9242-4c0b-98c0-f1ecdbce9f54}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {09d24496-15d0-42b2-9532-9ce4310e4870}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09d24496-15d0-42b2-9532-9ce4310e4870}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {b36bd82f-3913-49e0-be17-e4ff26f19dbf}, !- Handle
  Schedule Rule 5,                        !- Name
  {2693db51-9242-4c0b-98c0-f1ecdbce9f54}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e9d3a75-d1d1-4590-b43c-a60c883dbbae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e9d3a75-d1d1-4590-b43c-a60c883dbbae}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {396b9f5a-4cc8-4121-bfa7-142605d5f200}, !- Handle
  Schedule Rule 6,                        !- Name
  {2693db51-9242-4c0b-98c0-f1ecdbce9f54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b401847-5acf-4fb1-88bb-52be1cd53ba6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b401847-5acf-4fb1-88bb-52be1cd53ba6}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {f9262a3a-2232-4887-b9c0-008c9bc67d68}, !- Handle
  Schedule Rule 7,                        !- Name
  {2693db51-9242-4c0b-98c0-f1ecdbce9f54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5ec6e96-3b8b-455c-826b-ec6f4500a4b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5ec6e96-3b8b-455c-826b-ec6f4500a4b6}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {cdf895f5-1b59-4197-b8dd-86801e1ad50a}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {06f3c4f1-404b-444b-9e6a-fdb9208cd6e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06f3c4f1-404b-444b-9e6a-fdb9208cd6e3}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9dfc3e76-fe78-4a0b-bb71-0643e381891a}, !- Handle
  Schedule Rule 8,                        !- Name
  {cdf895f5-1b59-4197-b8dd-86801e1ad50a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7cf3f493-301a-420e-90ee-42f47d244b5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cf3f493-301a-420e-90ee-42f47d244b5a}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {76d5bfef-31ab-491d-bd29-711e43b0a9f3}, !- Handle
  Schedule Rule 9,                        !- Name
  {cdf895f5-1b59-4197-b8dd-86801e1ad50a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {083a25af-a1cc-444a-985c-a90f0c7e8fbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {083a25af-a1cc-444a-985c-a90f0c7e8fbe}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ed852edc-5e19-486f-a261-a84dd838d717}, !- Handle
  Schedule Rule 10,                       !- Name
  {cdf895f5-1b59-4197-b8dd-86801e1ad50a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2b29a5b-8a6b-46dd-9409-435099900f58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2b29a5b-8a6b-46dd-9409-435099900f58}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {c18b4d16-143e-4dd7-8a76-29f04c2d6e7f}, !- Handle
  Always On,                              !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {024c7488-4b13-4c82-a1de-81a45d4d4f0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {024c7488-4b13-4c82-a1de-81a45d4d4f0a}, !- Handle
  Always On Default,                      !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {24aa831b-fc27-4dfb-a12c-25ea18c0722c}, !- Handle
  Space Function Sports arena playing area class I facility(4) Thermostat, !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Heating Setpoint Temperature Schedule Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  {d381f4de-e8dc-41a7-9add-67afa2f2482f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d381f4de-e8dc-41a7-9add-67afa2f2482f}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {170702a5-be66-42e4-b754-73e91d351886}, !- Handle
  Schedule Rule 11,                       !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c1a95128-febc-42f3-8a29-de617d9901ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1a95128-febc-42f3-8a29-de617d9901ab}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {d1d9be62-bf78-4498-939d-3f86f5f93169}, !- Handle
  Schedule Rule 12,                       !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48bd877e-17df-4e28-bf7d-0b863f5ef92b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48bd877e-17df-4e28-bf7d-0b863f5ef92b}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2f6ab739-2bcf-48f7-9b9e-95e951dd3caa}, !- Handle
  Schedule Rule 13,                       !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {023182bb-f2ba-4be4-b9ce-0d7ef73f03f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {023182bb-f2ba-4be4-b9ce-0d7ef73f03f5}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  {dacbb971-ed48-4550-a636-e0b43f0e1f1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dacbb971-ed48-4550-a636-e0b43f0e1f1d}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4bfb5e3f-7cde-4d73-9c05-4807f1426bcc}, !- Handle
  Schedule Rule 14,                       !- Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57bd909b-1ffc-475b-8d89-36a7925c344e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57bd909b-1ffc-475b-8d89-36a7925c344e}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2302576a-3e98-4fd4-92b5-6c4bed664d4d}, !- Handle
  Schedule Rule 15,                       !- Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af2c186f-0d67-4ffc-8e03-95175b75bcd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af2c186f-0d67-4ffc-8e03-95175b75bcd6}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {553d22da-26fe-4525-91c3-1e4fc663a202}, !- Handle
  Schedule Rule 16,                       !- Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2edb53f1-3a9c-4c8e-a92e-150c912f15a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2edb53f1-3a9c-4c8e-a92e-150c912f15a7}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {f509d062-0bc9-4f73-8124-36e5e3c8f41c}, !- Handle
  Space Function Sports arena playing area class II facility(4), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b0587a1b-b694-4222-a5ba-1170f16c95e3}, !- Handle
  Space Function Sports arena playing area class II facility(4) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {83b0ccbf-f9a1-45f1-8c56-2b2c48bb71d1}, !- Handle
  Space Function Sports arena playing area class II facility(4) People, !- Name
  {b0587a1b-b694-4222-a5ba-1170f16c95e3}, !- People Definition Name
  {4638737f-9a5e-438b-9ed3-f26a944b34c0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b0180ab5-d586-425c-b211-262dc8a4396b}, !- Work Efficiency Schedule Name
  {d4de7aba-c358-47b0-9e25-153025303257}, !- Clothing Insulation Schedule Name
  {afba8939-bbe9-48c3-96cc-162ad552a389}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f03fcf31-be9e-4fa3-a5ea-2182805792f4}, !- Handle
  Space Function Sports arena playing area class II facility(4) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.909412620147,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {47c34cf0-a43a-4159-a392-1070c29b4c12}, !- Handle
  Space Function Sports arena playing area class II facility(4) Lights, !- Name
  {f03fcf31-be9e-4fa3-a5ea-2182805792f4}, !- Lights Definition Name
  {4638737f-9a5e-438b-9ed3-f26a944b34c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a6aa5114-b812-4f6e-ad30-7d97e1466eb5}, !- Handle
  Space Function Sports arena playing area class II facility(4) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5d580231-2482-46bf-ad96-88531509746f}, !- Handle
  Space Function Sports arena playing area class II facility(4) Elec Equip, !- Name
  {a6aa5114-b812-4f6e-ad30-7d97e1466eb5}, !- Electric Equipment Definition Name
  {4638737f-9a5e-438b-9ed3-f26a944b34c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {65c9392d-f920-4bf1-a155-8effbed2e8be}, !- Handle
  Space Function Sports arena playing area class II facility(4) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {41b81d76-54dc-4b70-8992-7782a140e77b}, !- Handle
  Space Function Sports arena playing area class II facility(4) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {555c2047-8cdd-4206-bc2d-503ff2bbc618}, !- Number of People Schedule Name
  {5c5f7131-3fb0-48b5-85d4-ccc00d7fd692}, !- People Activity Level Schedule Name
  {2693db51-9242-4c0b-98c0-f1ecdbce9f54}, !- Lighting Schedule Name
  {cdf895f5-1b59-4197-b8dd-86801e1ad50a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c18b4d16-143e-4dd7-8a76-29f04c2d6e7f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56c5240d-b5ad-4242-83b3-6d73ab18784d}, !- Handle
  Space Function Sports arena playing area class II facility(4) Thermostat, !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Heating Setpoint Temperature Schedule Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {01262e62-16f4-4338-bf0b-cc2ba3acc3ca}, !- Handle
  Space Function Sports arena playing area class III facility(4), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {64a6493a-3dc2-492b-b166-1f33f96aa6a1}, !- Handle
  Space Function Sports arena playing area class III facility(4) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b3fb3357-2db3-483d-a9ec-ac50092783ec}, !- Handle
  Space Function Sports arena playing area class III facility(4) People, !- Name
  {64a6493a-3dc2-492b-b166-1f33f96aa6a1}, !- People Definition Name
  {7396a131-5024-4220-8f03-40569b02a436}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b0180ab5-d586-425c-b211-262dc8a4396b}, !- Work Efficiency Schedule Name
  {d4de7aba-c358-47b0-9e25-153025303257}, !- Clothing Insulation Schedule Name
  {afba8939-bbe9-48c3-96cc-162ad552a389}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {36875dbc-ffbb-4a66-bdc1-cbb662aebcaf}, !- Handle
  Space Function Sports arena playing area class III facility(4) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4070503795696,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5a1210e1-5c61-47de-bf12-43faffdb9ca3}, !- Handle
  Space Function Sports arena playing area class III facility(4) Lights, !- Name
  {36875dbc-ffbb-4a66-bdc1-cbb662aebcaf}, !- Lights Definition Name
  {7396a131-5024-4220-8f03-40569b02a436}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {69ad958e-a46d-49cf-8aec-8c78e077ff15}, !- Handle
  Space Function Sports arena playing area class III facility(4) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {13ca805e-dbdf-4037-b3c1-6956c8bdb181}, !- Handle
  Space Function Sports arena playing area class III facility(4) Elec Equip, !- Name
  {69ad958e-a46d-49cf-8aec-8c78e077ff15}, !- Electric Equipment Definition Name
  {7396a131-5024-4220-8f03-40569b02a436}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2f68ed75-6d10-48d5-9de0-04e87f3be08c}, !- Handle
  Space Function Sports arena playing area class III facility(4) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d95d959-4a3d-4c0f-b97c-2c8cedb97331}, !- Handle
  Space Function Sports arena playing area class III facility(4) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {555c2047-8cdd-4206-bc2d-503ff2bbc618}, !- Number of People Schedule Name
  {5c5f7131-3fb0-48b5-85d4-ccc00d7fd692}, !- People Activity Level Schedule Name
  {2693db51-9242-4c0b-98c0-f1ecdbce9f54}, !- Lighting Schedule Name
  {cdf895f5-1b59-4197-b8dd-86801e1ad50a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c18b4d16-143e-4dd7-8a76-29f04c2d6e7f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dee5f733-b735-4ade-b885-d31d01faf1a2}, !- Handle
  Space Function Sports arena playing area class III facility(4) Thermostat, !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Heating Setpoint Temperature Schedule Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e0b9c484-66a6-40a2-8ab1-e19ba0e17820}, !- Handle
  Space Function Transportation facility baggage/carousel area, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fba623a5-12c9-4a82-9ef5-1c12e90a4c62}, !- Handle
  Space Function Transportation facility baggage/carousel area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cd724a63-ad74-42e0-abd5-a47a2799954a}, !- Handle
  Space Function Transportation facility baggage/carousel area People, !- Name
  {fba623a5-12c9-4a82-9ef5-1c12e90a4c62}, !- People Definition Name
  {4972a4a8-548f-4bdd-bab7-cf201e85849a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b0180ab5-d586-425c-b211-262dc8a4396b}, !- Work Efficiency Schedule Name
  {d4de7aba-c358-47b0-9e25-153025303257}, !- Clothing Insulation Schedule Name
  {afba8939-bbe9-48c3-96cc-162ad552a389}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c6343feb-f292-4c3b-991e-b4d145fb5c9b}, !- Handle
  Space Function Transportation facility baggage/carousel area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.7020715032756,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6350fb98-a457-4baa-b755-adf4805ea0e8}, !- Handle
  Space Function Transportation facility baggage/carousel area Lights, !- Name
  {c6343feb-f292-4c3b-991e-b4d145fb5c9b}, !- Lights Definition Name
  {4972a4a8-548f-4bdd-bab7-cf201e85849a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b837c41b-2bd9-4fdf-9c45-ee5a000b37ad}, !- Handle
  Space Function Transportation facility baggage/carousel area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {09cec995-42d8-429d-a06e-9da53bb8d355}, !- Handle
  Space Function Transportation facility baggage/carousel area Elec Equip, !- Name
  {b837c41b-2bd9-4fdf-9c45-ee5a000b37ad}, !- Electric Equipment Definition Name
  {4972a4a8-548f-4bdd-bab7-cf201e85849a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {032ad5d4-92f8-452d-a45e-65d1392137a5}, !- Handle
  Space Function Transportation facility baggage/carousel area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00087884,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1eeb4ac9-7307-4a06-9dbf-c36728141be9}, !- Handle
  Space Function Transportation facility baggage/carousel area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd1af76a-f4ca-47eb-9714-f449cffc75b6}, !- Number of People Schedule Name
  {5c5f7131-3fb0-48b5-85d4-ccc00d7fd692}, !- People Activity Level Schedule Name
  {9e525363-e4a6-4527-a13f-11b96a5128e1}, !- Lighting Schedule Name
  {0779355c-86c4-4bcf-b874-9b3a2bcd17aa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c18b4d16-143e-4dd7-8a76-29f04c2d6e7f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dd1af76a-f4ca-47eb-9714-f449cffc75b6}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {5aa90f56-d156-4a76-8709-c68aa748eee4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5aa90f56-d156-4a76-8709-c68aa748eee4}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1e66da19-e1a7-49c1-83a9-b88bf6098379}, !- Handle
  Schedule Rule 17,                       !- Name
  {dd1af76a-f4ca-47eb-9714-f449cffc75b6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {346603e4-fe40-4fba-b33e-27577a984358}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {346603e4-fe40-4fba-b33e-27577a984358}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1cbe3d40-7fdd-452d-94c3-0ebd34687f66}, !- Handle
  Schedule Rule 18,                       !- Name
  {dd1af76a-f4ca-47eb-9714-f449cffc75b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11072c5b-b004-479f-a501-703cfccfc62f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11072c5b-b004-479f-a501-703cfccfc62f}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {84477e71-a97c-41f4-91c1-cf99f479b8a7}, !- Handle
  Schedule Rule 19,                       !- Name
  {dd1af76a-f4ca-47eb-9714-f449cffc75b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50c90a24-d45d-44c4-b05a-abe73217cc3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50c90a24-d45d-44c4-b05a-abe73217cc3d}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e525363-e4a6-4527-a13f-11b96a5128e1}, !- Handle
  NECB-H-Lighting,                        !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {6a6b5ffc-c74b-4f9b-849c-c336b2e03325}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a6b5ffc-c74b-4f9b-849c-c336b2e03325}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1c4d3a96-b966-44ad-81b0-8aade5711f64}, !- Handle
  Schedule Rule 20,                       !- Name
  {9e525363-e4a6-4527-a13f-11b96a5128e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bec2ed75-9508-4339-b837-25477caa9438}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bec2ed75-9508-4339-b837-25477caa9438}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {091d79ab-b376-4d8e-928d-b9502c32bd82}, !- Handle
  Schedule Rule 21,                       !- Name
  {9e525363-e4a6-4527-a13f-11b96a5128e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c8c8644-11d6-4a94-adb3-58dd463e02c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c8c8644-11d6-4a94-adb3-58dd463e02c4}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ba924c7f-2256-42f9-b55e-e52b0f3f9d43}, !- Handle
  Schedule Rule 22,                       !- Name
  {9e525363-e4a6-4527-a13f-11b96a5128e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dfdfcc3-ef0b-4f25-a18a-43ddfd9daa15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dfdfcc3-ef0b-4f25-a18a-43ddfd9daa15}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0779355c-86c4-4bcf-b874-9b3a2bcd17aa}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {27d9b7d3-c8c7-4630-a7d1-378701fd24cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27d9b7d3-c8c7-4630-a7d1-378701fd24cd}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {90c85715-3a6d-4eb5-8807-8ca76d687b4f}, !- Handle
  Schedule Rule 23,                       !- Name
  {0779355c-86c4-4bcf-b874-9b3a2bcd17aa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c08e94d4-32a6-4b90-a5df-41b202db4e8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c08e94d4-32a6-4b90-a5df-41b202db4e8f}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d13f662e-7471-48ca-ad80-7e816dded3e6}, !- Handle
  Schedule Rule 24,                       !- Name
  {0779355c-86c4-4bcf-b874-9b3a2bcd17aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d66fca18-0491-4ec7-ac23-90f392b15987}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d66fca18-0491-4ec7-ac23-90f392b15987}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {272159c4-c8f3-4d55-b35e-7ab7d4735cf9}, !- Handle
  Schedule Rule 25,                       !- Name
  {0779355c-86c4-4bcf-b874-9b3a2bcd17aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73beadad-17fb-40b2-8e84-2a8ffd3912aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73beadad-17fb-40b2-8e84-2a8ffd3912aa}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {27809994-4968-48e2-b603-5139cf357039}, !- Handle
  Space Function Transportation facility baggage/carousel area Thermostat, !- Name
  {465cd63f-a76b-45e2-88d5-1e34e6ef7f09}, !- Heating Setpoint Temperature Schedule Name
  {0ab670c2-8835-4ffc-9a4f-4e78911ed6d0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {465cd63f-a76b-45e2-88d5-1e34e6ef7f09}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  {c360e52b-ce97-4e1d-b17c-c63eaab955b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c360e52b-ce97-4e1d-b17c-c63eaab955b6}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {53d0cd4b-4179-44e8-832b-6e02bb23cc0b}, !- Handle
  Schedule Rule 26,                       !- Name
  {465cd63f-a76b-45e2-88d5-1e34e6ef7f09}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec37da24-8613-41b3-839f-dcf462fc86c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec37da24-8613-41b3-839f-dcf462fc86c2}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {07893751-e4fe-488b-a612-d354aac051ca}, !- Handle
  Schedule Rule 27,                       !- Name
  {465cd63f-a76b-45e2-88d5-1e34e6ef7f09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e8f0267-0c8b-41b4-a77f-4d2caf5b720e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e8f0267-0c8b-41b4-a77f-4d2caf5b720e}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a69bcf82-4832-4366-bf2c-3717d7051ea1}, !- Handle
  Schedule Rule 28,                       !- Name
  {465cd63f-a76b-45e2-88d5-1e34e6ef7f09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58f4d40c-730a-4d64-9dcd-2c6e1556b2ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58f4d40c-730a-4d64-9dcd-2c6e1556b2ae}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {0ab670c2-8835-4ffc-9a4f-4e78911ed6d0}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  {40731443-b71e-41a4-94a5-e974dc0f46ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40731443-b71e-41a4-94a5-e974dc0f46ab}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {51fc24f9-eff8-4c07-80f4-6ec3ac1e1807}, !- Handle
  Schedule Rule 29,                       !- Name
  {0ab670c2-8835-4ffc-9a4f-4e78911ed6d0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {33767f94-4c6c-42e6-9974-d3dd1cedf8e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33767f94-4c6c-42e6-9974-d3dd1cedf8e1}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {63dbb282-49ed-4cad-abae-2ae990f8e867}, !- Handle
  Schedule Rule 30,                       !- Name
  {0ab670c2-8835-4ffc-9a4f-4e78911ed6d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a27de6fa-4eb0-49ab-aad7-f000a7852834}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a27de6fa-4eb0-49ab-aad7-f000a7852834}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9b30fc24-1c76-41c8-91c8-aaa63e5cdfba}, !- Handle
  Schedule Rule 31,                       !- Name
  {0ab670c2-8835-4ffc-9a4f-4e78911ed6d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4982aef-ccd7-47e2-90f7-942cc1068438}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4982aef-ccd7-47e2-90f7-942cc1068438}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {f96ffc0d-2e78-4863-87fd-da7e449ba0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {29dcc929-55a6-479a-b987-483f827227b1}, !- Handle
  Space Function Transportation facility terminal ticket counter, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dc028cd6-ff4d-4611-ab3b-113c7d430281}, !- Handle
  Space Function Transportation facility terminal ticket counter People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e9579e3-03d7-478e-8651-966657fb851f}, !- Handle
  Space Function Transportation facility terminal ticket counter People, !- Name
  {dc028cd6-ff4d-4611-ab3b-113c7d430281}, !- People Definition Name
  {af7222d7-438a-4004-9045-4a89eb4eb9a8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b0180ab5-d586-425c-b211-262dc8a4396b}, !- Work Efficiency Schedule Name
  {d4de7aba-c358-47b0-9e25-153025303257}, !- Clothing Insulation Schedule Name
  {afba8939-bbe9-48c3-96cc-162ad552a389}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1145b020-af1d-47ad-af11-6e25a64ddb2c}, !- Handle
  Space Function Transportation facility terminal ticket counter Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.70316176815749,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {eafc0b9a-1fe5-464e-8cb1-2662a29c8d1a}, !- Handle
  Space Function Transportation facility terminal ticket counter Lights, !- Name
  {1145b020-af1d-47ad-af11-6e25a64ddb2c}, !- Lights Definition Name
  {af7222d7-438a-4004-9045-4a89eb4eb9a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3aedf4d3-7456-4dc4-b201-347ada19e3f1}, !- Handle
  Space Function Transportation facility terminal ticket counter Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e44ea4e1-b764-484c-ae4a-c72f7e5ecea2}, !- Handle
  Space Function Transportation facility terminal ticket counter Elec Equip, !- Name
  {3aedf4d3-7456-4dc4-b201-347ada19e3f1}, !- Electric Equipment Definition Name
  {af7222d7-438a-4004-9045-4a89eb4eb9a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c06207ce-4e56-49f6-a431-5d202dc0a03c}, !- Handle
  Space Function Transportation facility terminal ticket counter Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00087884,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a4bb837e-101e-4e03-9ef9-a9fd073af2f7}, !- Handle
  Space Function Transportation facility terminal ticket counter Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd1af76a-f4ca-47eb-9714-f449cffc75b6}, !- Number of People Schedule Name
  {5c5f7131-3fb0-48b5-85d4-ccc00d7fd692}, !- People Activity Level Schedule Name
  {9c1dddc6-bb96-4924-b007-319607792c2d}, !- Lighting Schedule Name
  {0779355c-86c4-4bcf-b874-9b3a2bcd17aa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c18b4d16-143e-4dd7-8a76-29f04c2d6e7f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9c1dddc6-bb96-4924-b007-319607792c2d}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  {62a06018-c3a1-4141-8a65-6bc19e1e79c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62a06018-c3a1-4141-8a65-6bc19e1e79c6}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e6e15528-e8c6-4414-935f-8e4d3ab56bd4}, !- Handle
  Schedule Rule 32,                       !- Name
  {9c1dddc6-bb96-4924-b007-319607792c2d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60ba2014-1405-4c84-bcf0-57555a0ce75b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60ba2014-1405-4c84-bcf0-57555a0ce75b}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {921a1ff7-3756-4f1e-8014-9e821c1910f8}, !- Handle
  Schedule Rule 33,                       !- Name
  {9c1dddc6-bb96-4924-b007-319607792c2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da5e5ac9-3227-4e8d-8800-c8be7e8cbb65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da5e5ac9-3227-4e8d-8800-c8be7e8cbb65}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e5e316fa-7cad-4126-8203-223e7bb1209d}, !- Handle
  Schedule Rule 34,                       !- Name
  {9c1dddc6-bb96-4924-b007-319607792c2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {762c7619-385b-4045-b0e6-29f856400c1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {762c7619-385b-4045-b0e6-29f856400c1a}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {523c44d3-538b-49f4-82d2-c2c9d3e6bb18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3728eab3-faae-464e-9033-ca519c1f507d}, !- Handle
  Space Function Transportation facility terminal ticket counter Thermostat, !- Name
  {465cd63f-a76b-45e2-88d5-1e34e6ef7f09}, !- Heating Setpoint Temperature Schedule Name
  {0ab670c2-8835-4ffc-9a4f-4e78911ed6d0}; !- Cooling Setpoint Temperature Schedule Name

OS:SurfaceConvectionAlgorithm:Inside,
  {cbce352d-b59b-49a8-9519-c452ce48b2b0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {900e2476-0f68-49aa-9073-6c034b6a92f4}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {7fb20180-f2f8-4383-a4f4-f3ad302ac3c9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {36ea49de-92ad-41ab-9d63-bf44253e0b87}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {b70da425-27a4-4ef4-8dcb-b6b4547ae007}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7e973c04-7664-42e0-941d-048379c6198f}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {7fb20180-f2f8-4383-a4f4-f3ad302ac3c9}, !- Layer 1
  {36ea49de-92ad-41ab-9d63-bf44253e0b87}, !- Layer 2
  {b70da425-27a4-4ef4-8dcb-b6b4547ae007}; !- Layer 3

OS:Material,
  {7f0154a2-1efc-4668-bf5d-1e54f20c3fad}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {fe23deca-cb65-4153-bf88-482d9f655e1c}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7f0154a2-1efc-4668-bf5d-1e54f20c3fad}, !- Layer 1
  {7f0154a2-1efc-4668-bf5d-1e54f20c3fad}; !- Layer 2

OS:Material,
  {3ab5fcc9-a0ab-42f2-82d2-6886d7ce6cd4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {20a28e42-0258-4f39-9bde-4411f42677db}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {3ab5fcc9-a0ab-42f2-82d2-6886d7ce6cd4}; !- Layer 1

OS:Construction,
  {b74d66e9-900a-4821-90a2-2560d9c10f71}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3ab5fcc9-a0ab-42f2-82d2-6886d7ce6cd4}, !- Layer 1
  {7fb20180-f2f8-4383-a4f4-f3ad302ac3c9}; !- Layer 2

OS:DefaultConstructionSet,
  {0e2e7022-5885-43a5-b314-3429ea53aaa5}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {122da93b-dbb2-4826-9f19-6f318ed79995}, !- Default Exterior Surface Constructions Name
  {a4fa9a69-1fb0-4d7d-a69f-e1bec774dcb2}, !- Default Interior Surface Constructions Name
  {18e84ff4-6e77-4695-82ca-27a99cdc2e1c}, !- Default Ground Contact Surface Constructions Name
  {1a11db34-e906-4d6d-a153-06aed3bdb62d}, !- Default Exterior SubSurface Constructions Name
  {b3f39037-daf6-41c3-924c-b47d61a61d53}, !- Default Interior SubSurface Constructions Name
  {5cc8ffbf-64a8-42b2-8ea3-ee2b3c81955c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e7d75158-b3de-4df0-9f9c-c16b861c8425}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f1bba0e1-f53b-4666-b12c-89203a55536b}, !- Floor Construction Name
  {243aa809-5bf1-4d5a-ab61-5e40eb357ae9}, !- Wall Construction Name
  {82ad1301-5a33-4dff-9c19-296591039685}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a4fa9a69-1fb0-4d7d-a69f-e1bec774dcb2}, !- Handle
  Default Surface Constructions 2,        !- Name
  {056c854b-3ebe-40ec-90ad-0244a5a33a1b}, !- Floor Construction Name
  {ad2d3786-509c-4d57-8bbd-d56e2a84ac0c}, !- Wall Construction Name
  {d1c020b8-5867-4c40-8fc2-7056521cd3f0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {42d6139d-c900-4875-a093-c10b81485971}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {d7f7c867-66b4-4df7-90ab-7f34da0e2f0d}, !- Floor Construction Name
  {02d413fc-4c48-4abf-ba0c-2cac42ce7a7b}, !- Wall Construction Name
  {acd2afae-9f5d-4719-8f91-01bafca87763}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f95bedd6-94c2-4057-922b-49ca59206190}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {7007511c-99c2-41f8-98df-00cd8ea7f3eb}, !- Fixed Window Construction Name
  {7007511c-99c2-41f8-98df-00cd8ea7f3eb}, !- Operable Window Construction Name
  {2ffad91c-724a-4a77-b9c6-de8782eaaf9b}, !- Door Construction Name
  {251aea4f-c624-4cc0-ae6a-d638d25a9690}, !- Glass Door Construction Name
  {edbf2ce2-01ce-4cd5-b847-313e669af726}, !- Overhead Door Construction Name
  {6cda0cf8-b98b-4915-9d45-eea34b073122}, !- Skylight Construction Name
  {9f0c67e6-f1cb-47e8-97b5-17a2a2f5e54c}, !- Tubular Daylight Dome Construction Name
  {b4efbc85-9a72-46ef-9388-61fe2faa2478}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b3f39037-daf6-41c3-924c-b47d61a61d53}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3ca869cc-565b-451d-af4d-b882e1582324}, !- Fixed Window Construction Name
  {3ca869cc-565b-451d-af4d-b882e1582324}, !- Operable Window Construction Name
  {3de4e4bb-0add-4ba0-976d-0f9a71451cdc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5cc8ffbf-64a8-42b2-8ea3-ee2b3c81955c}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {5da138e9-d8ed-49d0-94c8-1619a6b4ec35}; !- Layer 1

OS:StandardsInformation:Construction,
  {6ca0dc5b-45f6-4691-8212-fc3d3f90500b}, !- Handle
  {5cc8ffbf-64a8-42b2-8ea3-ee2b3c81955c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f1bba0e1-f53b-4666-b12c-89203a55536b}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {60ea8048-1272-4231-b957-3929f59deaeb}, !- Layer 1
  {af146b48-6444-4ef0-8e69-113bc72a3517}, !- Layer 2
  {1e1db371-f909-48c0-b9fe-daf6e9ae3ae1}; !- Layer 3

OS:StandardsInformation:Construction,
  {6a465346-55c1-4cc8-a060-aa15198d0a98}, !- Handle
  {f1bba0e1-f53b-4666-b12c-89203a55536b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {243aa809-5bf1-4d5a-ab61-5e40eb357ae9}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {7096ba4c-852c-4290-8804-5c795dba9fb0}, !- Layer 1
  {a74360e9-7df5-4b72-8543-3f352d391277}, !- Layer 2
  {60ea8048-1272-4231-b957-3929f59deaeb}, !- Layer 3
  {fef201e4-cadd-4a1c-b86b-150c9ab335cb}; !- Layer 4

OS:StandardsInformation:Construction,
  {8e297171-87c2-4d63-83f9-4f09a315fa8e}, !- Handle
  {243aa809-5bf1-4d5a-ab61-5e40eb357ae9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {82ad1301-5a33-4dff-9c19-296591039685}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {09f42478-5529-4d84-8abd-c8a4a0ec6caa}, !- Layer 1
  {60ea8048-1272-4231-b957-3929f59deaeb}; !- Layer 2

OS:StandardsInformation:Construction,
  {159ebc56-62e7-4313-8ad2-a87eaf8007b1}, !- Handle
  {82ad1301-5a33-4dff-9c19-296591039685}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {056c854b-3ebe-40ec-90ad-0244a5a33a1b}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {2be24965-ed1c-4b0c-a8dc-80dddc2a34d3}, !- Layer 1
  {1e1db371-f909-48c0-b9fe-daf6e9ae3ae1}; !- Layer 2

OS:StandardsInformation:Construction,
  {6510f1b0-72d3-4ec6-bfa0-20f38d049ebf}, !- Handle
  {056c854b-3ebe-40ec-90ad-0244a5a33a1b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ad2d3786-509c-4d57-8bbd-d56e2a84ac0c}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {adb2aabd-06a0-423a-b153-27ffbcad58ba}, !- Layer 1
  {adb2aabd-06a0-423a-b153-27ffbcad58ba}; !- Layer 2

OS:StandardsInformation:Construction,
  {c63e6186-effb-4d09-9aaf-ccc171abb3bb}, !- Handle
  {ad2d3786-509c-4d57-8bbd-d56e2a84ac0c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d1c020b8-5867-4c40-8fc2-7056521cd3f0}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {1e1db371-f909-48c0-b9fe-daf6e9ae3ae1}, !- Layer 1
  {2be24965-ed1c-4b0c-a8dc-80dddc2a34d3}; !- Layer 2

OS:StandardsInformation:Construction,
  {d31b3690-d3a1-4de3-8cbe-77d7f299a437}, !- Handle
  {d1c020b8-5867-4c40-8fc2-7056521cd3f0}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d7f7c867-66b4-4df7-90ab-7f34da0e2f0d}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {b1339bd3-51cc-4e30-98b5-dfdbb0d66d7e}, !- Layer 1
  {1e1db371-f909-48c0-b9fe-daf6e9ae3ae1}; !- Layer 2

OS:StandardsInformation:Construction,
  {29b1fc06-9352-4e7a-917a-2e702feeb611}, !- Handle
  {d7f7c867-66b4-4df7-90ab-7f34da0e2f0d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {02d413fc-4c48-4abf-ba0c-2cac42ce7a7b}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b1339bd3-51cc-4e30-98b5-dfdbb0d66d7e}, !- Layer 1
  {1e1db371-f909-48c0-b9fe-daf6e9ae3ae1}; !- Layer 2

OS:StandardsInformation:Construction,
  {a6d1471b-13cf-4ce9-b86b-a160034da797}, !- Handle
  {02d413fc-4c48-4abf-ba0c-2cac42ce7a7b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {acd2afae-9f5d-4719-8f91-01bafca87763}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b1339bd3-51cc-4e30-98b5-dfdbb0d66d7e}, !- Layer 1
  {1e1db371-f909-48c0-b9fe-daf6e9ae3ae1}; !- Layer 2

OS:StandardsInformation:Construction,
  {30cea5f1-7954-4b9c-be3a-211da530225d}, !- Handle
  {acd2afae-9f5d-4719-8f91-01bafca87763}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7007511c-99c2-41f8-98df-00cd8ea7f3eb}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {4207c6bb-e042-4ae9-9e4c-a8f9e952e3f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {af71ec6a-7b16-4ada-a139-f6e04eb11ebf}, !- Handle
  {7007511c-99c2-41f8-98df-00cd8ea7f3eb}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {2ffad91c-724a-4a77-b9c6-de8782eaaf9b}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {c88b8c5a-7087-4746-bdab-d1f77bcea593}, !- Layer 1
  {60ea8048-1272-4231-b957-3929f59deaeb}; !- Layer 2

OS:StandardsInformation:Construction,
  {bb2dccdc-45c9-4716-9ef5-a6928c6a5e10}, !- Handle
  {2ffad91c-724a-4a77-b9c6-de8782eaaf9b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {251aea4f-c624-4cc0-ae6a-d638d25a9690}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {4207c6bb-e042-4ae9-9e4c-a8f9e952e3f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {23d10a67-0c06-40ef-bfec-ee21430db347}, !- Handle
  {251aea4f-c624-4cc0-ae6a-d638d25a9690}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {edbf2ce2-01ce-4cd5-b847-313e669af726}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {60ea8048-1272-4231-b957-3929f59deaeb}; !- Layer 1

OS:StandardsInformation:Construction,
  {9b180bc3-60a7-42b0-bee4-df1022e2e3ce}, !- Handle
  {edbf2ce2-01ce-4cd5-b847-313e669af726}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6cda0cf8-b98b-4915-9d45-eea34b073122}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {4207c6bb-e042-4ae9-9e4c-a8f9e952e3f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {c52b19f5-70e4-4306-98ee-639ec263037c}, !- Handle
  {6cda0cf8-b98b-4915-9d45-eea34b073122}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {9f0c67e6-f1cb-47e8-97b5-17a2a2f5e54c}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {4207c6bb-e042-4ae9-9e4c-a8f9e952e3f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {f056c08b-adfc-4049-82e2-0fa19af6e611}, !- Handle
  {9f0c67e6-f1cb-47e8-97b5-17a2a2f5e54c}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {b4efbc85-9a72-46ef-9388-61fe2faa2478}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {4207c6bb-e042-4ae9-9e4c-a8f9e952e3f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {0ea05747-4200-44ed-9af1-ff064109bda5}, !- Handle
  {b4efbc85-9a72-46ef-9388-61fe2faa2478}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {3ca869cc-565b-451d-af4d-b882e1582324}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {4207c6bb-e042-4ae9-9e4c-a8f9e952e3f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {931071bc-3075-46e7-a5ac-5d1dd8f68a18}, !- Handle
  {3ca869cc-565b-451d-af4d-b882e1582324}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3de4e4bb-0add-4ba0-976d-0f9a71451cdc}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {5da138e9-d8ed-49d0-94c8-1619a6b4ec35}; !- Layer 1

OS:StandardsInformation:Construction,
  {6be28cff-0949-4c60-bd6c-5afe21cd97b3}, !- Handle
  {3de4e4bb-0add-4ba0-976d-0f9a71451cdc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5da138e9-d8ed-49d0-94c8-1619a6b4ec35}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f2c39b71-bae9-4a30-a23f-ab9a3aae93c4}, !- Handle
  {5da138e9-d8ed-49d0-94c8-1619a6b4ec35}; !- Material Name

OS:Material:NoMass,
  {60ea8048-1272-4231-b957-3929f59deaeb}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7072ed12-1f1d-4b15-a429-2f6ba0a77a4b}, !- Handle
  {60ea8048-1272-4231-b957-3929f59deaeb}; !- Material Name

OS:Material,
  {af146b48-6444-4ef0-8e69-113bc72a3517}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {05e6dc34-a338-4dde-baa7-c85f2ab701c4}, !- Handle
  {af146b48-6444-4ef0-8e69-113bc72a3517}; !- Material Name

OS:Material:NoMass,
  {1e1db371-f909-48c0-b9fe-daf6e9ae3ae1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9df3d5d5-3f67-4034-b153-b549355d305e}, !- Handle
  {1e1db371-f909-48c0-b9fe-daf6e9ae3ae1}; !- Material Name

OS:Material,
  {7096ba4c-852c-4290-8804-5c795dba9fb0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f9884a1e-84f8-4050-9dbc-21998437bb81}, !- Handle
  {7096ba4c-852c-4290-8804-5c795dba9fb0}; !- Material Name

OS:Material,
  {a74360e9-7df5-4b72-8543-3f352d391277}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c6f69d5-4550-48d1-be1b-f8f464f4ed67}, !- Handle
  {a74360e9-7df5-4b72-8543-3f352d391277}; !- Material Name

OS:Material,
  {fef201e4-cadd-4a1c-b86b-150c9ab335cb}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e255cc50-f472-4e36-8bf7-2927cd0861ae}, !- Handle
  {fef201e4-cadd-4a1c-b86b-150c9ab335cb}; !- Material Name

OS:Material,
  {09f42478-5529-4d84-8abd-c8a4a0ec6caa}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2bd1f92e-4fdf-478b-874e-13d01c78aeac}, !- Handle
  {09f42478-5529-4d84-8abd-c8a4a0ec6caa}; !- Material Name

OS:Material,
  {2be24965-ed1c-4b0c-a8dc-80dddc2a34d3}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {eb2a8d6b-1bd0-495f-933c-2c1ebe48573f}, !- Handle
  {2be24965-ed1c-4b0c-a8dc-80dddc2a34d3}; !- Material Name

OS:Material,
  {adb2aabd-06a0-423a-b153-27ffbcad58ba}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {622370b2-5308-4920-9736-c040f7df2346}, !- Handle
  {adb2aabd-06a0-423a-b153-27ffbcad58ba}; !- Material Name

OS:Material,
  {b1339bd3-51cc-4e30-98b5-dfdbb0d66d7e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9cfff41-579e-43c5-8f28-74e57b739c59}, !- Handle
  {b1339bd3-51cc-4e30-98b5-dfdbb0d66d7e}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4207c6bb-e042-4ae9-9e4c-a8f9e952e3f5}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {d611a655-e009-4163-9727-b9cf2c7efe49}, !- Handle
  {4207c6bb-e042-4ae9-9e4c-a8f9e952e3f5}; !- Material Name

OS:Material,
  {c88b8c5a-7087-4746-bdab-d1f77bcea593}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eccc9ad8-b9b9-4810-af32-0daa76fdeed2}, !- Handle
  {c88b8c5a-7087-4746-bdab-d1f77bcea593}; !- Material Name

OS:DefaultSurfaceConstructions,
  {122da93b-dbb2-4826-9f19-6f318ed79995}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {a2f95556-1896-4a9f-b553-8f06aeb0bcb8}, !- Floor Construction Name
  {347101df-b39b-445f-bbcf-cdf213d79209}, !- Wall Construction Name
  {1a668ed6-b150-4d1b-ace9-334008017d30}; !- Roof Ceiling Construction Name

OS:Construction,
  {a2f95556-1896-4a9f-b553-8f06aeb0bcb8}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {3d1a0218-f0ea-4e55-aac0-0fcf55fccaac}, !- Layer 1
  {b1207fb7-a7b0-41e4-9d2e-e4e283509e2c}, !- Layer 2
  {bfcd9e91-e5f0-474d-ad0c-8e9267227027}; !- Layer 3

OS:StandardsInformation:Construction,
  {b79ab965-72a5-4d73-9b88-e367c14180bc}, !- Handle
  {a2f95556-1896-4a9f-b553-8f06aeb0bcb8}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3d1a0218-f0ea-4e55-aac0-0fcf55fccaac}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {37dbd8cf-128e-406e-bb1a-227427a019a5}, !- Handle
  {3d1a0218-f0ea-4e55-aac0-0fcf55fccaac}; !- Material Name

OS:Material,
  {b1207fb7-a7b0-41e4-9d2e-e4e283509e2c}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {816ff063-88bf-4eef-9cd1-6e65c44744d8}, !- Handle
  {b1207fb7-a7b0-41e4-9d2e-e4e283509e2c}; !- Material Name

OS:Material:NoMass,
  {bfcd9e91-e5f0-474d-ad0c-8e9267227027}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b0d3c4c5-6225-4666-bff8-3d95df30a84a}, !- Handle
  {bfcd9e91-e5f0-474d-ad0c-8e9267227027}; !- Material Name

OS:Construction,
  {347101df-b39b-445f-bbcf-cdf213d79209}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {e1a76b97-ee5d-44fc-a4da-404482f3a978}, !- Layer 1
  {3225882d-3578-45b2-8915-1b3bb0bd80d1}, !- Layer 2
  {fbd8bf8e-9798-44d7-b0a9-f811a8549642}, !- Layer 3
  {4efbcb37-faef-4ef3-9113-f45c6623eb06}; !- Layer 4

OS:StandardsInformation:Construction,
  {331e0805-c47b-4cd4-81f6-bcc8c1cb408f}, !- Handle
  {347101df-b39b-445f-bbcf-cdf213d79209}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e1a76b97-ee5d-44fc-a4da-404482f3a978}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7915770-9097-4358-bf9f-b876359abd09}, !- Handle
  {e1a76b97-ee5d-44fc-a4da-404482f3a978}; !- Material Name

OS:Material,
  {3225882d-3578-45b2-8915-1b3bb0bd80d1}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ef0923b8-3007-4856-b99c-10cd69bb8bac}, !- Handle
  {3225882d-3578-45b2-8915-1b3bb0bd80d1}; !- Material Name

OS:Material:NoMass,
  {fbd8bf8e-9798-44d7-b0a9-f811a8549642}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b83f1df6-50da-405b-a781-868483dda8a6}, !- Handle
  {fbd8bf8e-9798-44d7-b0a9-f811a8549642}; !- Material Name

OS:Material,
  {4efbcb37-faef-4ef3-9113-f45c6623eb06}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eaf1edd9-b8fc-4926-bcf3-d34aa556e6f4}, !- Handle
  {4efbcb37-faef-4ef3-9113-f45c6623eb06}; !- Material Name

OS:Construction,
  {1a668ed6-b150-4d1b-ace9-334008017d30}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {a83cb596-c5d4-4774-bba6-2d2fc06fd026}, !- Layer 1
  {51ed6790-89bb-4cdb-ad2f-44d63e6bd12d}; !- Layer 2

OS:StandardsInformation:Construction,
  {b35ac2bb-ad12-432e-aef3-57ff65600c84}, !- Handle
  {1a668ed6-b150-4d1b-ace9-334008017d30}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a83cb596-c5d4-4774-bba6-2d2fc06fd026}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ce8f1c9-f30d-418a-b28d-93056caed97a}, !- Handle
  {a83cb596-c5d4-4774-bba6-2d2fc06fd026}; !- Material Name

OS:Material:NoMass,
  {51ed6790-89bb-4cdb-ad2f-44d63e6bd12d}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ef62aef-dc99-4925-b9d1-bb9704febbde}, !- Handle
  {51ed6790-89bb-4cdb-ad2f-44d63e6bd12d}; !- Material Name

OS:DefaultSurfaceConstructions,
  {18e84ff4-6e77-4695-82ca-27a99cdc2e1c}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {633fc532-160b-4ddc-8d53-14947bd92d51}, !- Floor Construction Name
  {d3b9f3ba-122e-44db-bbf3-e13db8f6b14e}, !- Wall Construction Name
  {9828a26d-38a7-4cf2-a593-a6d01f0f79a7}; !- Roof Ceiling Construction Name

OS:Construction,
  {633fc532-160b-4ddc-8d53-14947bd92d51}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {c2840497-5c74-4796-b83a-47dd96f9eee7}, !- Layer 1
  {8de9a0e1-81ac-40df-aedd-3ac15a3ecac9}; !- Layer 2

OS:StandardsInformation:Construction,
  {da5bf76f-d35b-4ef0-8620-5a5bdc5cc130}, !- Handle
  {633fc532-160b-4ddc-8d53-14947bd92d51}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c2840497-5c74-4796-b83a-47dd96f9eee7}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {44ec8933-08e6-4396-971b-db271f0be88c}, !- Handle
  {c2840497-5c74-4796-b83a-47dd96f9eee7}; !- Material Name

OS:Material:NoMass,
  {8de9a0e1-81ac-40df-aedd-3ac15a3ecac9}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d3afc53-7358-49f0-8183-001fdff05269}, !- Handle
  {8de9a0e1-81ac-40df-aedd-3ac15a3ecac9}; !- Material Name

OS:Construction,
  {d3b9f3ba-122e-44db-bbf3-e13db8f6b14e}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {ddb29ba8-d192-43b8-a568-bcefd3cb7311}, !- Layer 1
  {92b99cd5-37d8-4882-8f62-240cbe8ce5e1}; !- Layer 2

OS:StandardsInformation:Construction,
  {46938137-b3a2-4b56-a5c2-ff98314ba7cd}, !- Handle
  {d3b9f3ba-122e-44db-bbf3-e13db8f6b14e}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ddb29ba8-d192-43b8-a568-bcefd3cb7311}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d3a77496-30c9-4229-b858-13147e6b6952}, !- Handle
  {ddb29ba8-d192-43b8-a568-bcefd3cb7311}; !- Material Name

OS:Material:NoMass,
  {92b99cd5-37d8-4882-8f62-240cbe8ce5e1}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7de12723-44f1-42cb-8679-eaf66e75e86f}, !- Handle
  {92b99cd5-37d8-4882-8f62-240cbe8ce5e1}; !- Material Name

OS:Construction,
  {9828a26d-38a7-4cf2-a593-a6d01f0f79a7}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {89e63b09-44f7-4771-af6a-b6d59b1bda62}, !- Layer 1
  {a349c100-b2a1-4e5d-b99c-080095155c0e}; !- Layer 2

OS:StandardsInformation:Construction,
  {041f5bc6-73e4-4d17-b663-d47fd3ab813d}, !- Handle
  {9828a26d-38a7-4cf2-a593-a6d01f0f79a7}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {89e63b09-44f7-4771-af6a-b6d59b1bda62}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2b9cc890-7d64-4983-8e81-de0cc4e03331}, !- Handle
  {89e63b09-44f7-4771-af6a-b6d59b1bda62}; !- Material Name

OS:Material:NoMass,
  {a349c100-b2a1-4e5d-b99c-080095155c0e}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {20b54abe-a11f-4ec2-9851-56bf7267807f}, !- Handle
  {a349c100-b2a1-4e5d-b99c-080095155c0e}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {1a11db34-e906-4d6d-a153-06aed3bdb62d}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {fe76d902-db1e-429f-9557-683444df70b4}, !- Fixed Window Construction Name
  {fe76d902-db1e-429f-9557-683444df70b4}, !- Operable Window Construction Name
  {959fbe47-092c-4a86-a489-d0b7158ce103}, !- Door Construction Name
  {e84694bd-9318-4758-a100-56eaa1f84367}, !- Glass Door Construction Name
  {459875c5-1b2b-464a-9896-60d5139a6452}, !- Overhead Door Construction Name
  {7fff2ddd-2ed9-4070-872c-3672c99f170d}, !- Skylight Construction Name
  {5ac81235-e7e4-4731-80ee-bf67fcd10fbb}, !- Tubular Daylight Dome Construction Name
  {6e54e98f-1bd8-4b81-b622-718d6ea7997f}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {40c6fad5-d4a0-453f-bd36-5f4368a7b10b}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {fe76d902-db1e-429f-9557-683444df70b4}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {40c6fad5-d4a0-453f-bd36-5f4368a7b10b}; !- Layer 1

OS:Construction,
  {959fbe47-092c-4a86-a489-d0b7158ce103}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {6986a0d3-967e-43f7-af5e-3b0d291bb82b}, !- Layer 1
  {55450a91-f092-4f98-812a-b608bebe460e}; !- Layer 2

OS:StandardsInformation:Construction,
  {6956f444-39a1-4c3d-8d60-b31065a4b2b4}, !- Handle
  {959fbe47-092c-4a86-a489-d0b7158ce103}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6986a0d3-967e-43f7-af5e-3b0d291bb82b}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31a6a286-a9f9-48a1-89aa-783a86516075}, !- Handle
  {6986a0d3-967e-43f7-af5e-3b0d291bb82b}; !- Material Name

OS:Material:NoMass,
  {55450a91-f092-4f98-812a-b608bebe460e}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {adb2f0f4-5344-47c1-9beb-ca540d8c0834}, !- Handle
  {55450a91-f092-4f98-812a-b608bebe460e}; !- Material Name

OS:Construction,
  {e84694bd-9318-4758-a100-56eaa1f84367}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {40c6fad5-d4a0-453f-bd36-5f4368a7b10b}; !- Layer 1

OS:Construction,
  {459875c5-1b2b-464a-9896-60d5139a6452}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {a86406bd-53ca-4194-b62b-fd9783e4bd04}; !- Layer 1

OS:StandardsInformation:Construction,
  {98d2776a-696a-43f8-9200-d7e9c5d41b40}, !- Handle
  {459875c5-1b2b-464a-9896-60d5139a6452}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {a86406bd-53ca-4194-b62b-fd9783e4bd04}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8036b1a0-de42-40b1-9bc5-ed66dec6b42a}, !- Handle
  {a86406bd-53ca-4194-b62b-fd9783e4bd04}; !- Material Name

OS:Construction,
  {7fff2ddd-2ed9-4070-872c-3672c99f170d}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {40c6fad5-d4a0-453f-bd36-5f4368a7b10b}; !- Layer 1

OS:Construction,
  {5ac81235-e7e4-4731-80ee-bf67fcd10fbb}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {40c6fad5-d4a0-453f-bd36-5f4368a7b10b}; !- Layer 1

OS:Construction,
  {6e54e98f-1bd8-4b81-b622-718d6ea7997f}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {40c6fad5-d4a0-453f-bd36-5f4368a7b10b}; !- Layer 1

OS:ThermalZone,
  {843cb022-15af-46db-abb5-6b9b2e205bda}, !- Handle
  Sports arena playing area class I facility(4)-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eb32c58-f82b-47a8-bb1b-5bc03af57058}, !- Zone Air Inlet Port List
  {c22b61df-ddf0-48b6-be79-90834c6fdbdd}, !- Zone Air Exhaust Port List
  {81ec2cb5-d5fd-4a6d-90d1-8019d81cca17}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ff8108c-095c-4939-ae72-33b022835528}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ca0bced-55fc-4462-93a1-b0d52076b584}, !- Handle
  Node 1,                                 !- Name
  {81ec2cb5-d5fd-4a6d-90d1-8019d81cca17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81ec2cb5-d5fd-4a6d-90d1-8019d81cca17}, !- Handle
  {a0ba2af4-647e-477c-a0fe-28d1cad1d1cb}, !- Name
  {843cb022-15af-46db-abb5-6b9b2e205bda}, !- Source Object
  11,                                     !- Outlet Port
  {4ca0bced-55fc-4462-93a1-b0d52076b584}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eb32c58-f82b-47a8-bb1b-5bc03af57058}, !- Handle
  {d0bad9ad-394d-4ec1-b934-79c282e5602a}, !- Name
  {843cb022-15af-46db-abb5-6b9b2e205bda}, !- HVAC Component
  {7623cde0-dd8d-48d1-a13b-736f86e470cb}; !- Port 1

OS:PortList,
  {c22b61df-ddf0-48b6-be79-90834c6fdbdd}, !- Handle
  {561efb1f-fad7-409b-81fa-c390d07263bb}, !- Name
  {843cb022-15af-46db-abb5-6b9b2e205bda}, !- HVAC Component
  {a39999d1-704e-436c-a277-2a061b34d8b1}; !- Port 1

OS:Sizing:Zone,
  {c294a630-3e79-4afe-98a2-1137068f5a9b}, !- Handle
  {843cb022-15af-46db-abb5-6b9b2e205bda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {405a829a-c21a-4c39-a6e2-020cfcfc6a3b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {843cb022-15af-46db-abb5-6b9b2e205bda}, !- Thermal Zone
  {95040e12-f251-4c45-9763-3188844d0f70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ff8108c-095c-4939-ae72-33b022835528}, !- Handle
  Space Function Sports arena playing area class I facility(4) Thermostat 1, !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Heating Setpoint Temperature Schedule Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {95040e12-f251-4c45-9763-3188844d0f70}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {b9869134-0d18-441e-8238-1991ae4cf2bd}, !- Zone Supply Air Node Name
  {71c669cf-8d1b-4781-ba79-cba5a0a6de93}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {59ef2584-cd04-4ac9-944b-578b56e28aea}, !- Handle
  Node 2,                                 !- Name
  {a39999d1-704e-436c-a277-2a061b34d8b1}, !- Inlet Port
  {b9869134-0d18-441e-8238-1991ae4cf2bd}; !- Outlet Port

OS:Connection,
  {a39999d1-704e-436c-a277-2a061b34d8b1}, !- Handle
  {b35b4f32-21d0-4b87-80ad-1c213ffad1a9}, !- Name
  {c22b61df-ddf0-48b6-be79-90834c6fdbdd}, !- Source Object
  3,                                      !- Outlet Port
  {59ef2584-cd04-4ac9-944b-578b56e28aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9869134-0d18-441e-8238-1991ae4cf2bd}, !- Handle
  {66b076cf-ff3f-4ebe-a1e4-41c234bd6948}, !- Name
  {59ef2584-cd04-4ac9-944b-578b56e28aea}, !- Source Object
  3,                                      !- Outlet Port
  {95040e12-f251-4c45-9763-3188844d0f70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d77dd63-dc42-4a86-a815-cd0910b18a1e}, !- Handle
  Node 3,                                 !- Name
  {71c669cf-8d1b-4781-ba79-cba5a0a6de93}, !- Inlet Port
  {7623cde0-dd8d-48d1-a13b-736f86e470cb}; !- Outlet Port

OS:Connection,
  {7623cde0-dd8d-48d1-a13b-736f86e470cb}, !- Handle
  {7beef97e-0057-499b-81a7-8e730572ff79}, !- Name
  {3d77dd63-dc42-4a86-a815-cd0910b18a1e}, !- Source Object
  3,                                      !- Outlet Port
  {9eb32c58-f82b-47a8-bb1b-5bc03af57058}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71c669cf-8d1b-4781-ba79-cba5a0a6de93}, !- Handle
  {7574ae43-99c9-4f18-84ec-a0ac25a21f20}, !- Name
  {95040e12-f251-4c45-9763-3188844d0f70}, !- Source Object
  4,                                      !- Outlet Port
  {3d77dd63-dc42-4a86-a815-cd0910b18a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {3c198e7d-f417-41d7-a8b0-65089a573f70}, !- Handle
  Sports arena playing area class II facility(4)-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c19416bf-5992-4e64-b54b-efac9b6aa85e}, !- Zone Air Inlet Port List
  {6fab60b5-647d-409f-b4ea-2eae497bf4a4}, !- Zone Air Exhaust Port List
  {f88fff67-25b4-498f-90d1-64e1e9d06c52}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cc05641-f372-4f90-97a3-48a192b9804d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4820966-cc88-4402-94c2-00e0082d6fbc}, !- Handle
  Node 4,                                 !- Name
  {f88fff67-25b4-498f-90d1-64e1e9d06c52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f88fff67-25b4-498f-90d1-64e1e9d06c52}, !- Handle
  {34d7d765-608f-4be8-b659-267528ea95a6}, !- Name
  {3c198e7d-f417-41d7-a8b0-65089a573f70}, !- Source Object
  11,                                     !- Outlet Port
  {e4820966-cc88-4402-94c2-00e0082d6fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c19416bf-5992-4e64-b54b-efac9b6aa85e}, !- Handle
  {ff5780e7-5e3a-4d3d-890f-4d5691bd2864}, !- Name
  {3c198e7d-f417-41d7-a8b0-65089a573f70}, !- HVAC Component
  {1d33d5a7-2b47-43dd-9a7c-d1aeec239584}; !- Port 1

OS:PortList,
  {6fab60b5-647d-409f-b4ea-2eae497bf4a4}, !- Handle
  {686df32d-c1aa-4178-852f-5f3f46956ffc}, !- Name
  {3c198e7d-f417-41d7-a8b0-65089a573f70}, !- HVAC Component
  {e43aba37-fa00-4f69-ab99-3db683b6f605}; !- Port 1

OS:Sizing:Zone,
  {87a885a7-23eb-4302-bd23-992afb589a79}, !- Handle
  {3c198e7d-f417-41d7-a8b0-65089a573f70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22010288-a8b9-4725-bf4e-8997a8f437bd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3c198e7d-f417-41d7-a8b0-65089a573f70}, !- Thermal Zone
  {8533721a-177c-4192-a5ac-0bd7591c160e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2cc05641-f372-4f90-97a3-48a192b9804d}, !- Handle
  Space Function Sports arena playing area class II facility(4) Thermostat 1, !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Heating Setpoint Temperature Schedule Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {8533721a-177c-4192-a5ac-0bd7591c160e}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {44cc8633-064a-4340-85a6-b0f04725681c}, !- Zone Supply Air Node Name
  {c47b3dfd-773a-4571-9eb9-34e205cf8ce6}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {aaf6778e-9699-4452-9229-da55bc55a798}, !- Handle
  Node 5,                                 !- Name
  {e43aba37-fa00-4f69-ab99-3db683b6f605}, !- Inlet Port
  {44cc8633-064a-4340-85a6-b0f04725681c}; !- Outlet Port

OS:Connection,
  {e43aba37-fa00-4f69-ab99-3db683b6f605}, !- Handle
  {ba254496-a87d-4e7f-937b-078ebd5667bd}, !- Name
  {6fab60b5-647d-409f-b4ea-2eae497bf4a4}, !- Source Object
  3,                                      !- Outlet Port
  {aaf6778e-9699-4452-9229-da55bc55a798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cc8633-064a-4340-85a6-b0f04725681c}, !- Handle
  {639f8772-23de-4fba-bb99-d879fff3b3f9}, !- Name
  {aaf6778e-9699-4452-9229-da55bc55a798}, !- Source Object
  3,                                      !- Outlet Port
  {8533721a-177c-4192-a5ac-0bd7591c160e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bcebdd1b-360d-428a-8a35-4ef3b52ed3d5}, !- Handle
  Node 6,                                 !- Name
  {c47b3dfd-773a-4571-9eb9-34e205cf8ce6}, !- Inlet Port
  {1d33d5a7-2b47-43dd-9a7c-d1aeec239584}; !- Outlet Port

OS:Connection,
  {1d33d5a7-2b47-43dd-9a7c-d1aeec239584}, !- Handle
  {98c918b3-1910-444e-b846-e2ddce9b5498}, !- Name
  {bcebdd1b-360d-428a-8a35-4ef3b52ed3d5}, !- Source Object
  3,                                      !- Outlet Port
  {c19416bf-5992-4e64-b54b-efac9b6aa85e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c47b3dfd-773a-4571-9eb9-34e205cf8ce6}, !- Handle
  {824f52ed-c59c-4519-865a-2b8575256ccd}, !- Name
  {8533721a-177c-4192-a5ac-0bd7591c160e}, !- Source Object
  4,                                      !- Outlet Port
  {bcebdd1b-360d-428a-8a35-4ef3b52ed3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f442565f-e8a8-4748-9872-a82687cc8ada}, !- Handle
  Sports arena playing area class III facility(4)-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ef611aa-adba-4a1b-a166-9fdc545b1fb6}, !- Zone Air Inlet Port List
  {bf3928ba-5a6e-48b3-8e8f-f0bcedff8585}, !- Zone Air Exhaust Port List
  {2c420f3d-bcf2-4bb0-8d96-c0127b9bc159}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bd35455-d79b-4440-8a0d-6dc0c66904d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65cf58a4-3dc6-4483-bedc-ff9d6aaa6957}, !- Handle
  Node 7,                                 !- Name
  {2c420f3d-bcf2-4bb0-8d96-c0127b9bc159}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c420f3d-bcf2-4bb0-8d96-c0127b9bc159}, !- Handle
  {e885562f-226a-4ce4-8058-98a4603f389a}, !- Name
  {f442565f-e8a8-4748-9872-a82687cc8ada}, !- Source Object
  11,                                     !- Outlet Port
  {65cf58a4-3dc6-4483-bedc-ff9d6aaa6957}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ef611aa-adba-4a1b-a166-9fdc545b1fb6}, !- Handle
  {52c4c0b5-0af4-4aa3-b294-24e8e6152e2b}, !- Name
  {f442565f-e8a8-4748-9872-a82687cc8ada}, !- HVAC Component
  {6e80b292-b436-4a72-b8cd-a133e61054ff}; !- Port 1

OS:PortList,
  {bf3928ba-5a6e-48b3-8e8f-f0bcedff8585}, !- Handle
  {96ea46b7-feb8-48cd-b743-0c8b45a70fc0}, !- Name
  {f442565f-e8a8-4748-9872-a82687cc8ada}, !- HVAC Component
  {ce2e1189-df6b-4c33-8a6a-5003d675d23f}; !- Port 1

OS:Sizing:Zone,
  {2a856230-5a37-4ba6-bcc1-80947e779344}, !- Handle
  {f442565f-e8a8-4748-9872-a82687cc8ada}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea37c70f-5bd1-460c-a0fd-31551af858ba}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f442565f-e8a8-4748-9872-a82687cc8ada}, !- Thermal Zone
  {fb5ee28c-0b7b-4d4b-8f56-a4b9d2150741}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4bd35455-d79b-4440-8a0d-6dc0c66904d8}, !- Handle
  Space Function Sports arena playing area class III facility(4) Thermostat 1, !- Name
  {5d64b365-40c8-4a9e-9e67-96c071150950}, !- Heating Setpoint Temperature Schedule Name
  {ca31d91b-245c-4901-822a-ab6a8bc0d6e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fb5ee28c-0b7b-4d4b-8f56-a4b9d2150741}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {9655f794-22c0-4748-b7d4-7f1afe2ed478}, !- Zone Supply Air Node Name
  {4da28484-0d11-4f0a-8776-cab8cdbd1d94}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {604aeb17-9613-49c0-812c-a0ceaf7c5452}, !- Handle
  Node 8,                                 !- Name
  {ce2e1189-df6b-4c33-8a6a-5003d675d23f}, !- Inlet Port
  {9655f794-22c0-4748-b7d4-7f1afe2ed478}; !- Outlet Port

OS:Connection,
  {ce2e1189-df6b-4c33-8a6a-5003d675d23f}, !- Handle
  {da6603df-c399-4bde-bbe9-8c19406e4c1d}, !- Name
  {bf3928ba-5a6e-48b3-8e8f-f0bcedff8585}, !- Source Object
  3,                                      !- Outlet Port
  {604aeb17-9613-49c0-812c-a0ceaf7c5452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9655f794-22c0-4748-b7d4-7f1afe2ed478}, !- Handle
  {3b4dabd7-5327-432f-bbf8-0a0725dcf77e}, !- Name
  {604aeb17-9613-49c0-812c-a0ceaf7c5452}, !- Source Object
  3,                                      !- Outlet Port
  {fb5ee28c-0b7b-4d4b-8f56-a4b9d2150741}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c82170d-7255-4eab-9da6-2d09775db338}, !- Handle
  Node 9,                                 !- Name
  {4da28484-0d11-4f0a-8776-cab8cdbd1d94}, !- Inlet Port
  {6e80b292-b436-4a72-b8cd-a133e61054ff}; !- Outlet Port

OS:Connection,
  {6e80b292-b436-4a72-b8cd-a133e61054ff}, !- Handle
  {446532dc-ad2a-4e7e-8674-531d4adddae5}, !- Name
  {5c82170d-7255-4eab-9da6-2d09775db338}, !- Source Object
  3,                                      !- Outlet Port
  {6ef611aa-adba-4a1b-a166-9fdc545b1fb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4da28484-0d11-4f0a-8776-cab8cdbd1d94}, !- Handle
  {a436bd07-aec4-44eb-adf8-fc4dbdc4d47f}, !- Name
  {fb5ee28c-0b7b-4d4b-8f56-a4b9d2150741}, !- Source Object
  4,                                      !- Outlet Port
  {5c82170d-7255-4eab-9da6-2d09775db338}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {cc96c6e8-057d-4ee6-936e-df042c87229f}, !- Handle
  Transportation facility baggage/carousel area-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {712b3d6c-0e82-4795-98cb-253b82dd90e0}, !- Zone Air Inlet Port List
  {58f09452-a5cd-4d58-8412-f2081eadc232}, !- Zone Air Exhaust Port List
  {077c81aa-6fa3-4b1e-8580-edcf88b2e816}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f758acfe-2452-45b9-b2ed-c84f881bcae7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d9ecd96-fbea-4e66-813d-73546a0b344d}, !- Handle
  Node 10,                                !- Name
  {077c81aa-6fa3-4b1e-8580-edcf88b2e816}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {077c81aa-6fa3-4b1e-8580-edcf88b2e816}, !- Handle
  {e7502857-ef4d-4cde-aaf7-0a08da417046}, !- Name
  {cc96c6e8-057d-4ee6-936e-df042c87229f}, !- Source Object
  11,                                     !- Outlet Port
  {6d9ecd96-fbea-4e66-813d-73546a0b344d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {712b3d6c-0e82-4795-98cb-253b82dd90e0}, !- Handle
  {04627fd7-c006-46b9-84b9-2443f27faa63}, !- Name
  {cc96c6e8-057d-4ee6-936e-df042c87229f}, !- HVAC Component
  {3ffd8143-0257-4793-9845-4aa7409a5a4f}; !- Port 1

OS:PortList,
  {58f09452-a5cd-4d58-8412-f2081eadc232}, !- Handle
  {3ed446e8-0b3b-4e74-bacb-48eebb837323}, !- Name
  {cc96c6e8-057d-4ee6-936e-df042c87229f}, !- HVAC Component
  {e3d23d87-2786-4daf-aac3-dbe3e8339f57}; !- Port 1

OS:Sizing:Zone,
  {2a6c7060-4f2f-40e6-aaa5-4c76afeb6f05}, !- Handle
  {cc96c6e8-057d-4ee6-936e-df042c87229f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2d57733-77e3-4a3c-a1ae-c5a92322cb29}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {cc96c6e8-057d-4ee6-936e-df042c87229f}, !- Thermal Zone
  {ba4c66fe-c1b7-4ffc-b38e-d3658e33fede}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f758acfe-2452-45b9-b2ed-c84f881bcae7}, !- Handle
  Space Function Transportation facility baggage/carousel area Thermostat 1, !- Name
  {465cd63f-a76b-45e2-88d5-1e34e6ef7f09}, !- Heating Setpoint Temperature Schedule Name
  {0ab670c2-8835-4ffc-9a4f-4e78911ed6d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ba4c66fe-c1b7-4ffc-b38e-d3658e33fede}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  {65b3690d-7339-4e86-b1fe-bca45bc2e888}, !- Zone Supply Air Node Name
  {8042fd63-8405-4b3c-9df9-4ddd12de156c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {28ba0ae3-6af6-408c-80e7-e8b384609526}, !- Handle
  Node 11,                                !- Name
  {e3d23d87-2786-4daf-aac3-dbe3e8339f57}, !- Inlet Port
  {65b3690d-7339-4e86-b1fe-bca45bc2e888}; !- Outlet Port

OS:Connection,
  {e3d23d87-2786-4daf-aac3-dbe3e8339f57}, !- Handle
  {7cf349b3-fb33-48bd-8da3-4de777f2a3d4}, !- Name
  {58f09452-a5cd-4d58-8412-f2081eadc232}, !- Source Object
  3,                                      !- Outlet Port
  {28ba0ae3-6af6-408c-80e7-e8b384609526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b3690d-7339-4e86-b1fe-bca45bc2e888}, !- Handle
  {46f07ba6-0d93-4320-9ac7-9310eef1e6b6}, !- Name
  {28ba0ae3-6af6-408c-80e7-e8b384609526}, !- Source Object
  3,                                      !- Outlet Port
  {ba4c66fe-c1b7-4ffc-b38e-d3658e33fede}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2d7e82e-848e-4fa5-bfb4-c66012400392}, !- Handle
  Node 12,                                !- Name
  {8042fd63-8405-4b3c-9df9-4ddd12de156c}, !- Inlet Port
  {3ffd8143-0257-4793-9845-4aa7409a5a4f}; !- Outlet Port

OS:Connection,
  {3ffd8143-0257-4793-9845-4aa7409a5a4f}, !- Handle
  {372fc5ea-2848-49f0-8bdf-21ae374ee9a5}, !- Name
  {d2d7e82e-848e-4fa5-bfb4-c66012400392}, !- Source Object
  3,                                      !- Outlet Port
  {712b3d6c-0e82-4795-98cb-253b82dd90e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8042fd63-8405-4b3c-9df9-4ddd12de156c}, !- Handle
  {f6d286eb-055a-4b67-b399-99781cc567bb}, !- Name
  {ba4c66fe-c1b7-4ffc-b38e-d3658e33fede}, !- Source Object
  4,                                      !- Outlet Port
  {d2d7e82e-848e-4fa5-bfb4-c66012400392}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {7610014b-a711-4b0e-851d-845fe5f80da0}, !- Handle
  Transportation facility terminal ticket counter-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d6670dd-1957-4ed6-9e41-780291d17961}, !- Zone Air Inlet Port List
  {c70b6948-6e7e-4e1a-b35c-f6171f117f8f}, !- Zone Air Exhaust Port List
  {ba3af50e-be07-4054-b7f4-760adb0fd027}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d97677cd-e5a7-4113-a3d7-ac4a60656b6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dbdc8f9-a136-4bc1-adde-eea8b3a263c5}, !- Handle
  Node 13,                                !- Name
  {ba3af50e-be07-4054-b7f4-760adb0fd027}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba3af50e-be07-4054-b7f4-760adb0fd027}, !- Handle
  {4f981c80-7d65-4ead-a68e-0729413753f8}, !- Name
  {7610014b-a711-4b0e-851d-845fe5f80da0}, !- Source Object
  11,                                     !- Outlet Port
  {6dbdc8f9-a136-4bc1-adde-eea8b3a263c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6670dd-1957-4ed6-9e41-780291d17961}, !- Handle
  {19dbb173-58ca-42d7-a19d-8bb6d63f8861}, !- Name
  {7610014b-a711-4b0e-851d-845fe5f80da0}, !- HVAC Component
  {225b4137-e597-4715-9367-924cbf04469b}; !- Port 1

OS:PortList,
  {c70b6948-6e7e-4e1a-b35c-f6171f117f8f}, !- Handle
  {23b65227-b55e-4222-866b-9ee1da24d9bc}, !- Name
  {7610014b-a711-4b0e-851d-845fe5f80da0}, !- HVAC Component
  {2ecb22ff-6150-4578-a04c-6f0e3735fa3f}; !- Port 1

OS:Sizing:Zone,
  {1cee91c6-ce47-4746-b154-c13285a1eb2a}, !- Handle
  {7610014b-a711-4b0e-851d-845fe5f80da0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9afcf162-c3ae-4f0a-8391-a302e20550af}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {7610014b-a711-4b0e-851d-845fe5f80da0}, !- Thermal Zone
  {245d7916-6a71-4af3-a284-f3932fe1ac9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d97677cd-e5a7-4113-a3d7-ac4a60656b6a}, !- Handle
  Space Function Transportation facility terminal ticket counter Thermostat 1, !- Name
  {465cd63f-a76b-45e2-88d5-1e34e6ef7f09}, !- Heating Setpoint Temperature Schedule Name
  {0ab670c2-8835-4ffc-9a4f-4e78911ed6d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {245d7916-6a71-4af3-a284-f3932fe1ac9a}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  {4978c2e3-cd12-4dbd-9115-8c187d4d4c13}, !- Zone Supply Air Node Name
  {58b1f00f-2f38-4624-8116-1fff40c6c7a9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {46a812ae-bcc4-4efa-b01c-ddc31a623235}, !- Handle
  Node 14,                                !- Name
  {2ecb22ff-6150-4578-a04c-6f0e3735fa3f}, !- Inlet Port
  {4978c2e3-cd12-4dbd-9115-8c187d4d4c13}; !- Outlet Port

OS:Connection,
  {2ecb22ff-6150-4578-a04c-6f0e3735fa3f}, !- Handle
  {8a0d22bf-9dc2-461f-80ba-7d91fe9d3fa4}, !- Name
  {c70b6948-6e7e-4e1a-b35c-f6171f117f8f}, !- Source Object
  3,                                      !- Outlet Port
  {46a812ae-bcc4-4efa-b01c-ddc31a623235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4978c2e3-cd12-4dbd-9115-8c187d4d4c13}, !- Handle
  {f4c2513f-79ff-4849-b93a-4ca015846e14}, !- Name
  {46a812ae-bcc4-4efa-b01c-ddc31a623235}, !- Source Object
  3,                                      !- Outlet Port
  {245d7916-6a71-4af3-a284-f3932fe1ac9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2167f2f7-8ead-44a1-a0d2-6a0c7508c558}, !- Handle
  Node 15,                                !- Name
  {58b1f00f-2f38-4624-8116-1fff40c6c7a9}, !- Inlet Port
  {225b4137-e597-4715-9367-924cbf04469b}; !- Outlet Port

OS:Connection,
  {225b4137-e597-4715-9367-924cbf04469b}, !- Handle
  {ef8eeb58-17c5-46b6-aa5e-d5d459712b13}, !- Name
  {2167f2f7-8ead-44a1-a0d2-6a0c7508c558}, !- Source Object
  3,                                      !- Outlet Port
  {4d6670dd-1957-4ed6-9e41-780291d17961}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58b1f00f-2f38-4624-8116-1fff40c6c7a9}, !- Handle
  {df79287d-2172-493a-a8b1-450ac530a96c}, !- Name
  {245d7916-6a71-4af3-a284-f3932fe1ac9a}, !- Source Object
  4,                                      !- Outlet Port
  {2167f2f7-8ead-44a1-a0d2-6a0c7508c558}, !- Target Object
  2;                                      !- Inlet Port

OS:SimulationControl,
  {f31c1b57-4b07-4402-8fe7-904dd8af4db3}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

