  Node 336;                               !- Inlet Node Name 2

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 35,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 34,                                !- Plant Side Inlet Node Name
  Node 35,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 37,                                !- Demand Side Inlet Node Name
  Node 38,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Branch 3,     !- Branch Name 4
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Supply Branch 3;     !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Supply Branch 3;     !- Inlet Branch Name 3

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 40;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 34,                                !- Inlet Node Name
  Node 40,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 39tons 0.8kW/ton, !- Component Name 1
  Node 36,                                !- Component Inlet Node Name 1
  Node 41;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Primary Chiller WaterCooled Scroll 39tons 0.8kW/ton, !- Name
  137717.767991523,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 36,                                !- Chilled Water Inlet Node Name
  Node 41,                                !- Chilled Water Outlet Node Name
  Node 52,                                !- Condenser Inlet Node Name
  Node 58,                                !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Component Name 1
  Node 42,                                !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 42,                                !- Chilled Water Inlet Node Name
  Node 43,                                !- Chilled Water Outlet Node Name
  Node 59,                                !- Condenser Inlet Node Name
  Node 60,                                !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 44,                                !- Component Inlet Node Name 1
  Node 45;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 44,                                !- Inlet Node Name
  Node 45;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 35;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 46,                                !- Inlet Node Name
  Node 35;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  CHW Temp,                               !- Schedule Name
  Node 35;                                !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 4
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Chilled Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet Pipe,   !- Name
  Node 37,                                !- Inlet Node Name
  Chilled Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 1,                   !- Component Name 1
  Node 39,                                !- Component Inlet Node Name 1
  Node 72;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 2,                   !- Component Name 1
  Node 78,                                !- Component Inlet Node Name 1
  Node 79;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet Pipe,  !- Component Name 1
  Chilled Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet Pipe,  !- Name
  Chilled Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 38;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Primary Chiller WaterCooled Scroll 39tons 0.8kW/ton, !- Equipment Name 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton; !- Equipment Name 2

PlantLoop,
  Chilled Water Loop 1,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop 1 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 189,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 188,                               !- Plant Side Inlet Node Name
  Node 189,                               !- Plant Side Outlet Node Name
  Chilled Water Loop 1 Supply Branches,   !- Plant Side Branch List Name
  Chilled Water Loop 1 Supply Connector List, !- Plant Side Connector List Name
  Node 191,                               !- Demand Side Inlet Node Name
  Node 192,                               !- Demand Side Outlet Node Name
  Chilled Water Loop 1 Demand Branches,   !- Demand Side Branch List Name
  Chilled Water Loop 1 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop 1,                   !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop 1 Supply Branches,   !- Name
  Chilled Water Loop 1 Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop 1 Supply Branch 1,   !- Branch Name 2
  Chilled Water Loop 1 Supply Branch 2,   !- Branch Name 3
  Chilled Water Loop 1 Supply Branch 3,   !- Branch Name 4
  Chilled Water Loop 1 Supply Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop 1 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop 1 Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop 1 Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop 1 Supply Splitter,   !- Name
  Chilled Water Loop 1 Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop 1 Supply Branch 1,   !- Outlet Branch Name 1
  Chilled Water Loop 1 Supply Branch 2,   !- Outlet Branch Name 2
  Chilled Water Loop 1 Supply Branch 3;   !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop 1 Supply Mixer,      !- Name
  Chilled Water Loop 1 Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop 1 Supply Branch 1,   !- Inlet Branch Name 1
  Chilled Water Loop 1 Supply Branch 2,   !- Inlet Branch Name 2
  Chilled Water Loop 1 Supply Branch 3;   !- Inlet Branch Name 3

Branch,
  Chilled Water Loop 1 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 3,                  !- Component Name 1
  Node 188,                               !- Component Inlet Node Name 1
  Node 194;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 3,                  !- Name
  Node 188,                               !- Inlet Node Name
  Node 194,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Chilled Water Loop 1 Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 1 253tons 0.7kW/ton, !- Component Name 1
  Node 190,                               !- Component Inlet Node Name 1
  Node 195;                               !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Primary Chiller WaterCooled Scroll 1 253tons 0.7kW/ton, !- Name
  888392.105009406,                       !- Reference Capacity {W}
  5.17967599410898,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 190,                               !- Chilled Water Inlet Node Name
  Node 195,                               !- Chilled Water Outlet Node Name
  Node 206,                               !- Condenser Inlet Node Name
  Node 212,                               !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop 1 Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton, !- Component Name 1
  Node 196,                               !- Component Inlet Node Name 1
  Node 197;                               !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 196,                               !- Chilled Water Inlet Node Name
  Node 197,                               !- Chilled Water Outlet Node Name
  Node 213,                               !- Condenser Inlet Node Name
  Node 214,                               !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop 1 Supply Branch 3,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 198,                               !- Component Inlet Node Name 1
  Node 199;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 198,                               !- Inlet Node Name
  Node 199;                               !- Outlet Node Name

Branch,
  Chilled Water Loop 1 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 200,                               !- Component Inlet Node Name 1
  Node 189;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 200,                               !- Inlet Node Name
  Node 189;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  CHW Temp 1,                             !- Schedule Name
  Node 189;                               !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop 1 Demand Branches,   !- Name
  Chilled Water Loop 1 Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop 1 Demand Branch 1,   !- Branch Name 2
  Chilled Water Loop 1 Demand Branch 2,   !- Branch Name 3
  Chilled Water Loop 1 Demand Branch 3,   !- Branch Name 4
  Chilled Water Loop 1 Demand Branch 4,   !- Branch Name 5
  Chilled Water Loop 1 Demand Bypass Branch, !- Branch Name 6
  Chilled Water Loop 1 Demand Outlet Branch; !- Branch Name 7

ConnectorList,
  Chilled Water Loop 1 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop 1 Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop 1 Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop 1 Demand Splitter,   !- Name
  Chilled Water Loop 1 Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop 1 Demand Branch 1,   !- Outlet Branch Name 1
  Chilled Water Loop 1 Demand Branch 2,   !- Outlet Branch Name 2
  Chilled Water Loop 1 Demand Branch 3,   !- Outlet Branch Name 3
  Chilled Water Loop 1 Demand Branch 4,   !- Outlet Branch Name 4
  Chilled Water Loop 1 Demand Bypass Branch; !- Outlet Branch Name 5

Connector:Mixer,
  Chilled Water Loop 1 Demand Mixer,      !- Name
  Chilled Water Loop 1 Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop 1 Demand Branch 1,   !- Inlet Branch Name 1
  Chilled Water Loop 1 Demand Branch 2,   !- Inlet Branch Name 2
  Chilled Water Loop 1 Demand Branch 3,   !- Inlet Branch Name 3
  Chilled Water Loop 1 Demand Branch 4,   !- Inlet Branch Name 4
  Chilled Water Loop 1 Demand Bypass Branch; !- Inlet Branch Name 5

Branch,
  Chilled Water Loop 1 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop 1 Demand Inlet Pipe, !- Component Name 1
  Node 191,                               !- Component Inlet Node Name 1
  Chilled Water Loop 1 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop 1 Demand Inlet Pipe, !- Name
  Node 191,                               !- Inlet Node Name
  Chilled Water Loop 1 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Chilled Water Loop 1 Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 3,                   !- Component Name 1
  Node 193,                               !- Component Inlet Node Name 1
  Node 222;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop 1 Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 4,                   !- Component Name 1
  Node 256,                               !- Component Inlet Node Name 1
  Node 257;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop 1 Demand Branch 3,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 5,                   !- Component Name 1
  Node 291,                               !- Component Inlet Node Name 1
  Node 292;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop 1 Demand Branch 4,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 6,                   !- Component Name 1
  Node 319,                               !- Component Inlet Node Name 1
  Node 320;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop 1 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop 1 Demand Bypass Pipe, !- Component Name 1
  Chilled Water Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop 1 Demand Bypass Pipe, !- Name
  Chilled Water Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop 1 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop 1 Demand Outlet Pipe, !- Component Name 1
  Chilled Water Loop 1 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 192;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop 1 Demand Outlet Pipe, !- Name
  Chilled Water Loop 1 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 192;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop 1 Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop 1 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop 1 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop 1 Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop 1 Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Primary Chiller WaterCooled Scroll 1 253tons 0.7kW/ton, !- Equipment Name 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton; !- Equipment Name 2

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 48,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 47,                                !- Plant Side Inlet Node Name
  Node 48,                                !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 50,                                !- Demand Side Inlet Node Name
  Node 51,                                !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 2,                  !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 2,                  !- Name
  Node 47,                                !- Inlet Node Name
  Node 53,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 1,           !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 54;                                !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 1,           !- Name
  Node 49,                                !- Water Inlet Node Name
  Node 54,                                !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  24,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  5,                                      !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 55,                                !- Inlet Node Name
  Node 56;                                !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 48;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 57,                                !- Inlet Node Name
  Node 48;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  CW Temp,                                !- Schedule Name
  Node 48;                                !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet Pipe, !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet Pipe, !- Name
  Node 50,                                !- Inlet Node Name
  Condenser Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 39tons 0.8kW/ton, !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet Pipe, !- Component Name 1
  Condenser Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet Pipe, !- Name
  Condenser Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 51;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Cooling Tower Single Speed 1;           !- Equipment Name 1

PlantLoop,
  Condenser Water Loop 1,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop 1 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 202,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 201,                               !- Plant Side Inlet Node Name
  Node 202,                               !- Plant Side Outlet Node Name
  Condenser Water Loop 1 Supply Branches, !- Plant Side Branch List Name
  Condenser Water Loop 1 Supply Connector List, !- Plant Side Connector List Name
  Node 204,                               !- Demand Side Inlet Node Name
  Node 205,                               !- Demand Side Outlet Node Name
  Condenser Water Loop 1 Demand Branches, !- Demand Side Branch List Name
  Condenser Water Loop 1 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop 1,                 !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop 1 Supply Branches, !- Name
  Condenser Water Loop 1 Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop 1 Supply Branch 1, !- Branch Name 2
  Condenser Water Loop 1 Supply Branch 2, !- Branch Name 3
  Condenser Water Loop 1 Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop 1 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop 1 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop 1 Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop 1 Supply Splitter, !- Name
  Condenser Water Loop 1 Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop 1 Supply Branch 1, !- Outlet Branch Name 1
  Condenser Water Loop 1 Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop 1 Supply Mixer,    !- Name
  Condenser Water Loop 1 Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop 1 Supply Branch 1, !- Inlet Branch Name 1
  Condenser Water Loop 1 Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Condenser Water Loop 1 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 4,                  !- Component Name 1
  Node 201,                               !- Component Inlet Node Name 1
  Node 207;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 4,                  !- Name
  Node 201,                               !- Inlet Node Name
  Node 207,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Condenser Water Loop 1 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 2,           !- Component Name 1
  Node 203,                               !- Component Inlet Node Name 1
  Node 208;                               !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 2,           !- Name
  Node 203,                               !- Water Inlet Node Name
  Node 208,                               !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  13778.792307095,                        !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  24,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  5,                                      !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop 1 Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 209,                               !- Component Inlet Node Name 1
  Node 210;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 209,                               !- Inlet Node Name
  Node 210;                               !- Outlet Node Name

Branch,
  Condenser Water Loop 1 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 211,                               !- Component Inlet Node Name 1
  Node 202;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 211,                               !- Inlet Node Name
  Node 202;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  CW Temp 1,                              !- Schedule Name
  Node 202;                               !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop 1 Demand Branches, !- Name
  Condenser Water Loop 1 Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop 1 Demand Branch 1, !- Branch Name 2
  Condenser Water Loop 1 Demand Branch 2, !- Branch Name 3
  Condenser Water Loop 1 Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop 1 Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop 1 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop 1 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop 1 Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop 1 Demand Splitter, !- Name
  Condenser Water Loop 1 Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop 1 Demand Branch 1, !- Outlet Branch Name 1
  Condenser Water Loop 1 Demand Branch 2, !- Outlet Branch Name 2
  Condenser Water Loop 1 Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop 1 Demand Mixer,    !- Name
  Condenser Water Loop 1 Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop 1 Demand Branch 1, !- Inlet Branch Name 1
  Condenser Water Loop 1 Demand Branch 2, !- Inlet Branch Name 2
  Condenser Water Loop 1 Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop 1 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop 1 Demand Inlet Pipe, !- Component Name 1
  Node 204,                               !- Component Inlet Node Name 1
  Condenser Water Loop 1 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop 1 Demand Inlet Pipe, !- Name
  Node 204,                               !- Inlet Node Name
  Condenser Water Loop 1 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Condenser Water Loop 1 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 1 253tons 0.7kW/ton, !- Component Name 1
  Node 206,                               !- Component Inlet Node Name 1
  Node 212;                               !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop 1 Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton, !- Component Name 1
  Node 213,                               !- Component Inlet Node Name 1
  Node 214;                               !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop 1 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop 1 Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop 1 Demand Bypass Pipe, !- Name
  Condenser Water Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop 1 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop 1 Demand Outlet Pipe, !- Component Name 1
  Condenser Water Loop 1 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 205;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop 1 Demand Outlet Pipe, !- Name
  Condenser Water Loop 1 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 205;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop 1 Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop 1 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop 1 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop 1 Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop 1 Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Cooling Tower Single Speed 2;           !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 22,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 21,                                !- Plant Side Inlet Node Name
  Node 22,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 24,                                !- Demand Side Inlet Node Name
  Node 25,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Branch 3,         !- Branch Name 4
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 5

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Outlet Branch Name 3

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Inlet Branch Name 3

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 21,                                !- Inlet Node Name
  Node 27,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Primary Boiler 6464kBtu/hr 0.833 Combustion Eff, !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Primary Boiler 6464kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  1894518.83361694,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 23,                                !- Boiler Water Inlet Node Name
  Node 28,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 29,                                !- Boiler Water Inlet Node Name
  Node 30,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 31,                                !- Component Inlet Node Name 1
  Node 32;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 31,                                !- Inlet Node Name
  Node 32;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 33,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 33,                                !- Inlet Node Name
  Node 22;                                !- Outlet Node Name

SetpointManager:OutdoorAirReset,
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  Node 22;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Branch 29,        !- Branch Name 30
  Hot Water Loop Demand Branch 30,        !- Branch Name 31
  Hot Water Loop Demand Branch 31,        !- Branch Name 32
  Hot Water Loop Demand Branch 32,        !- Branch Name 33
  Hot Water Loop Demand Branch 33,        !- Branch Name 34
  Hot Water Loop Demand Branch 34,        !- Branch Name 35
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 36
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 37

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Outlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Outlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Outlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Outlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Outlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Outlet Branch Name 34
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 35

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Inlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Inlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Inlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Inlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Inlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Inlet Branch Name 34
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 35

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet Pipe,       !- Component Name 1
  Node 24,                                !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet Pipe,       !- Name
  Node 24,                                !- Inlet Node Name
  Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 1,                   !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 2,                   !- Component Name 1
  Node 76,                                !- Component Inlet Node Name 1
  Node 77;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 1, !- Component Name 1
  Node 95,                                !- Component Inlet Node Name 1
  Node 96;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 2, !- Component Name 1
  Node 108,                               !- Component Inlet Node Name 1
  Node 109;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 3, !- Component Name 1
  Node 121,                               !- Component Inlet Node Name 1
  Node 122;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 4, !- Component Name 1
  Node 134,                               !- Component Inlet Node Name 1
  Node 135;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 5, !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Node 148;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 6, !- Component Name 1
  Node 160,                               !- Component Inlet Node Name 1
  Node 161;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 7, !- Component Name 1
  Node 173,                               !- Component Inlet Node Name 1
  Node 174;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 8, !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  Node 187;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 3,                   !- Component Name 1
  Node 220,                               !- Component Inlet Node Name 1
  Node 221;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 4,                   !- Component Name 1
  Node 229,                               !- Component Inlet Node Name 1
  Node 230;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 9, !- Component Name 1
  Node 233,                               !- Component Inlet Node Name 1
  Node 234;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 5,                   !- Component Name 1
  Node 235,                               !- Component Inlet Node Name 1
  Node 236;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 10, !- Component Name 1
  Node 240,                               !- Component Inlet Node Name 1
  Node 241;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 6,                   !- Component Name 1
  Node 242,                               !- Component Inlet Node Name 1
  Node 243;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 11, !- Component Name 1
  Node 247,                               !- Component Inlet Node Name 1
  Node 248;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 7,                   !- Component Name 1
  Node 254,                               !- Component Inlet Node Name 1
  Node 255;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 8,                   !- Component Name 1
  Node 264,                               !- Component Inlet Node Name 1
  Node 265;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 12, !- Component Name 1
  Node 268,                               !- Component Inlet Node Name 1
  Node 269;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 9,                   !- Component Name 1
  Node 270,                               !- Component Inlet Node Name 1
  Node 271;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 13, !- Component Name 1
  Node 275,                               !- Component Inlet Node Name 1
  Node 276;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 10,                  !- Component Name 1
  Node 277,                               !- Component Inlet Node Name 1
  Node 278;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 14, !- Component Name 1
  Node 282,                               !- Component Inlet Node Name 1
  Node 283;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 11,                  !- Component Name 1
  Node 289,                               !- Component Inlet Node Name 1
  Node 290;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 12,                  !- Component Name 1
  Node 299,                               !- Component Inlet Node Name 1
  Node 300;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 15, !- Component Name 1
  Node 303,                               !- Component Inlet Node Name 1
  Node 304;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 13,                  !- Component Name 1
  Node 305,                               !- Component Inlet Node Name 1
  Node 306;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 29,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 16, !- Component Name 1
  Node 310,                               !- Component Inlet Node Name 1
  Node 311;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 30,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 14,                  !- Component Name 1
  Node 317,                               !- Component Inlet Node Name 1
  Node 318;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 31,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 15,                  !- Component Name 1
  Node 327,                               !- Component Inlet Node Name 1
  Node 328;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 32,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 17, !- Component Name 1
  Node 331,                               !- Component Inlet Node Name 1
  Node 332;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 33,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 16,                  !- Component Name 1
  Node 333,                               !- Component Inlet Node Name 1
  Node 334;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 34,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 18, !- Component Name 1
  Node 338,                               !- Component Inlet Node Name 1
  Node 339;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet Pipe,      !- Component Name 1
  Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 25;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet Pipe,      !- Name
  Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 25;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Primary Boiler 6464kBtu/hr 0.833 Combustion Eff, !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Secondary Boiler 0kBtu/hr 0.85 AFUE;    !- Equipment Name 2

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 341,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 340,                               !- Plant Side Inlet Node Name
  Node 341,                               !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 343,                               !- Demand Side Inlet Node Name
  Node 344,                               !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 340,                               !- Component Inlet Node Name 1
  Node 346;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 340,                               !- Inlet Node Name
  Node 346,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  1067118.29625019,                       !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  918gal NaturalGas Water Heater - 2166kBtu/hr 0.802 Therm Eff, !- Component Name 1
  Node 342,                               !- Component Inlet Node Name 1
  Node 347;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  918gal NaturalGas Water Heater - 2166kBtu/hr 0.802 Therm Eff, !- Name
  3.47581732792805,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  634728.756750332,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802231230470067,                      !- Heater Thermal Efficiency
  SWH-EFFFPLR-NECB2011,                   !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  36.4172436588544,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  36.4172436588544,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 342,                               !- Use Side Inlet Node Name
  Node 347,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Curve:Cubic,
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Node 348,                               !- Component Inlet Node Name 1
  Node 349;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Node 348,                               !- Inlet Node Name
  Node 349;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Node 351,                               !- Component Inlet Node Name 1
  Node 341;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Node 351,                               !- Inlet Node Name
  Node 341;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 341;                               !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Branch 5, !- Branch Name 6
  Main Service Water Loop Demand Branch 6, !- Branch Name 7
  Main Service Water Loop Demand Branch 7, !- Branch Name 8
  Main Service Water Loop Demand Branch 8, !- Branch Name 9
  Main Service Water Loop Demand Branch 9, !- Branch Name 10
  Main Service Water Loop Demand Branch 10, !- Branch Name 11
  Main Service Water Loop Demand Branch 11, !- Branch Name 12
  Main Service Water Loop Demand Branch 12, !- Branch Name 13
  Main Service Water Loop Demand Branch 13, !- Branch Name 14
  Main Service Water Loop Demand Branch 14, !- Branch Name 15
  Main Service Water Loop Demand Branch 15, !- Branch Name 16
  Main Service Water Loop Demand Branch 16, !- Branch Name 17
  Main Service Water Loop Demand Branch 17, !- Branch Name 18
  Main Service Water Loop Demand Branch 18, !- Branch Name 19
  Main Service Water Loop Demand Branch 19, !- Branch Name 20
  Main Service Water Loop Demand Branch 20, !- Branch Name 21
  Main Service Water Loop Demand Branch 21, !- Branch Name 22
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 23
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 24

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Outlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Outlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Outlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Outlet Branch Name 19
  Main Service Water Loop Demand Branch 20, !- Outlet Branch Name 20
  Main Service Water Loop Demand Branch 21, !- Outlet Branch Name 21
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 22

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Inlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Inlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Inlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Inlet Branch Name 19
  Main Service Water Loop Demand Branch 20, !- Inlet Branch Name 20
  Main Service Water Loop Demand Branch 21, !- Inlet Branch Name 21
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 22

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Node 343,                               !- Component Inlet Node Name 1
  Node 352;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Node 343,                               !- Inlet Node Name
  Node 352;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Node 345,                               !- Component Inlet Node Name 1
  Node 350;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Node 345,                               !- Inlet Node Name
  Node 350;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 354,                               !- Component Inlet Node Name 1
  Node 355;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 354,                               !- Inlet Node Name
  Node 355,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility equipment room-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility equipment room-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 5,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-4 Sch-A HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 3,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 4;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 356,                               !- Component Inlet Node Name 1
  Node 357;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 356,                               !- Inlet Node Name
  Node 357,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 8,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-4 Sch-A HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 6,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 7;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 358,                               !- Component Inlet Node Name 1
  Node 359;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 358,                               !- Inlet Node Name
  Node 359,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 11,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 9,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 10;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Node 360,                               !- Component Inlet Node Name 1
  Node 361;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Node 360,                               !- Inlet Node Name
  Node 361,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-space function Service Water Use 0.47gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 14,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 12,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 13;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Node 362,                               !- Component Inlet Node Name 1
  Node 363;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Node 362,                               !- Inlet Node Name
  Node 363,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Museum general exhibition area-space function Service Water Use 1.89gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Museum general exhibition area-space function Service Water Use 1.89gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000119502754263371,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 17,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Museum general exhibition area-Space Function Sys-2 Flr-3 Sch-C HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 15,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 16;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Node 364,                               !- Component Inlet Node Name 1
  Node 365;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Node 364,                               !- Inlet Node Name
  Node 365,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Museum restoration room-space function Service Water Use 0.39gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Museum restoration room-space function Service Water Use 0.39gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.48964044854788e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 20,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Museum restoration room-Space Function Sys-2 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 18,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 19;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Node 366,                               !- Component Inlet Node Name 1
  Node 367;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Node 366,                               !- Inlet Node Name
  Node 367,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Post office sorting area-space function Service Water Use 0.71gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Post office sorting area-space function Service Water Use 0.71gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 23,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Post office sorting area-Space Function Sys-6 Flr-4 Sch-A HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 21,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 22;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 8,                !- Component Name 1
  Node 368,                               !- Component Inlet Node Name 1
  Node 369;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 8,                !- Name
  Node 368,                               !- Inlet Node Name
  Node 369,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Religious building fellowship hall-space function Service Water Use 1.42gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Religious building fellowship hall-space function Service Water Use 1.42gal/min, !- Name
  General,                                !- End-Use Subcategory
  8.96270603920813e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 26,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Religious building fellowship hall-Space Function Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 24,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 25;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 9,                !- Component Name 1
  Node 370,                               !- Component Inlet Node Name 1
  Node 371;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 9,                !- Name
  Node 370,                               !- Inlet Node Name
  Node 371,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Retail facility dressing/fitting room-space function Service Water Use 0.28gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Retail facility dressing/fitting room-space function Service Water Use 0.28gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.77041211746275e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 29,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Retail facility dressing/fitting room-Space Function Sys-6 Flr-3 Sch-C HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 27,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 28;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 10,               !- Component Name 1
  Node 372,                               !- Component Inlet Node Name 1
  Node 373;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 10,               !- Name
  Node 372,                               !- Inlet Node Name
  Node 373,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Retail facility mall concourse-space function Service Water Use 0.32gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Retail facility mall concourse-space function Service Water Use 0.32gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.99171292475266e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 32,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Retail facility mall concourse-Space Function Sys-6 Flr-2 Sch-C HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 30,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 31;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Node 374,                               !- Component Inlet Node Name 1
  Node 375;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Node 374,                               !- Inlet Node Name
  Node 375,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Space designed to ansi/ies rp-28 recreation room (used primarily by residents)-space function Service Water Use 0.63gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Space designed to ansi/ies rp-28 recreation room (used primarily by residents)-space function Service Water Use 0.63gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.98342584950531e-05,                   !- Peak Flow Rate {m3/s}
  NECB-B-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 35,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-4 Sch-B HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 33,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 34;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Node 376,                               !- Component Inlet Node Name 1
  Node 377;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Node 376,                               !- Inlet Node Name
  Node 377,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Sports arena playing area class i facility(4)-space function Service Water Use 2.84gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Sports arena playing area class i facility(4)-space function Service Water Use 2.84gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000179254120784163,                   !- Peak Flow Rate {m3/s}
  NECB-B-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 38,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Sports arena playing area class I facility(4)-Space Function Sys-6 Flr-4 Sch-B HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 36,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 37;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Node 378,                               !- Component Inlet Node Name 1
  Node 379;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Node 378,                               !- Inlet Node Name
  Node 379,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Sports arena playing area class ii facility(4)-space function Service Water Use 2.84gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Sports arena playing area class ii facility(4)-space function Service Water Use 2.84gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000179254120784163,                   !- Peak Flow Rate {m3/s}
  NECB-B-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 41,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Sports arena playing area class II facility(4)-Space Function Sys-6 Flr-1 Sch-B HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 39,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 40;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Node 380,                               !- Component Inlet Node Name 1
  Node 381;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Node 380,                               !- Inlet Node Name
  Node 381,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Sports arena playing area class iii facility(4)-space function Service Water Use 2.84gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Sports arena playing area class iii facility(4)-space function Service Water Use 2.84gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000179254120784163,                   !- Peak Flow Rate {m3/s}
  NECB-B-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 44,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Sports arena playing area class III facility(4)-Space Function Sys-6 Flr-3 Sch-B HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 42,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 43;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Node 382,                               !- Component Inlet Node Name 1
  Node 383;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Node 382,                               !- Inlet Node Name
  Node 383,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Sports arena playing area class iv facility(4)-space function Service Water Use 2.84gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Sports arena playing area class iv facility(4)-space function Service Water Use 2.84gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000179254120784163,                   !- Peak Flow Rate {m3/s}
  NECB-B-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 47,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Sports arena playing area class IV facility(4)-Space Function Sys-6 Flr-1 Sch-B HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 45,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 46;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 16,               !- Component Name 1
  Node 384,                               !- Component Inlet Node Name 1
  Node 385;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 16,               !- Name
  Node 384,                               !- Inlet Node Name
  Node 385,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Transportation facility airport concourse-space function Service Water Use 0.68gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Transportation facility airport concourse-space function Service Water Use 0.68gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.31537706044017e-05,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 50,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Transportation facility airport concourse-Space Function Sys-6 Flr-1 Sch-H HPlcmt-core ZN, !- Zone Name
  Schedule Ruleset 48,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 49;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 17,               !- Component Name 1
  Node 386,                               !- Component Inlet Node Name 1
  Node 387;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 17,               !- Name
  Node 386,                               !- Inlet Node Name
  Node 387,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Transportation facility baggage/carousel area-space function Service Water Use 0.51gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Transportation facility baggage/carousel area-space function Service Water Use 0.51gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.23653279533013e-05,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 53,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Transportation facility baggage/carousel area-Space Function Sys-6 Flr-2 Sch-H HPlcmt-north ZN, !- Zone Name
  Schedule Ruleset 51,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 52;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 18,               !- Component Name 1
  Node 388,                               !- Component Inlet Node Name 1
  Node 389;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 18,               !- Name
  Node 388,                               !- Inlet Node Name
  Node 389,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Transportation facility terminal ticket counter-space function Service Water Use 1.03gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Transportation facility terminal ticket counter-space function Service Water Use 1.03gal/min, !- Name
  General,                                !- End-Use Subcategory
  6.47306559066025e-05,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 56,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Transportation facility terminal ticket counter-Space Function Sys-6 Flr-2 Sch-H HPlcmt-south ZN, !- Zone Name
  Schedule Ruleset 54,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 55;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 19,               !- Component Name 1
  Node 390,                               !- Component Inlet Node Name 1
  Node 391;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 19,               !- Name
  Node 390,                               !- Inlet Node Name
  Node 391,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Warehouse storage area medium to bulky palletized items-space function Service Water Use 0.1gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Warehouse storage area medium to bulky palletized items-space function Service Water Use 0.1gal/min, !- Name
  General,                                !- End-Use Subcategory
  6.47306983501789e-06,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 59,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Schedule Ruleset 57,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 58;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 20,               !- Component Name 1
  Node 392,                               !- Component Inlet Node Name 1
  Node 393;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 20,               !- Name
  Node 392,                               !- Inlet Node Name
  Node 393,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Warehouse storage area small hand-carried items(4)-space function Service Water Use 0.21gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Warehouse storage area small hand-carried items(4)-space function Service Water Use 0.21gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.29461396700358e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 62,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Schedule Ruleset 60,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 61;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Node 353,                               !- Component Inlet Node Name 1
  Node 344;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Node 353,                               !- Inlet Node Name
  Node 344;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  918gal NaturalGas Water Heater - 2166kBtu/hr 0.802 Therm Eff; !- Equipment Name 1

OutputControl:ReportingTolerances,
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1;                                  !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -36.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Space Function Manufacturing facility equipment room, !- Name
  Sp-Manufacturing facility equipment room-Space Function Sys-3 Flr-4 Sch-A HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility equipment room Lights, !- Name
  Space Function Manufacturing facility equipment room, !- Zone or ZoneList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.00290737301838,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility equipment room People, !- Name
  Space Function Manufacturing facility equipment room, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility equipment room Elec Equip, !- Name
  Space Function Manufacturing facility equipment room, !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height), !- Name
  Sp-Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-4 Sch-A HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height) Lights, !- Name
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3041066643885,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height) People, !- Name
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height) Elec Equip, !- Name
  Space Function Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height), !- Name
  Sp-Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height) Lights, !- Name
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3048335076431,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height) People, !- Name
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height) Elec Equip, !- Name
  Space Function Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height), !- Name
  Sp-Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)-Space Function Sys-3 Flr-3 Sch-A HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height) Lights, !- Name
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9046881389921,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height) People, !- Name
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height) Elec Equip, !- Name
  Space Function Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height), !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Museum general exhibition area, !- Name
  Sp-Museum general exhibition area-Space Function Sys-2 Flr-3 Sch-C HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Museum general exhibition area Lights, !- Name
  Space Function Museum general exhibition area, !- Zone or ZoneList Name
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4041430065512,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Museum general exhibition area People, !- Name
  Space Function Museum general exhibition area, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Museum general exhibition area Elec Equip, !- Name
  Space Function Museum general exhibition area, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Museum restoration room, !- Name
  Sp-Museum restoration room-Space Function Sys-2 Flr-1 Sch-A HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Museum restoration room Lights, !- Name
  Space Function Museum restoration room, !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0039976379003,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Museum restoration room People, !- Name
  Space Function Museum restoration room, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Museum restoration room Elec Equip, !- Name
  Space Function Museum restoration room, !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Post office sorting area, !- Name
  Sp-Post office sorting area-Space Function Sys-6 Flr-4 Sch-A HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Post office sorting area Lights, !- Name
  Space Function Post office sorting area, !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2037069005984,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Post office sorting area People, !- Name
  Space Function Post office sorting area, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Post office sorting area Elec Equip, !- Name
  Space Function Post office sorting area, !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Religious building fellowship hall, !- Name
  Sp-Religious building fellowship hall-Space Function Sys-3 Flr-1 Sch-C HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Religious building fellowship hall Lights, !- Name
  Space Function Religious building fellowship hall, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.90250760922835,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Religious building fellowship hall People, !- Name
  Space Function Religious building fellowship hall, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Religious building fellowship hall Elec Equip, !- Name
  Space Function Religious building fellowship hall, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Retail facility dressing/fitting room, !- Name
  Sp-Retail facility dressing/fitting room-Space Function Sys-6 Flr-3 Sch-C HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Retail facility dressing/fitting room Lights, !- Name
  Space Function Retail facility dressing/fitting room, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.70279834653019,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Retail facility dressing/fitting room People, !- Name
  Space Function Retail facility dressing/fitting room, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Retail facility dressing/fitting room Elec Equip, !- Name
  Space Function Retail facility dressing/fitting room, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Retail facility mall concourse, !- Name
  Sp-Retail facility mall concourse-Space Function Sys-6 Flr-2 Sch-C HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Retail facility mall concourse Lights, !- Name
  Space Function Retail facility mall concourse, !- Zone or ZoneList Name
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9043247173648,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Retail facility mall concourse People, !- Name
  Space Function Retail facility mall concourse, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Retail facility mall concourse Elec Equip, !- Name
  Space Function Retail facility mall concourse, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents), !- Name
  Sp-Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)-Space Function Sys-3 Flr-4 Sch-B HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) Lights, !- Name
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents), !- Zone or ZoneList Name
  NECB-B-Occupancy-NECB-B-Lighting-0.2-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.909412620147,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) People, !- Name
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents), !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents) Elec Equip, !- Name
  Space Function Space designed to ANSI/IES RP-28 recreation room (used primarily by residents), !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Sports arena playing area class I facility(4), !- Name
  Sp-Sports arena playing area class I facility(4)-Space Function Sys-6 Flr-4 Sch-B HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Sports arena playing area class I facility(4) Lights, !- Name
  Space Function Sports arena playing area class I facility(4), !- Zone or ZoneList Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  39.7144278386037,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Sports arena playing area class I facility(4) People, !- Name
  Space Function Sports arena playing area class I facility(4), !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Sports arena playing area class I facility(4) Elec Equip, !- Name
  Space Function Sports arena playing area class I facility(4), !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Sports arena playing area class II facility(4), !- Name
  Sp-Sports arena playing area class II facility(4)-Space Function Sys-6 Flr-1 Sch-B HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Sports arena playing area class II facility(4) Lights, !- Name
  Space Function Sports arena playing area class II facility(4), !- Zone or ZoneList Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.909412620147,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Sports arena playing area class II facility(4) People, !- Name
  Space Function Sports arena playing area class II facility(4), !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Sports arena playing area class II facility(4) Elec Equip, !- Name
  Space Function Sports arena playing area class II facility(4), !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Sports arena playing area class III facility(4), !- Name
  Sp-Sports arena playing area class III facility(4)-Space Function Sys-6 Flr-3 Sch-B HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Sports arena playing area class III facility(4) Lights, !- Name
  Space Function Sports arena playing area class III facility(4), !- Zone or ZoneList Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4070503795696,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Sports arena playing area class III facility(4) People, !- Name
  Space Function Sports arena playing area class III facility(4), !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Sports arena playing area class III facility(4) Elec Equip, !- Name
  Space Function Sports arena playing area class III facility(4), !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Sports arena playing area class IV facility(4), !- Name
  Sp-Sports arena playing area class IV facility(4)-Space Function Sys-6 Flr-1 Sch-B HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Sports arena playing area class IV facility(4) Lights, !- Name
  Space Function Sports arena playing area class IV facility(4), !- Zone or ZoneList Name
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0047244811549,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Sports arena playing area class IV facility(4) People, !- Name
  Space Function Sports arena playing area class IV facility(4), !- Zone or ZoneList Name
  NECB-B-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.20007268432546,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Sports arena playing area class IV facility(4) Elec Equip, !- Name
  Space Function Sports arena playing area class IV facility(4), !- Zone or ZoneList Name
  NECB-B-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Transportation facility airport concourse, !- Name
  Sp-Transportation facility airport concourse-Space Function Sys-6 Flr-1 Sch-H HPlcmt-core ZN; !- Zone Name 1

Lights,
  Space Function Transportation facility airport concourse Lights, !- Name
  Space Function Transportation facility airport concourse, !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.90141734434646,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Transportation facility airport concourse People, !- Name
  Space Function Transportation facility airport concourse, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Space Function Transportation facility baggage/carousel area, !- Name
  Sp-Transportation facility baggage/carousel area-Space Function Sys-6 Flr-2 Sch-H HPlcmt-north ZN; !- Zone Name 1

Lights,
  Space Function Transportation facility baggage/carousel area Lights, !- Name
  Space Function Transportation facility baggage/carousel area, !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.7020715032756,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Transportation facility baggage/carousel area People, !- Name
  Space Function Transportation facility baggage/carousel area, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500181710813649,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Transportation facility baggage/carousel area Elec Equip, !- Name
  Space Function Transportation facility baggage/carousel area, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Transportation facility terminal ticket counter, !- Name
  Sp-Transportation facility terminal ticket counter-Space Function Sys-6 Flr-2 Sch-H HPlcmt-south ZN; !- Zone Name 1

Lights,
  Space Function Transportation facility terminal ticket counter Lights, !- Name
  Space Function Transportation facility terminal ticket counter, !- Zone or ZoneList Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.70316176815749,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Transportation facility terminal ticket counter People, !- Name
  Space Function Transportation facility terminal ticket counter, !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.10003634216273,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Transportation facility terminal ticket counter Elec Equip, !- Name
  Space Function Transportation facility terminal ticket counter, !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Warehouse storage area medium to bulky palletized items, !- Name
  Sp-Warehouse storage area medium to bulky palletized items-Space Function Sys-4 Flr-2 Sch-A HPlcmt-west ZN; !- Zone Name 1

Lights,
  Space Function Warehouse storage area medium to bulky palletized items Lights, !- Name
  Space Function Warehouse storage area medium to bulky palletized items, !- Zone or ZoneList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.20225321408925,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Warehouse storage area medium to bulky palletized items People, !- Name
  Space Function Warehouse storage area medium to bulky palletized items, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Warehouse storage area medium to bulky palletized items Elec Equip, !- Name
  Space Function Warehouse storage area medium to bulky palletized items, !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Warehouse storage area small hand-carried items(4), !- Name
  Sp-Warehouse storage area small hand-carried items(4)-Space Function Sys-4 Flr-2 Sch-A HPlcmt-east ZN; !- Zone Name 1

Lights,
  Space Function Warehouse storage area small hand-carried items(4) Lights, !- Name
  Space Function Warehouse storage area small hand-carried items(4), !- Zone or ZoneList Name
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Ruleset, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2037069005984,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Warehouse storage area small hand-carried items(4) People, !- Name
  Space Function Warehouse storage area small hand-carried items(4), !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.020007268432546,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Warehouse storage area small hand-carried items(4) Elec Equip, !- Name
  Space Function Warehouse storage area small hand-carried items(4), !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 25,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 26,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  VarVolFan-FCInletVanes-NECB2011-FPLR,   !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 27,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

