
OS:Version,
  {03040af0-f650-4305-b6d6-5dfceeab5069}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {ea7a6fdb-ead6-4e2a-9365-160ee5e59f35}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d2ef3591-c08f-4ae3-ba02-929f338f7c01}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  NECB2011_unknown;                       !- Standards Building Type

OS:BuildingStory,
  {c781177b-3a3b-4b95-8882-0cc627715f2c}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {88ac8d55-678c-48cf-b048-c366f5fa98d7}, !- Handle
  WholeBuilding-Gymnasium,                !- Name
  {f1957ac6-36ca-4a6d-9c34-669b7033504b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c781177b-3a3b-4b95-8882-0cc627715f2c}, !- Building Story Name
  {2bb3cd6d-37df-4ca2-b3c0-0d6cea3e1c75}; !- Thermal Zone Name

OS:Surface,
  {222a9197-ea49-4a2c-9b98-f3986db732b3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88ac8d55-678c-48cf-b048-c366f5fa98d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a662bd-7ea3-4efb-abc7-0416a812a480}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ac8d55-678c-48cf-b048-c366f5fa98d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00b41ff-538e-45f6-9023-e702f6c26b1a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ac8d55-678c-48cf-b048-c366f5fa98d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798a54e8-c5f4-4756-9ada-74609f224ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e0d0b0-7f89-4c0d-beb9-09492ec50d45}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ac8d55-678c-48cf-b048-c366f5fa98d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bf8a083-27f6-43b5-9016-624af55294ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1164495-e485-42b7-a85d-19c49078b66d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ac8d55-678c-48cf-b048-c366f5fa98d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e45cc2-2071-4acb-ae24-1df422d0c14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f575b5bc-cc22-4ba2-906e-d63b7f694f70}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88ac8d55-678c-48cf-b048-c366f5fa98d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488d010f-3006-455e-86cf-213d52cea410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {61d92524-94f5-4ba4-9998-492b0efb17a2}, !- Handle
  WholeBuilding-Fire station,             !- Name
  {c2fa4cbb-7305-4182-a8e1-4cfefa93725b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c781177b-3a3b-4b95-8882-0cc627715f2c}, !- Building Story Name
  {2eb72464-8bbe-4c06-b7b7-eb3dd6be0789}; !- Thermal Zone Name

OS:Surface,
  {60779882-ce15-41ca-a092-d66c4169419e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {61d92524-94f5-4ba4-9998-492b0efb17a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d42a931-7949-4c3a-aa8a-bc0af7ab80dc}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d92524-94f5-4ba4-9998-492b0efb17a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d53190-219d-49a5-9064-38eb9a96c0df}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d92524-94f5-4ba4-9998-492b0efb17a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e30bdf-af06-4f5e-b77b-1a84a53b880a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1b82ce-f711-4104-ae23-5a4b0da7393a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d92524-94f5-4ba4-9998-492b0efb17a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04e73a28-fb7a-46fb-9dce-1f5d51f6776e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798a54e8-c5f4-4756-9ada-74609f224ecb}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d92524-94f5-4ba4-9998-492b0efb17a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00b41ff-538e-45f6-9023-e702f6c26b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ebd5be-4164-41eb-a7a5-7c01b4685791}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61d92524-94f5-4ba4-9998-492b0efb17a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e51d5c8-3613-4cb6-8df0-84e42ef48c86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c3b2b2e-7feb-45e3-9d90-dc34feb41566}, !- Handle
  WholeBuilding-Exercise centre,          !- Name
  {422ae0fe-8366-498c-bdbb-55e3e714c549}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c781177b-3a3b-4b95-8882-0cc627715f2c}, !- Building Story Name
  {e115f813-2df1-45c9-8357-0390f08703e6}; !- Thermal Zone Name

OS:Surface,
  {b8c1ca22-aafc-4ef1-8a6d-63212349e762}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c3b2b2e-7feb-45e3-9d90-dc34feb41566}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66948be5-2144-42a9-a24a-7bd3c0766dcf}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c3b2b2e-7feb-45e3-9d90-dc34feb41566}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fca170b-673a-4300-aa03-02fabcc85e0a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c3b2b2e-7feb-45e3-9d90-dc34feb41566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd07099c-3dc4-403f-85ab-21039b8fdb5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5281e1de-b44c-4c2d-9893-849617215561}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c3b2b2e-7feb-45e3-9d90-dc34feb41566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35b8f446-1861-47f4-b8f9-5d1edf91d138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e30bdf-af06-4f5e-b77b-1a84a53b880a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c3b2b2e-7feb-45e3-9d90-dc34feb41566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38d53190-219d-49a5-9064-38eb9a96c0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b8481a-fb4d-4c8e-9bd7-0434eb0c5077}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c3b2b2e-7feb-45e3-9d90-dc34feb41566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed9a0240-fb6b-43af-8b2b-b3964f1eb996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30f44092-a4c6-40fe-b816-89a04b4bb0db}, !- Handle
  WholeBuilding-Dining - family,          !- Name
  {4291dfac-3e5a-4bfd-a229-51181910c01a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c781177b-3a3b-4b95-8882-0cc627715f2c}, !- Building Story Name
  {979c36af-7435-4103-ae8b-c9a39420d3b9}; !- Thermal Zone Name

OS:Surface,
  {bdf35213-6dcd-4d6e-9142-909c6a85589f}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30f44092-a4c6-40fe-b816-89a04b4bb0db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1642bd-d13c-4409-8e6a-cb167af48a73}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30f44092-a4c6-40fe-b816-89a04b4bb0db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e45cc2-2071-4acb-ae24-1df422d0c14c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30f44092-a4c6-40fe-b816-89a04b4bb0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1164495-e485-42b7-a85d-19c49078b66d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed325753-c9ff-460a-a00f-f35ba2de8ac6}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30f44092-a4c6-40fe-b816-89a04b4bb0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3db3b4e-de59-4148-b792-085fbca60052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd07099c-3dc4-403f-85ab-21039b8fdb5b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30f44092-a4c6-40fe-b816-89a04b4bb0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fca170b-673a-4300-aa03-02fabcc85e0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ba2aa9-66d0-4522-b03e-f1566ea09cdb}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30f44092-a4c6-40fe-b816-89a04b4bb0db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {452aefe7-24d3-43b4-9f3a-c1d81f088e3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f39f0b4-3b79-479f-b910-ee509cef29b9}, !- Handle
  WholeBuilding-Dining - cafeteria,       !- Name
  {71e65db5-4d96-463c-92eb-bbfbd240dd14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c781177b-3a3b-4b95-8882-0cc627715f2c}, !- Building Story Name
  {2dfe8c88-c512-4bb5-a650-e85074d18067}; !- Thermal Zone Name

OS:Surface,
  {acdf5e29-ddaf-44a5-ae2f-85f92ce0fb2b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f39f0b4-3b79-479f-b910-ee509cef29b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bf8a083-27f6-43b5-9016-624af55294ca}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f39f0b4-3b79-479f-b910-ee509cef29b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e0d0b0-7f89-4c0d-beb9-09492ec50d45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e73a28-fb7a-46fb-9dce-1f5d51f6776e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f39f0b4-3b79-479f-b910-ee509cef29b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1b82ce-f711-4104-ae23-5a4b0da7393a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b8f446-1861-47f4-b8f9-5d1edf91d138}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f39f0b4-3b79-479f-b910-ee509cef29b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5281e1de-b44c-4c2d-9893-849617215561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3db3b4e-de59-4148-b792-085fbca60052}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f39f0b4-3b79-479f-b910-ee509cef29b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed325753-c9ff-460a-a00f-f35ba2de8ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb92506d-458d-4a5a-b31c-c412e2bd7a1e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f39f0b4-3b79-479f-b910-ee509cef29b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa17c48-fe85-4054-9d12-f6f19d1d3624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {38c3c7de-3299-4316-87b2-92c3272ebd59}, !- Handle
  Story 2,                                !- Name
  3.8,                                    !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {cc60d7be-1fec-4a2f-b937-d90771bdf7a7}, !- Handle
  WholeBuilding-Dining - bar/lounge,      !- Name
  {6b584f23-133a-4fd2-aceb-9f33071c7874}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {38c3c7de-3299-4316-87b2-92c3272ebd59}, !- Building Story Name
  {2f76283b-f57d-4710-b399-4140e070e545}; !- Thermal Zone Name

OS:Surface,
  {488d010f-3006-455e-86cf-213d52cea410}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc60d7be-1fec-4a2f-b937-d90771bdf7a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f575b5bc-cc22-4ba2-906e-d63b7f694f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0e57e0c-96dd-4c1a-a141-25a0ab25b72f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc60d7be-1fec-4a2f-b937-d90771bdf7a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b532c60-77db-45a7-b85f-a100b98386e3}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc60d7be-1fec-4a2f-b937-d90771bdf7a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bd97010-4e46-4c7a-b9d7-9f4e29f6e589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be65b4f-c582-4e57-b350-bf1daeecdf98}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc60d7be-1fec-4a2f-b937-d90771bdf7a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4201f475-c360-4947-9838-77e9036fccba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2aabb8-336c-499c-b151-a5815730ee04}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc60d7be-1fec-4a2f-b937-d90771bdf7a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f7d101e-738a-44f0-9acd-bd5254abea20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3920219e-bc7f-4580-95f1-4481fe573227}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc60d7be-1fec-4a2f-b937-d90771bdf7a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d4ca27b-2840-4bc0-ad23-fbb57fd852e4}, !- Handle
  WholeBuilding-Courthouse,               !- Name
  {abba0390-ab5f-4c57-9fee-eb03fc6b2890}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {38c3c7de-3299-4316-87b2-92c3272ebd59}, !- Building Story Name
  {a27564a0-f086-4276-a43c-86b838b418e7}; !- Thermal Zone Name

OS:Surface,
  {8e51d5c8-3613-4cb6-8df0-84e42ef48c86}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d4ca27b-2840-4bc0-ad23-fbb57fd852e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ebd5be-4164-41eb-a7a5-7c01b4685791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {384f3111-da02-4bca-9100-5939b6400b7b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d4ca27b-2840-4bc0-ad23-fbb57fd852e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {952a8668-af6b-481c-9fec-7dbd1ae729cf}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d4ca27b-2840-4bc0-ad23-fbb57fd852e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f38cceb3-e98a-4a14-8efc-ad0901eeb4bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10178a5e-d6fd-4ebe-972d-ad88b2d95813}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d4ca27b-2840-4bc0-ad23-fbb57fd852e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d93211a-95ef-43b2-b2bd-df0a465dbb63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd97010-4e46-4c7a-b9d7-9f4e29f6e589}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d4ca27b-2840-4bc0-ad23-fbb57fd852e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b532c60-77db-45a7-b85f-a100b98386e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64f0f7a-036e-4c4f-a44b-dc55f0ab666e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d4ca27b-2840-4bc0-ad23-fbb57fd852e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa8cf7d4-a82a-451e-af0b-c20eb3a16aee}, !- Handle
  WholeBuilding-Dormitory,                !- Name
  {e83b5a61-c87e-4670-8643-50ea9312d9b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {38c3c7de-3299-4316-87b2-92c3272ebd59}, !- Building Story Name
  {964baba0-4e00-4c6b-bc14-85bf3ddaabc1}; !- Thermal Zone Name

OS:Surface,
  {ed9a0240-fb6b-43af-8b2b-b3964f1eb996}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa8cf7d4-a82a-451e-af0b-c20eb3a16aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22b8481a-fb4d-4c8e-9bd7-0434eb0c5077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfec1417-d7a1-4214-b5d9-6d3fd4d66aad}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa8cf7d4-a82a-451e-af0b-c20eb3a16aee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd6fec0-ff81-450a-ab6d-98aa3905f1a0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa8cf7d4-a82a-451e-af0b-c20eb3a16aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eaa4681-14c0-40d1-9bcb-c7922255a815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a468d0-65a1-4a3e-989e-44f808f24bca}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa8cf7d4-a82a-451e-af0b-c20eb3a16aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce91c8a2-3b59-43c9-9fd4-d6467dd47dcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38cceb3-e98a-4a14-8efc-ad0901eeb4bd}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa8cf7d4-a82a-451e-af0b-c20eb3a16aee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {952a8668-af6b-481c-9fec-7dbd1ae729cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131b2035-1bd1-4287-95a0-608e2851f590}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa8cf7d4-a82a-451e-af0b-c20eb3a16aee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce4e1a2a-89af-4033-b620-e0a4c217dc31}, !- Handle
  WholeBuilding-Convention centre,        !- Name
  {f83eeee5-2cd1-4235-8bd7-8ed48338bdd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {38c3c7de-3299-4316-87b2-92c3272ebd59}, !- Building Story Name
  {fa80208a-fc4a-4d85-9ba6-79494343b7e3}; !- Thermal Zone Name

OS:Surface,
  {452aefe7-24d3-43b4-9f3a-c1d81f088e3a}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce4e1a2a-89af-4033-b620-e0a4c217dc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ba2aa9-66d0-4522-b03e-f1566ea09cdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606a1e21-821c-465d-b448-cea59046dcc7}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce4e1a2a-89af-4033-b620-e0a4c217dc31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7d101e-738a-44f0-9acd-bd5254abea20}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce4e1a2a-89af-4033-b620-e0a4c217dc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b2aabb8-336c-499c-b151-a5815730ee04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7a8cb7-ee3e-440e-a0d7-a25de5530f21}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce4e1a2a-89af-4033-b620-e0a4c217dc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ec6ffb-5797-42fc-af1a-67b1101bec11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eaa4681-14c0-40d1-9bcb-c7922255a815}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce4e1a2a-89af-4033-b620-e0a4c217dc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bd6fec0-ff81-450a-ab6d-98aa3905f1a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b12f411-231f-43f2-8473-bb0276e59ef3}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce4e1a2a-89af-4033-b620-e0a4c217dc31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ff80130-c3de-47e2-adc1-e8bd88216d5e}, !- Handle
  WholeBuilding-Automotive facility,      !- Name
  {1bf42b75-47e0-4a46-b049-400f1cf9bd77}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {38c3c7de-3299-4316-87b2-92c3272ebd59}, !- Building Story Name
  {ba3f9202-1429-415b-9abe-ac2d2f0872ab}; !- Thermal Zone Name

OS:Surface,
  {7aa17c48-fe85-4054-9d12-f6f19d1d3624}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ff80130-c3de-47e2-adc1-e8bd88216d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb92506d-458d-4a5a-b31c-c412e2bd7a1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4201f475-c360-4947-9838-77e9036fccba}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ff80130-c3de-47e2-adc1-e8bd88216d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be65b4f-c582-4e57-b350-bf1daeecdf98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d93211a-95ef-43b2-b2bd-df0a465dbb63}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ff80130-c3de-47e2-adc1-e8bd88216d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10178a5e-d6fd-4ebe-972d-ad88b2d95813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce91c8a2-3b59-43c9-9fd4-d6467dd47dcd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ff80130-c3de-47e2-adc1-e8bd88216d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a468d0-65a1-4a3e-989e-44f808f24bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ec6ffb-5797-42fc-af1a-67b1101bec11}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ff80130-c3de-47e2-adc1-e8bd88216d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb7a8cb7-ee3e-440e-a0d7-a25de5530f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f7722b-5a59-4f97-a911-c163cdad0784}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ff80130-c3de-47e2-adc1-e8bd88216d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {1bf42b75-47e0-4a46-b049-400f1cf9bd77}, !- Handle
  Automotive facility WholeBuilding,      !- Name
  ,                                       !- Default Construction Set Name
  {3c57d7b2-4e8f-4779-b4d8-82dadfce93d6}, !- Default Schedule Set Name
  {78459a53-383a-429d-92aa-35ba25a2b5ad}, !- Group Rendering Name
  {75ba3555-cb75-4062-ab09-977ba84e3a6f}, !- Design Specification Outdoor Air Object Name
  Automotive facility,                    !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {f83eeee5-2cd1-4235-8bd7-8ed48338bdd2}, !- Handle
  Convention centre WholeBuilding,        !- Name
  ,                                       !- Default Construction Set Name
  {e71663ba-cc15-420d-9c83-6702fe04bdff}, !- Default Schedule Set Name
  {28c93f17-1e58-423a-a85f-4c287afa2133}, !- Group Rendering Name
  {6bd97a61-365f-4f89-801f-286730528c4f}, !- Design Specification Outdoor Air Object Name
  Convention centre,                      !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {abba0390-ab5f-4c57-9fee-eb03fc6b2890}, !- Handle
  Courthouse WholeBuilding,               !- Name
  ,                                       !- Default Construction Set Name
  {292bf139-bc9d-4309-a9c2-2439bdd5fe65}, !- Default Schedule Set Name
  {9908dad5-694d-465e-8344-e5e6b83433d3}, !- Group Rendering Name
  {9433bfa9-c34a-46eb-9f1d-b99b9c9f26ec}, !- Design Specification Outdoor Air Object Name
  Courthouse,                             !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {6b584f23-133a-4fd2-aceb-9f33071c7874}, !- Handle
  Dining - bar/lounge WholeBuilding,      !- Name
  ,                                       !- Default Construction Set Name
  {9d3b853c-abd6-443a-91ba-87d5807c9e6b}, !- Default Schedule Set Name
  {49e5f054-e44e-4563-bf40-c244f3058488}, !- Group Rendering Name
  {c616f384-c02b-4693-b491-6f3920e64827}, !- Design Specification Outdoor Air Object Name
  Dining - bar/lounge,                    !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {71e65db5-4d96-463c-92eb-bbfbd240dd14}, !- Handle
  Dining - cafeteria WholeBuilding,       !- Name
  ,                                       !- Default Construction Set Name
  {53693b46-158d-4386-b91b-ef036e3a45a7}, !- Default Schedule Set Name
  {309bb80a-5a65-4347-accf-9b913983a045}, !- Group Rendering Name
  {0ce352ed-5d99-4cf5-bef1-5cae3c9a59c1}, !- Design Specification Outdoor Air Object Name
  Dining - cafeteria,                     !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {4291dfac-3e5a-4bfd-a229-51181910c01a}, !- Handle
  Dining - family WholeBuilding,          !- Name
  ,                                       !- Default Construction Set Name
  {c69b58fc-2bc1-4235-8560-c0fc3d48d772}, !- Default Schedule Set Name
  {991b7095-2222-432d-9554-7b29381b1af9}, !- Group Rendering Name
  {416f2ab7-2b44-49f0-b4a4-34954ef8bdd2}, !- Design Specification Outdoor Air Object Name
  Dining - family,                        !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {e83b5a61-c87e-4670-8643-50ea9312d9b9}, !- Handle
  Dormitory WholeBuilding,                !- Name
  ,                                       !- Default Construction Set Name
  {6f23877f-4d33-46c0-bb27-6e15db57bd45}, !- Default Schedule Set Name
  {87609c10-629f-4845-9200-4c395bba23b7}, !- Group Rendering Name
  {89acdaa9-2a4b-4f9c-80ca-751cf01c21fb}, !- Design Specification Outdoor Air Object Name
  Dormitory,                              !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {422ae0fe-8366-498c-bdbb-55e3e714c549}, !- Handle
  Exercise centre WholeBuilding,          !- Name
  ,                                       !- Default Construction Set Name
  {d131782d-4873-4550-8c54-01e5df20c530}, !- Default Schedule Set Name
  {bc7f07ae-bf40-44aa-b8bf-64747443d0b2}, !- Group Rendering Name
  {21fafeaa-bdec-4ea7-b3cf-b4484a2bf686}, !- Design Specification Outdoor Air Object Name
  Exercise centre,                        !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {c2fa4cbb-7305-4182-a8e1-4cfefa93725b}, !- Handle
  Fire station WholeBuilding,             !- Name
  ,                                       !- Default Construction Set Name
  {7f6fd622-0a4f-4b47-823b-19f655e3e6aa}, !- Default Schedule Set Name
  {8c15d14d-699e-4c16-8123-426ca0dddc6a}, !- Group Rendering Name
  {08c994e9-5499-4232-9596-aef4dd42da5e}, !- Design Specification Outdoor Air Object Name
  Fire station,                           !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {f1957ac6-36ca-4a6d-9c34-669b7033504b}, !- Handle
  Gymnasium WholeBuilding,                !- Name
  ,                                       !- Default Construction Set Name
  {a96a3b75-6be9-4975-8bf8-488b60705c1d}, !- Default Schedule Set Name
  {f7e70d46-a1b7-4612-a6db-69e398b34da9}, !- Group Rendering Name
  {dcd77de6-0ec5-4948-80f2-86e034ed7ad4}, !- Design Specification Outdoor Air Object Name
  Gymnasium,                              !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:YearDescription,
  {03b5cd4c-b135-4def-9ea8-474f50999251}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {e5733e6b-6932-43f6-8305-deb9355a38c2}, !- Handle
  Fort McMurray AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716890,                                 !- WMO Number
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  file:///home/osdev/MyGitHub/openstudio-standards/data/weather/CAN_AB_Fort.McMurray.AP.716890_CWEC2016.epw, !- Url
  6848AE0D;                               !- Checksum

OS:Site,
  {b9a95862-ef9d-4304-bc00-3dfdeb5a196e}, !- Handle
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {b36cd3bb-f36c-4581-95ab-73deead12048}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f4f3803f-7421-4b4d-a3aa-5305a4f930ca}, !- Handle
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6406ba53-68bf-471e-b190-deef3ceaeecf}, !- Handle
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Taub {dimensionless}
  2.403;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {23a075c1-15ce-4d61-8a78-2de71878a5b7}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {59bb3d5a-15c7-438a-8c3a-ec4fb6f1deb9}, !- Handle
  Automotive facility WholeBuilding,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6cb85908-cde1-4cfb-994d-cdd083d4686e}, !- Handle
  Automotive facility WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {43f7a31c-c7ea-486a-8a0f-2cc1c301aa3c}, !- Handle
  Automotive facility WholeBuilding People, !- Name
  {6cb85908-cde1-4cfb-994d-cdd083d4686e}, !- People Definition Name
  {1bf42b75-47e0-4a46-b049-400f1cf9bd77}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Handle
  Clothing Schedule,                      !- Name
  {09204876-292d-4748-9f3b-ce21a62e718a}, !- Schedule Type Limits Name
  {e3c8d333-eaeb-4ff8-a9d8-8e5597d0b209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3c8d333-eaeb-4ff8-a9d8-8e5597d0b209}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {09204876-292d-4748-9f3b-ce21a62e718a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb921a7d-2f48-4533-be88-31ee58b610f3}, !- Handle
  Schedule Rule 1,                        !- Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2d05ba0-a352-4930-a16a-56578f8bb257}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2d05ba0-a352-4930-a16a-56578f8bb257}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {09204876-292d-4748-9f3b-ce21a62e718a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {09204876-292d-4748-9f3b-ce21a62e718a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {0175130b-cc1e-480e-9edf-e1988bd3fdbf}, !- Schedule Type Limits Name
  {322c134c-b6a1-460f-b0c2-e43ae5e19572}; !- Default Day Schedule Name

OS:Schedule:Day,
  {322c134c-b6a1-460f-b0c2-e43ae5e19572}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {0175130b-cc1e-480e-9edf-e1988bd3fdbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0175130b-cc1e-480e-9edf-e1988bd3fdbf}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Handle
  Work Efficiency Schedule,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {06880e17-70ad-4047-8c7c-fa2518836713}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06880e17-70ad-4047-8c7c-fa2518836713}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {307b2f5b-1dd4-4bfb-8694-c8be46c4a9c2}, !- Handle
  Automotive facility WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992676235352,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ab22a770-dea1-486c-aac1-cc4b72471bc3}, !- Handle
  Automotive facility WholeBuilding Lights, !- Name
  {307b2f5b-1dd4-4bfb-8694-c8be46c4a9c2}, !- Lights Definition Name
  {1bf42b75-47e0-4a46-b049-400f1cf9bd77}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {230a4ae6-e379-4062-823d-3330f74fee0f}, !- Handle
  Automotive facility WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4226936a-b4cc-4c78-ad95-f476ab422786}, !- Handle
  Automotive facility WholeBuilding Elec Equip, !- Name
  {230a4ae6-e379-4062-823d-3330f74fee0f}, !- Electric Equipment Definition Name
  {1bf42b75-47e0-4a46-b049-400f1cf9bd77}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {75ba3555-cb75-4062-ab09-977ba84e3a6f}, !- Handle
  Automotive facility WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00114808,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3c57d7b2-4e8f-4779-b4d8-82dadfce93d6}, !- Handle
  Automotive facility WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a5b6d086-8a03-4d5b-b22a-258ee5638e7a}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {40ce78c7-0400-466d-945e-4b3daaa4a797}, !- Lighting Schedule Name
  {776cea8b-5cc8-4996-b8de-bc0a66626bee}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a5b6d086-8a03-4d5b-b22a-258ee5638e7a}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {63d7700d-2095-4efc-a442-07e18dba98f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63d7700d-2095-4efc-a442-07e18dba98f5}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {27707d7c-3b73-4e63-ab5b-c483188ea9dd}, !- Handle
  Schedule Rule 2,                        !- Name
  {a5b6d086-8a03-4d5b-b22a-258ee5638e7a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5877dfc7-a84a-42cf-a6b3-c971307d3968}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5877dfc7-a84a-42cf-a6b3-c971307d3968}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {f6b3f131-a38f-4f29-b06f-109239f53d22}, !- Handle
  Schedule Rule 3,                        !- Name
  {a5b6d086-8a03-4d5b-b22a-258ee5638e7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f1151e3-cf48-4232-aa4c-c7f301aec2d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f1151e3-cf48-4232-aa4c-c7f301aec2d7}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f81ec7fc-35c5-4122-8df1-a61769fea962}, !- Handle
  Schedule Rule 4,                        !- Name
  {a5b6d086-8a03-4d5b-b22a-258ee5638e7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81e06438-3f73-4ad5-b9f9-6c81ea4394ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81e06438-3f73-4ad5-b9f9-6c81ea4394ee}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d367690-5576-40f3-92a3-37719eb916af}, !- Handle
  NECB-Activity,                          !- Name
  {99c13b62-12fd-4912-b51d-7f4e6be412c6}, !- Schedule Type Limits Name
  {6151c551-03e5-42ca-bc6d-778d801f6d17}, !- Default Day Schedule Name
  {ce4cc516-7798-4d5c-8ea1-4b4132e0394d}, !- Summer Design Day Schedule Name
  {26026a63-30c5-446e-b706-3bf0d65de556}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6151c551-03e5-42ca-bc6d-778d801f6d17}, !- Handle
  NECB-Activity Default,                  !- Name
  {99c13b62-12fd-4912-b51d-7f4e6be412c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {57fc2127-ee17-420d-b47c-e1937419909f}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26026a63-30c5-446e-b706-3bf0d65de556}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {99c13b62-12fd-4912-b51d-7f4e6be412c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {84e814fa-1d7f-4999-8879-1c94afd1f1f4}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce4cc516-7798-4d5c-8ea1-4b4132e0394d}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {99c13b62-12fd-4912-b51d-7f4e6be412c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {99c13b62-12fd-4912-b51d-7f4e6be412c6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {40ce78c7-0400-466d-945e-4b3daaa4a797}, !- Handle
  NECB-E-Lighting,                        !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {ec1e82fb-20a4-45ab-84dc-b928d9929244}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec1e82fb-20a4-45ab-84dc-b928d9929244}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {04162023-f7df-46a9-850a-d51e5460f3aa}, !- Handle
  Schedule Rule 5,                        !- Name
  {40ce78c7-0400-466d-945e-4b3daaa4a797}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {611bfd4f-ee1a-4509-a800-660c87c94536}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {611bfd4f-ee1a-4509-a800-660c87c94536}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1f3d111c-260d-4017-927a-0bab66cb4016}, !- Handle
  Schedule Rule 6,                        !- Name
  {40ce78c7-0400-466d-945e-4b3daaa4a797}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ad0dd648-973c-4218-aa6d-e7b205de6a6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad0dd648-973c-4218-aa6d-e7b205de6a6e}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5904d3fd-8596-49b0-843b-bd65a56396eb}, !- Handle
  Schedule Rule 7,                        !- Name
  {40ce78c7-0400-466d-945e-4b3daaa4a797}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be436b60-f646-4287-bb4b-818a2f7d059f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be436b60-f646-4287-bb4b-818a2f7d059f}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {776cea8b-5cc8-4996-b8de-bc0a66626bee}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {cddc297c-67cb-42d9-adc0-b7be05777b1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cddc297c-67cb-42d9-adc0-b7be05777b1c}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {20a17fac-88f6-4727-94a2-866527275f6f}, !- Handle
  Schedule Rule 8,                        !- Name
  {776cea8b-5cc8-4996-b8de-bc0a66626bee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e5f65f0-6a8a-4fbc-892a-09b13b9883d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e5f65f0-6a8a-4fbc-892a-09b13b9883d9}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9ecbddb1-edfc-4bf9-bcdb-1b5bca30424f}, !- Handle
  Schedule Rule 9,                        !- Name
  {776cea8b-5cc8-4996-b8de-bc0a66626bee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b24fbdd-af44-4f08-b9b8-ccd18be239ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b24fbdd-af44-4f08-b9b8-ccd18be239ba}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {08c19dd3-a73a-41ad-ad05-bf6b7c2ce225}, !- Handle
  Schedule Rule 10,                       !- Name
  {776cea8b-5cc8-4996-b8de-bc0a66626bee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae09028f-46c9-4860-ba9a-4b305d075a52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae09028f-46c9-4860-ba9a-4b305d075a52}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Handle
  Always On,                              !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {09299bf7-f479-453c-8e25-f00edd8fc755}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09299bf7-f479-453c-8e25-f00edd8fc755}, !- Handle
  Always On Default,                      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {04a28574-ed9a-423c-93d1-e54bb0b8769d}, !- Handle
  Automotive facility WholeBuilding Thermostat, !- Name
  {e72f10e1-55ef-48d3-be56-c98d77051a62}, !- Heating Setpoint Temperature Schedule Name
  {f365cd0d-8f5f-4625-a1df-e52d26df2175}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e72f10e1-55ef-48d3-be56-c98d77051a62}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {88b26b71-e161-4de2-ae2a-17c0cb696389}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b26b71-e161-4de2-ae2a-17c0cb696389}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6f3406af-879b-4376-acd7-c8ab63dce9a9}, !- Handle
  Schedule Rule 11,                       !- Name
  {e72f10e1-55ef-48d3-be56-c98d77051a62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {91ff6df2-41eb-42a6-800f-b34193a705db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91ff6df2-41eb-42a6-800f-b34193a705db}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c228335a-446e-4f48-b06c-a8511dc00ee5}, !- Handle
  Schedule Rule 12,                       !- Name
  {e72f10e1-55ef-48d3-be56-c98d77051a62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c70d7a69-9813-412d-b767-87570cf53819}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c70d7a69-9813-412d-b767-87570cf53819}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a60f373e-e7bc-4007-8f3d-6389a2237349}, !- Handle
  Schedule Rule 13,                       !- Name
  {e72f10e1-55ef-48d3-be56-c98d77051a62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf6187e8-a916-4f76-a286-10b8cdbade92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf6187e8-a916-4f76-a286-10b8cdbade92}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f365cd0d-8f5f-4625-a1df-e52d26df2175}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {0ceceb86-9ed4-4b06-826b-5e8466438754}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ceceb86-9ed4-4b06-826b-5e8466438754}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7e296249-297a-426a-bdd9-12360878698a}, !- Handle
  Schedule Rule 14,                       !- Name
  {f365cd0d-8f5f-4625-a1df-e52d26df2175}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30650718-3e61-4c22-b23e-12062d76d1e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30650718-3e61-4c22-b23e-12062d76d1e5}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0e43335d-2c30-474e-a764-67c3e55bf4b1}, !- Handle
  Schedule Rule 15,                       !- Name
  {f365cd0d-8f5f-4625-a1df-e52d26df2175}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b60941dd-95a5-4b5e-bb24-84da6de5f0b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b60941dd-95a5-4b5e-bb24-84da6de5f0b9}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dd219976-97b2-498c-b042-708f81a455bc}, !- Handle
  Schedule Rule 16,                       !- Name
  {f365cd0d-8f5f-4625-a1df-e52d26df2175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {289d5d1b-5dda-43fa-ba46-dc3a884e9d82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {289d5d1b-5dda-43fa-ba46-dc3a884e9d82}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {bd01e449-3fe1-4163-8b3e-6adca458118b}, !- Handle
  Convention centre WholeBuilding,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5dc7e2eb-3386-4db8-ad9a-7a49b17f930a}, !- Handle
  Convention centre WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.124968999938,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {09840448-c344-4c71-98f2-d6e474a241c7}, !- Handle
  Convention centre WholeBuilding People, !- Name
  {5dc7e2eb-3386-4db8-ad9a-7a49b17f930a}, !- People Definition Name
  {f83eeee5-2cd1-4235-8bd7-8ed48338bdd2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9757a4fd-1b0a-4e7c-a1d9-c95d06779c85}, !- Handle
  Convention centre WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5999034584875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7e62531f-9b90-4b92-9be9-b4a194e0354e}, !- Handle
  Convention centre WholeBuilding Lights, !- Name
  {9757a4fd-1b0a-4e7c-a1d9-c95d06779c85}, !- Lights Definition Name
  {f83eeee5-2cd1-4235-8bd7-8ed48338bdd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {30435617-1173-4f7a-9e24-6753c23a60ab}, !- Handle
  Convention centre WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {698ac037-d5f6-498b-b6e8-2d34e07b6044}, !- Handle
  Convention centre WholeBuilding Elec Equip, !- Name
  {30435617-1173-4f7a-9e24-6753c23a60ab}, !- Electric Equipment Definition Name
  {f83eeee5-2cd1-4235-8bd7-8ed48338bdd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6bd97a61-365f-4f89-801f-286730528c4f}, !- Handle
  Convention centre WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074676,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e71663ba-cc15-420d-9c83-6702fe04bdff}, !- Handle
  Convention centre WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {621e542f-726f-4962-9e95-2e40b584ab47}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {5cd0133d-e3a2-4ce8-a399-85ae8f3277a8}, !- Lighting Schedule Name
  {64c8e086-0639-48a4-a512-ea1045ae11da}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {621e542f-726f-4962-9e95-2e40b584ab47}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {d93e6289-071e-4113-89ba-0bce775eeaa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d93e6289-071e-4113-89ba-0bce775eeaa0}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {b693847a-80f5-4b3f-a5e2-6a8a6a6bfca6}, !- Handle
  Schedule Rule 17,                       !- Name
  {621e542f-726f-4962-9e95-2e40b584ab47}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a327c602-f252-4f3e-8f84-4b1eee3f884b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a327c602-f252-4f3e-8f84-4b1eee3f884b}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {18c48bb8-2999-46ea-a542-752916a9e8a2}, !- Handle
  Schedule Rule 18,                       !- Name
  {621e542f-726f-4962-9e95-2e40b584ab47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {196f1a32-1a00-4151-ad7f-d1b0b8c485ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {196f1a32-1a00-4151-ad7f-d1b0b8c485ad}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {8e9ef395-d3b7-494f-833b-f256ed15df62}, !- Handle
  Schedule Rule 19,                       !- Name
  {621e542f-726f-4962-9e95-2e40b584ab47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0391071a-1714-47a9-a717-fe56046f7881}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0391071a-1714-47a9-a717-fe56046f7881}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {5cd0133d-e3a2-4ce8-a399-85ae8f3277a8}, !- Handle
  NECB-C-Lighting,                        !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {25be68a6-f413-4395-86b7-9eaa2f2eb998}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25be68a6-f413-4395-86b7-9eaa2f2eb998}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {843bd5a3-bc1e-459c-bfe3-a8d41719cff6}, !- Handle
  Schedule Rule 20,                       !- Name
  {5cd0133d-e3a2-4ce8-a399-85ae8f3277a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {83f2d596-31c3-4327-9810-0912600e3ed8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83f2d596-31c3-4327-9810-0912600e3ed8}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {33128cba-8686-44c5-8205-5e426150fa2a}, !- Handle
  Schedule Rule 21,                       !- Name
  {5cd0133d-e3a2-4ce8-a399-85ae8f3277a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f849744b-0eb0-463e-8df1-2a475084d079}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f849744b-0eb0-463e-8df1-2a475084d079}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9a570b16-b522-4146-9d6c-0de5dddcf918}, !- Handle
  Schedule Rule 22,                       !- Name
  {5cd0133d-e3a2-4ce8-a399-85ae8f3277a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f2dc09a-c731-4a68-a6a8-b8fc03dd473e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f2dc09a-c731-4a68-a6a8-b8fc03dd473e}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {64c8e086-0639-48a4-a512-ea1045ae11da}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {9241185f-5347-4073-ad9d-61a63163ca49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9241185f-5347-4073-ad9d-61a63163ca49}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {36c66e21-e5a0-4eba-ba3c-8d6a77a7a20d}, !- Handle
  Schedule Rule 23,                       !- Name
  {64c8e086-0639-48a4-a512-ea1045ae11da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {875bf1b8-d997-42b5-a0bb-c628872484f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {875bf1b8-d997-42b5-a0bb-c628872484f7}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {dea02bad-4d57-499a-ada1-62ff087220bd}, !- Handle
  Schedule Rule 24,                       !- Name
  {64c8e086-0639-48a4-a512-ea1045ae11da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6ee9f7d-be07-48a6-af89-c2c4c320ffe2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6ee9f7d-be07-48a6-af89-c2c4c320ffe2}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6d28a78f-1912-4141-9778-f5d67609e94c}, !- Handle
  Schedule Rule 25,                       !- Name
  {64c8e086-0639-48a4-a512-ea1045ae11da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be08f3fb-9ba5-4360-901d-eb98bb7b3f13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be08f3fb-9ba5-4360-901d-eb98bb7b3f13}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {122f9ea8-0b69-40c6-8c13-966efdec5e80}, !- Handle
  Convention centre WholeBuilding Thermostat, !- Name
  {1c954cd0-c96a-4943-ad7d-593e37a37f19}, !- Heating Setpoint Temperature Schedule Name
  {062afeac-15e5-4687-98e1-4ddce944e66f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1c954cd0-c96a-4943-ad7d-593e37a37f19}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {3f226054-44e8-4e8c-baa3-60bdea476ad8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f226054-44e8-4e8c-baa3-60bdea476ad8}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2bdc034d-6fc0-480f-a84c-113db1ad09d2}, !- Handle
  Schedule Rule 26,                       !- Name
  {1c954cd0-c96a-4943-ad7d-593e37a37f19}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ffd82ec9-3e1c-4800-a91d-b5c105a27056}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffd82ec9-3e1c-4800-a91d-b5c105a27056}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6879c7c9-fe7a-406c-8aec-c4ac5637db33}, !- Handle
  Schedule Rule 27,                       !- Name
  {1c954cd0-c96a-4943-ad7d-593e37a37f19}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2baf3fea-52a1-49c2-ba1b-00bbe21491a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2baf3fea-52a1-49c2-ba1b-00bbe21491a5}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {620d86e3-c106-4c39-ab23-682253b2b787}, !- Handle
  Schedule Rule 28,                       !- Name
  {1c954cd0-c96a-4943-ad7d-593e37a37f19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0ee2730-9a0f-4d12-8179-93d47aa5c5d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0ee2730-9a0f-4d12-8179-93d47aa5c5d9}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {062afeac-15e5-4687-98e1-4ddce944e66f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {7c078240-cf03-48f3-8ae8-55ccc9797fd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c078240-cf03-48f3-8ae8-55ccc9797fd7}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7c330495-4753-412d-9262-a782ec80ed23}, !- Handle
  Schedule Rule 29,                       !- Name
  {062afeac-15e5-4687-98e1-4ddce944e66f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e763bf9-f24d-4365-8e47-f3d283fd1e37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e763bf9-f24d-4365-8e47-f3d283fd1e37}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6434735f-b9bb-4704-9615-3193c1ae3b7a}, !- Handle
  Schedule Rule 30,                       !- Name
  {062afeac-15e5-4687-98e1-4ddce944e66f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ab7a5d9-12e0-40ed-990b-afc553aa69d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ab7a5d9-12e0-40ed-990b-afc553aa69d7}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a2802f0f-9bc8-4eef-b64e-15e9b371c2cb}, !- Handle
  Schedule Rule 31,                       !- Name
  {062afeac-15e5-4687-98e1-4ddce944e66f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6728894a-ee41-4ab2-8ab1-9cfbe9aa087a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6728894a-ee41-4ab2-8ab1-9cfbe9aa087a}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {cca32987-11b6-4fad-991a-8fdead92a186}, !- Handle
  Courthouse WholeBuilding,               !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8ab925e0-6199-49fc-900f-738a8a94e84c}, !- Handle
  Courthouse WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0666286054794332,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ec3013fc-b465-4245-9bd8-83ba6713a722}, !- Handle
  Courthouse WholeBuilding People,        !- Name
  {8ab925e0-6199-49fc-900f-738a8a94e84c}, !- People Definition Name
  {abba0390-ab5f-4c57-9fee-eb03fc6b2890}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a7cec880-62eb-4459-a172-5a6126fb55a2}, !- Handle
  Courthouse WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.2999059557147,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {daed76df-e586-4e62-890a-6d5db37631e1}, !- Handle
  Courthouse WholeBuilding Lights,        !- Name
  {a7cec880-62eb-4459-a172-5a6126fb55a2}, !- Lights Definition Name
  {abba0390-ab5f-4c57-9fee-eb03fc6b2890}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {88611183-5e3b-487c-9685-da1520e24366}, !- Handle
  Courthouse WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {217f86ca-7a82-4ae3-83a8-2862cec35801}, !- Handle
  Courthouse WholeBuilding Elec Equip,    !- Name
  {88611183-5e3b-487c-9685-da1520e24366}, !- Electric Equipment Definition Name
  {abba0390-ab5f-4c57-9fee-eb03fc6b2890}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9433bfa9-c34a-46eb-9f1d-b99b9c9f26ec}, !- Handle
  Courthouse WholeBuilding Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {292bf139-bc9d-4309-a9c2-2439bdd5fe65}, !- Handle
  Courthouse WholeBuilding Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a7c942cb-f7bc-4a1a-8845-961e07fd7e27}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {bc2897fe-d43e-40a0-bb02-1fb37898ad45}, !- Lighting Schedule Name
  {cc8979cc-efe0-4b30-8c3a-46bdbd2e8950}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a7c942cb-f7bc-4a1a-8845-961e07fd7e27}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {016a63ea-4359-44d1-a7af-a00a74a9933e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {016a63ea-4359-44d1-a7af-a00a74a9933e}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {457ffbe3-438b-4d0f-95d6-a96c3061f3e4}, !- Handle
  Schedule Rule 32,                       !- Name
  {a7c942cb-f7bc-4a1a-8845-961e07fd7e27}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e99b5283-b8fd-46f9-835c-b6ddc56ffe33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e99b5283-b8fd-46f9-835c-b6ddc56ffe33}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {0b0590a7-4e19-4001-9025-dde121728743}, !- Handle
  Schedule Rule 33,                       !- Name
  {a7c942cb-f7bc-4a1a-8845-961e07fd7e27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5164947d-889a-4682-b960-30e9bb5f360b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5164947d-889a-4682-b960-30e9bb5f360b}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec7188c4-1a5e-48ad-b0d0-20ea0007f1dd}, !- Handle
  Schedule Rule 34,                       !- Name
  {a7c942cb-f7bc-4a1a-8845-961e07fd7e27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6a47898-c59f-415f-acdc-3f87f331bb95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6a47898-c59f-415f-acdc-3f87f331bb95}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc2897fe-d43e-40a0-bb02-1fb37898ad45}, !- Handle
  NECB-A-Lighting,                        !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {3e1f9b44-93d6-48da-8af1-44d7993d3c8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e1f9b44-93d6-48da-8af1-44d7993d3c8f}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e7df2988-3cec-4042-8e4f-86603e83536d}, !- Handle
  Schedule Rule 35,                       !- Name
  {bc2897fe-d43e-40a0-bb02-1fb37898ad45}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dda5eb3e-c20c-4bbc-9470-c814c36df087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dda5eb3e-c20c-4bbc-9470-c814c36df087}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {97299590-3c55-4b80-bf2d-60f4b6c66445}, !- Handle
  Schedule Rule 36,                       !- Name
  {bc2897fe-d43e-40a0-bb02-1fb37898ad45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65594aa5-7b01-475a-870d-9f07e3523129}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65594aa5-7b01-475a-870d-9f07e3523129}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3431ab0a-3b5a-45dc-b16b-3eccfbdbe671}, !- Handle
  Schedule Rule 37,                       !- Name
  {bc2897fe-d43e-40a0-bb02-1fb37898ad45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a35a2f51-2582-4113-8236-6f1ded73e141}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a35a2f51-2582-4113-8236-6f1ded73e141}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc8979cc-efe0-4b30-8c3a-46bdbd2e8950}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {6b3f8ad3-06f8-40a1-b17c-2a6bedb18c93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b3f8ad3-06f8-40a1-b17c-2a6bedb18c93}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {92626f17-d923-49de-a4e6-b37f4824effd}, !- Handle
  Schedule Rule 38,                       !- Name
  {cc8979cc-efe0-4b30-8c3a-46bdbd2e8950}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fa5d1243-179b-4218-a65c-0e6f0da79192}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa5d1243-179b-4218-a65c-0e6f0da79192}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {5d49b131-c145-4a28-8ce8-e83403a8fe2a}, !- Handle
  Schedule Rule 39,                       !- Name
  {cc8979cc-efe0-4b30-8c3a-46bdbd2e8950}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6caa249c-9e96-40ff-8d20-8e012f64043b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6caa249c-9e96-40ff-8d20-8e012f64043b}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f2b8db74-d7f4-4577-b6b9-bf1e750199bc}, !- Handle
  Schedule Rule 40,                       !- Name
  {cc8979cc-efe0-4b30-8c3a-46bdbd2e8950}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f94f18dc-ec4e-47ad-9ef5-2e8bc156f770}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f94f18dc-ec4e-47ad-9ef5-2e8bc156f770}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {dd95080a-378c-46f8-91db-e839d81bc6c5}, !- Handle
  Courthouse WholeBuilding Thermostat,    !- Name
  {5ac7d89c-6cce-43ca-9025-113152db09f5}, !- Heating Setpoint Temperature Schedule Name
  {15633b4a-0033-4bb8-9f5d-909b5268c63a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5ac7d89c-6cce-43ca-9025-113152db09f5}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {81cde4fd-58b9-452f-93db-f21ae947ca17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81cde4fd-58b9-452f-93db-f21ae947ca17}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4aa3e47a-7de7-4d2a-9ade-3d6d807d76d1}, !- Handle
  Schedule Rule 41,                       !- Name
  {5ac7d89c-6cce-43ca-9025-113152db09f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6706492-d2e4-49a0-9b6f-2386448f3e62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6706492-d2e4-49a0-9b6f-2386448f3e62}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {970768ce-f16f-4312-a127-3c2a0a849271}, !- Handle
  Schedule Rule 42,                       !- Name
  {5ac7d89c-6cce-43ca-9025-113152db09f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b801137-5160-445f-b164-9931cab79b4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b801137-5160-445f-b164-9931cab79b4d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cfb38f13-f91f-4b11-bcf7-8beafa1153b1}, !- Handle
  Schedule Rule 43,                       !- Name
  {5ac7d89c-6cce-43ca-9025-113152db09f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f50fcd0e-22b9-4baa-b5b9-f0045cb0fd93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f50fcd0e-22b9-4baa-b5b9-f0045cb0fd93}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {15633b4a-0033-4bb8-9f5d-909b5268c63a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {84856573-50e2-4986-bdcc-e5e55942a050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84856573-50e2-4986-bdcc-e5e55942a050}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0898788c-f929-4e94-ae2e-1dd9eb3375ae}, !- Handle
  Schedule Rule 44,                       !- Name
  {15633b4a-0033-4bb8-9f5d-909b5268c63a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {463d949e-5e4e-4908-9d7c-80172a2ba3e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {463d949e-5e4e-4908-9d7c-80172a2ba3e8}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b02caff9-7052-418a-b096-a5cf20c3f3c9}, !- Handle
  Schedule Rule 45,                       !- Name
  {15633b4a-0033-4bb8-9f5d-909b5268c63a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64909caf-f45b-4510-8761-859d601dcfd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64909caf-f45b-4510-8761-859d601dcfd5}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7d5963e8-fc82-47fe-ab8c-4a1b1d650680}, !- Handle
  Schedule Rule 46,                       !- Name
  {15633b4a-0033-4bb8-9f5d-909b5268c63a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48259eb6-e6bd-491c-ba71-3f7c1f20023f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48259eb6-e6bd-491c-ba71-3f7c1f20023f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {bec852aa-c947-4752-bb1a-2ec7f97ebf73}, !- Handle
  Dining - bar/lounge WholeBuilding,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {586c4945-d416-4005-9aa2-791a46432866}, !- Handle
  Dining - bar/lounge WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8c8aa55b-1015-4c31-be45-79577d648a98}, !- Handle
  Dining - bar/lounge WholeBuilding People, !- Name
  {586c4945-d416-4005-9aa2-791a46432866}, !- People Definition Name
  {6b584f23-133a-4fd2-aceb-9f33071c7874}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f4583628-4a0e-499d-a055-43dc3439713f}, !- Handle
  Dining - bar/lounge WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6999109501691,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {27910c17-8672-4497-b235-8c3815f0e5e0}, !- Handle
  Dining - bar/lounge WholeBuilding Lights, !- Name
  {f4583628-4a0e-499d-a055-43dc3439713f}, !- Lights Definition Name
  {6b584f23-133a-4fd2-aceb-9f33071c7874}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cfa489d8-f922-496b-918d-6b5cebf88831}, !- Handle
  Dining - bar/lounge WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d654062c-193f-490a-9c1b-a121d43fb696}, !- Handle
  Dining - bar/lounge WholeBuilding Elec Equip, !- Name
  {cfa489d8-f922-496b-918d-6b5cebf88831}, !- Electric Equipment Definition Name
  {6b584f23-133a-4fd2-aceb-9f33071c7874}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c616f384-c02b-4693-b491-6f3920e64827}, !- Handle
  Dining - bar/lounge WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9d3b853c-abd6-443a-91ba-87d5807c9e6b}, !- Handle
  Dining - bar/lounge WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Lighting Schedule Name
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {90b2d085-a65f-4788-a41e-0662951f0ef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90b2d085-a65f-4788-a41e-0662951f0ef8}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {1d17aeea-bdcf-46eb-bc7a-73ab7aba1fe9}, !- Handle
  Schedule Rule 47,                       !- Name
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {091a6ef8-7624-47e2-9a1c-20e8c326d897}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {091a6ef8-7624-47e2-9a1c-20e8c326d897}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {0b40f0b2-2fae-46d1-ac57-7645a47fae50}, !- Handle
  Schedule Rule 48,                       !- Name
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a653cb65-8abf-402c-a3ff-19cae335a8cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a653cb65-8abf-402c-a3ff-19cae335a8cf}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {61277a3d-2fa3-4698-a54d-4665ccb240c0}, !- Handle
  Schedule Rule 49,                       !- Name
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3de4fe6-285c-415b-ba61-28a03137f1bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3de4fe6-285c-415b-ba61-28a03137f1bd}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Handle
  NECB-B-Lighting,                        !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {13c7df4a-f727-4e0f-8305-cb7c51ca2adc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13c7df4a-f727-4e0f-8305-cb7c51ca2adc}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e4ee3251-20ab-4e1b-a27d-60ec3575f867}, !- Handle
  Schedule Rule 50,                       !- Name
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {71e41b7e-b07d-4a2e-aef9-2f80973b8f12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71e41b7e-b07d-4a2e-aef9-2f80973b8f12}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {8906a8b5-8d6d-47fc-acc1-a6860277ced2}, !- Handle
  Schedule Rule 51,                       !- Name
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cbdf36d2-38c0-466b-9011-86f4c80040c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbdf36d2-38c0-466b-9011-86f4c80040c9}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e28ca78b-9e6a-40d1-9cee-fc9038c5ef1f}, !- Handle
  Schedule Rule 52,                       !- Name
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3a34e60-8c10-46e7-9d91-7c0b9774de77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3a34e60-8c10-46e7-9d91-7c0b9774de77}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {ba86e9a1-5b41-442c-9f73-c7ccd58ccd69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba86e9a1-5b41-442c-9f73-c7ccd58ccd69}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {d036db2a-30fb-4cdc-80b6-cd7383404e68}, !- Handle
  Schedule Rule 53,                       !- Name
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7fc4dd9-d0ba-4464-88f5-9ecbd83695fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7fc4dd9-d0ba-4464-88f5-9ecbd83695fc}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {55ca1297-10d1-45f8-a521-a9a36cc0f8fe}, !- Handle
  Schedule Rule 54,                       !- Name
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ab72e09-aca9-4d60-951a-bb35be3f131f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ab72e09-aca9-4d60-951a-bb35be3f131f}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {6ccf7452-d24f-4b8a-874a-4394b173306e}, !- Handle
  Schedule Rule 55,                       !- Name
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5d792f9-c599-40ce-895f-c25ee9d39dd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5d792f9-c599-40ce-895f-c25ee9d39dd7}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {a32e4bce-94d6-405e-8588-5bb9139c98c5}, !- Handle
  Dining - bar/lounge WholeBuilding Thermostat, !- Name
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Heating Setpoint Temperature Schedule Name
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {6cb97653-130b-46ea-a480-d76b98b76317}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cb97653-130b-46ea-a480-d76b98b76317}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {cba3a01d-0b5d-411b-8697-fc31395df41e}, !- Handle
  Schedule Rule 56,                       !- Name
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62d35769-8772-4d04-9b71-3826374808f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62d35769-8772-4d04-9b71-3826374808f5}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {30af4dfc-00b0-4fa5-baaf-45d97f6c6b3a}, !- Handle
  Schedule Rule 57,                       !- Name
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c14c06d9-2fbe-47ba-bde8-0181595a35b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c14c06d9-2fbe-47ba-bde8-0181595a35b1}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {da9b66b3-5b80-477a-8169-fd6db1af0e33}, !- Handle
  Schedule Rule 58,                       !- Name
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24bdc807-ce4f-49f7-acd3-749d2e3b3352}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24bdc807-ce4f-49f7-acd3-749d2e3b3352}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {d421cbde-4bdf-4b1b-b7dc-80496dc01a3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d421cbde-4bdf-4b1b-b7dc-80496dc01a3e}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ec93cd51-5b92-41ee-9f53-c2eba0061008}, !- Handle
  Schedule Rule 59,                       !- Name
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9f28524-0cbb-470f-b2c3-984e3062fa96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9f28524-0cbb-470f-b2c3-984e3062fa96}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f6c9a5fb-2811-4b62-9553-55ee1f77e49a}, !- Handle
  Schedule Rule 60,                       !- Name
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2b6ea80-d8c9-41fe-98cb-cc9b8469af10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2b6ea80-d8c9-41fe-98cb-cc9b8469af10}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {8c1d5510-7be0-4952-b898-a518ba25ab91}, !- Handle
  Schedule Rule 61,                       !- Name
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {269e2c8d-8f1b-4d02-809c-7eff10dbdfc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {269e2c8d-8f1b-4d02-809c-7eff10dbdfc3}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {54956b0c-da9c-4285-97d9-8d2c3139800c}, !- Handle
  Dining - cafeteria WholeBuilding,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9a358cd3-2fbe-45d6-aade-84b8e9eeed4d}, !- Handle
  Dining - cafeteria WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ffb63848-8c20-41ff-b886-0870a52a6d3d}, !- Handle
  Dining - cafeteria WholeBuilding People, !- Name
  {9a358cd3-2fbe-45d6-aade-84b8e9eeed4d}, !- People Definition Name
  {71e65db5-4d96-463c-92eb-bbfbd240dd14}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d93fd173-50e4-412a-97b3-bee0c7628971}, !- Handle
  Dining - cafeteria WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69991927067187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ac52dabe-1905-4990-9628-892fdf30f693}, !- Handle
  Dining - cafeteria WholeBuilding Lights, !- Name
  {d93fd173-50e4-412a-97b3-bee0c7628971}, !- Lights Definition Name
  {71e65db5-4d96-463c-92eb-bbfbd240dd14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7d42e38b-f1d6-40e9-8b3d-bda259f6afd3}, !- Handle
  Dining - cafeteria WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0164639b-aaf6-44d1-8619-b8cdfcf0b63d}, !- Handle
  Dining - cafeteria WholeBuilding Elec Equip, !- Name
  {7d42e38b-f1d6-40e9-8b3d-bda259f6afd3}, !- Electric Equipment Definition Name
  {71e65db5-4d96-463c-92eb-bbfbd240dd14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ce352ed-5d99-4cf5-bef1-5cae3c9a59c1}, !- Handle
  Dining - cafeteria WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {53693b46-158d-4386-b91b-ef036e3a45a7}, !- Handle
  Dining - cafeteria WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Lighting Schedule Name
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63a1023f-81c0-484d-83f1-5177f535ea6e}, !- Handle
  Dining - cafeteria WholeBuilding Thermostat, !- Name
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Heating Setpoint Temperature Schedule Name
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f027edb4-c261-4a75-8bb1-1c399116db20}, !- Handle
  Dining - family WholeBuilding,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dcba332b-2b18-4839-98b7-619c663784dd}, !- Handle
  Dining - family WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44653ac7-3f4c-407d-8be1-38dfb58f876d}, !- Handle
  Dining - family WholeBuilding People,   !- Name
  {dcba332b-2b18-4839-98b7-619c663784dd}, !- People Definition Name
  {4291dfac-3e5a-4bfd-a229-51181910c01a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1e77e7fb-5124-4854-8919-5a0e54a32097}, !- Handle
  Dining - family WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c29b922f-69b8-4d50-85f2-74e92ea78873}, !- Handle
  Dining - family WholeBuilding Lights,   !- Name
  {1e77e7fb-5124-4854-8919-5a0e54a32097}, !- Lights Definition Name
  {4291dfac-3e5a-4bfd-a229-51181910c01a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {70223921-7c80-4d94-b11b-c51e1832c59f}, !- Handle
  Dining - family WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9ec0473f-42c7-4626-8ff6-ff271ae05480}, !- Handle
  Dining - family WholeBuilding Elec Equip, !- Name
  {70223921-7c80-4d94-b11b-c51e1832c59f}, !- Electric Equipment Definition Name
  {4291dfac-3e5a-4bfd-a229-51181910c01a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {416f2ab7-2b44-49f0-b4a4-34954ef8bdd2}, !- Handle
  Dining - family WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c69b58fc-2bc1-4235-8560-c0fc3d48d772}, !- Handle
  Dining - family WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Lighting Schedule Name
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d86bcbe9-b61c-4de7-9d1d-cc54e38686b8}, !- Handle
  Dining - family WholeBuilding Thermostat, !- Name
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Heating Setpoint Temperature Schedule Name
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5bb53011-cdb6-4063-bd50-21d4857141e6}, !- Handle
  Dormitory WholeBuilding,                !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4ac49100-0cf7-4599-a96c-df5c9cb39189}, !- Handle
  Dormitory WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b3faaa2-06bc-4f81-899a-64c618cb047f}, !- Handle
  Dormitory WholeBuilding People,         !- Name
  {4ac49100-0cf7-4599-a96c-df5c9cb39189}, !- People Definition Name
  {e83b5a61-c87e-4670-8643-50ea9312d9b9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7ed3a3a6-3be5-401e-bf8f-12ca8b8a5975}, !- Handle
  Dormitory WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.59994507176514,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ef9a54ae-7d1f-43ed-bfbf-4c4beabfe57b}, !- Handle
  Dormitory WholeBuilding Lights,         !- Name
  {7ed3a3a6-3be5-401e-bf8f-12ca8b8a5975}, !- Lights Definition Name
  {e83b5a61-c87e-4670-8643-50ea9312d9b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {59763404-60c1-4615-b64b-35ff7f334342}, !- Handle
  Dormitory WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {88934d35-2acb-4500-bef7-afc82a280bf3}, !- Handle
  Dormitory WholeBuilding Elec Equip,     !- Name
  {59763404-60c1-4615-b64b-35ff7f334342}, !- Electric Equipment Definition Name
  {e83b5a61-c87e-4670-8643-50ea9312d9b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {89acdaa9-2a4b-4f9c-80ca-751cf01c21fb}, !- Handle
  Dormitory WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000381,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6f23877f-4d33-46c0-bb27-6e15db57bd45}, !- Handle
  Dormitory WholeBuilding Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b83239e-5a50-435d-bcdf-7afcc4f6f2ba}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {ee17e81c-fc89-4caa-aa08-2735fa202964}, !- Lighting Schedule Name
  {be2e8ac9-13a2-4735-95a1-a6617de4a76a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1b83239e-5a50-435d-bcdf-7afcc4f6f2ba}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {a877bc62-4e43-423b-a500-267adaf2900b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a877bc62-4e43-423b-a500-267adaf2900b}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {18be1661-d62b-4400-bf38-cdb7b7804bec}, !- Handle
  Schedule Rule 62,                       !- Name
  {1b83239e-5a50-435d-bcdf-7afcc4f6f2ba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff213d56-7da6-44bc-bfbd-2a8061976970}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff213d56-7da6-44bc-bfbd-2a8061976970}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9de347aa-42ba-48c6-b203-cb1c4e53f0e5}, !- Handle
  Schedule Rule 63,                       !- Name
  {1b83239e-5a50-435d-bcdf-7afcc4f6f2ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ef5837f-8382-4ef8-aab3-65429615d6c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef5837f-8382-4ef8-aab3-65429615d6c2}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {cdb65a4c-1679-4545-8cac-cee9569a656a}, !- Handle
  Schedule Rule 64,                       !- Name
  {1b83239e-5a50-435d-bcdf-7afcc4f6f2ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab1de5d5-a1a0-407b-b16c-b88b6154b2e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab1de5d5-a1a0-407b-b16c-b88b6154b2e0}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {ee17e81c-fc89-4caa-aa08-2735fa202964}, !- Handle
  NECB-G-Lighting,                        !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {d07cd20f-bce6-48c2-a23d-8438fa95b98c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d07cd20f-bce6-48c2-a23d-8438fa95b98c}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {2d8368d2-c90c-4f86-807d-161f76c1160f}, !- Handle
  Schedule Rule 65,                       !- Name
  {ee17e81c-fc89-4caa-aa08-2735fa202964}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a417cde-bcec-410d-9e31-cc24b4082449}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a417cde-bcec-410d-9e31-cc24b4082449}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {d6fe9378-fb00-42e5-b6a7-0fbce6729b33}, !- Handle
  Schedule Rule 66,                       !- Name
  {ee17e81c-fc89-4caa-aa08-2735fa202964}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b9d672b-605c-404f-b923-40d4fec2ccd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b9d672b-605c-404f-b923-40d4fec2ccd8}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {fdd49ab1-694b-4f9e-b267-8077b8d6f39b}, !- Handle
  Schedule Rule 67,                       !- Name
  {ee17e81c-fc89-4caa-aa08-2735fa202964}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99d4e772-ccb8-493e-876e-e40c4da054c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99d4e772-ccb8-493e-876e-e40c4da054c5}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {be2e8ac9-13a2-4735-95a1-a6617de4a76a}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {26401360-25f4-4120-9663-9bb67533f5b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26401360-25f4-4120-9663-9bb67533f5b4}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {ed56a1f3-183e-4d15-a8aa-83c4c80b5659}, !- Handle
  Schedule Rule 68,                       !- Name
  {be2e8ac9-13a2-4735-95a1-a6617de4a76a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {abbd7ed3-b6dc-4ef6-9840-c127f5698b8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abbd7ed3-b6dc-4ef6-9840-c127f5698b8a}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {69689de6-48b0-43da-8476-9b3e35223c61}, !- Handle
  Schedule Rule 69,                       !- Name
  {be2e8ac9-13a2-4735-95a1-a6617de4a76a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28aac3ca-47b2-4503-89bf-e7a275ec4bf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28aac3ca-47b2-4503-89bf-e7a275ec4bf5}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {110cdca0-14f9-463a-8fa3-77df980a4b2e}, !- Handle
  Schedule Rule 70,                       !- Name
  {be2e8ac9-13a2-4735-95a1-a6617de4a76a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91c50e1f-928c-4df2-8955-80c58dbd09cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91c50e1f-928c-4df2-8955-80c58dbd09cf}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {535add3b-1c09-4474-904a-6c0032773973}, !- Handle
  Dormitory WholeBuilding Thermostat,     !- Name
  {98223d8c-4013-4eab-856d-39f961e915d1}, !- Heating Setpoint Temperature Schedule Name
  {3afebe12-3881-49f3-a7c9-8822d5a6be91}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {98223d8c-4013-4eab-856d-39f961e915d1}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {ee710eac-bd43-4983-b2d7-2dfc8532b1ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee710eac-bd43-4983-b2d7-2dfc8532b1ce}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1d412e03-9908-4285-88a0-7961fba33eac}, !- Handle
  Schedule Rule 71,                       !- Name
  {98223d8c-4013-4eab-856d-39f961e915d1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b24268d-7f19-4f2f-8b2e-017d67b6bf57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b24268d-7f19-4f2f-8b2e-017d67b6bf57}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c73ff657-0a47-4baa-87fa-f7c77180aef8}, !- Handle
  Schedule Rule 72,                       !- Name
  {98223d8c-4013-4eab-856d-39f961e915d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c77f4faf-bdde-48cf-8611-08a88f5f4583}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c77f4faf-bdde-48cf-8611-08a88f5f4583}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {048485cf-4185-4553-8b39-91f777eb8f57}, !- Handle
  Schedule Rule 73,                       !- Name
  {98223d8c-4013-4eab-856d-39f961e915d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49a4efc6-cf60-4e85-96e3-9ac27d09cb49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49a4efc6-cf60-4e85-96e3-9ac27d09cb49}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {3afebe12-3881-49f3-a7c9-8822d5a6be91}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {465c1ba7-44a4-4c4e-a278-b6db8fb93f2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {465c1ba7-44a4-4c4e-a278-b6db8fb93f2c}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {853bd97f-6875-46e8-ad28-434e66068ac9}, !- Handle
  Schedule Rule 74,                       !- Name
  {3afebe12-3881-49f3-a7c9-8822d5a6be91}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {144fc80f-bbb7-48fb-98be-01fc84e9171d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {144fc80f-bbb7-48fb-98be-01fc84e9171d}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c4eb5e0c-e03d-43f0-99dc-fff03150ea9c}, !- Handle
  Schedule Rule 75,                       !- Name
  {3afebe12-3881-49f3-a7c9-8822d5a6be91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {013ead92-894b-468d-ba04-d7bed17ee128}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {013ead92-894b-468d-ba04-d7bed17ee128}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9a083e51-bbdb-46d6-be67-31d406d4fe24}, !- Handle
  Schedule Rule 76,                       !- Name
  {3afebe12-3881-49f3-a7c9-8822d5a6be91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57e7159c-9289-4c96-bedb-8976e5dbed2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57e7159c-9289-4c96-bedb-8976e5dbed2b}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {0d46de22-00c2-44cd-9ba5-a45448de3d81}, !- Handle
  Exercise centre WholeBuilding,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {19a34947-0d3b-4b0a-ae1c-0ffc2e4a93a1}, !- Handle
  Exercise centre WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50622515-a94a-40a4-ae6f-32285a04fb50}, !- Handle
  Exercise centre WholeBuilding People,   !- Name
  {19a34947-0d3b-4b0a-ae1c-0ffc2e4a93a1}, !- People Definition Name
  {422ae0fe-8366-498c-bdbb-55e3e714c549}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9b5bde97-92fc-4452-82aa-cd23c61f6e7e}, !- Handle
  Exercise centre WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.49992093907799,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {60758555-cac0-4033-8c65-3480b410db8f}, !- Handle
  Exercise centre WholeBuilding Lights,   !- Name
  {9b5bde97-92fc-4452-82aa-cd23c61f6e7e}, !- Lights Definition Name
  {422ae0fe-8366-498c-bdbb-55e3e714c549}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {76680127-6ad3-4a53-b70e-4570d7e36080}, !- Handle
  Exercise centre WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {53f32b72-2f52-4539-aac3-0891156f93f6}, !- Handle
  Exercise centre WholeBuilding Elec Equip, !- Name
  {76680127-6ad3-4a53-b70e-4570d7e36080}, !- Electric Equipment Definition Name
  {422ae0fe-8366-498c-bdbb-55e3e714c549}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {21fafeaa-bdec-4ea7-b3cf-b4484a2bf686}, !- Handle
  Exercise centre WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00124968,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d131782d-4873-4550-8c54-01e5df20c530}, !- Handle
  Exercise centre WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Lighting Schedule Name
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {581ac509-5be9-45b6-8f86-faa80e241543}, !- Handle
  Exercise centre WholeBuilding Thermostat, !- Name
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Heating Setpoint Temperature Schedule Name
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5b9d5d94-e542-434f-9d7d-e44965f91f77}, !- Handle
  Fire station WholeBuilding,             !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {80d2d231-b90f-4a1c-a408-3955b7a3103a}, !- Handle
  Fire station WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f96a8c0a-46a3-4eb5-8fbd-6985f195472b}, !- Handle
  Fire station WholeBuilding People,      !- Name
  {80d2d231-b90f-4a1c-a408-3955b7a3103a}, !- People Definition Name
  {c2fa4cbb-7305-4182-a8e1-4cfefa93725b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e7482cd9-2232-4d72-920d-bcd3e7f4f49f}, !- Handle
  Fire station WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.59993675126239,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {eb58d0b0-e1d5-4809-a67a-68b3a1b3c5f1}, !- Handle
  Fire station WholeBuilding Lights,      !- Name
  {e7482cd9-2232-4d72-920d-bcd3e7f4f49f}, !- Lights Definition Name
  {c2fa4cbb-7305-4182-a8e1-4cfefa93725b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8359ced2-d215-4df2-a3cf-5698bcb60466}, !- Handle
  Fire station WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1ab3ed3f-a7d1-4df9-853d-67b7e448ddca}, !- Handle
  Fire station WholeBuilding Elec Equip,  !- Name
  {8359ced2-d215-4df2-a3cf-5698bcb60466}, !- Electric Equipment Definition Name
  {c2fa4cbb-7305-4182-a8e1-4cfefa93725b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {08c994e9-5499-4232-9596-aef4dd42da5e}, !- Handle
  Fire station WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00075184,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7f6fd622-0a4f-4b47-823b-19f655e3e6aa}, !- Handle
  Fire station WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e27d125b-66ea-4d76-800a-d20fce5faa08}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {d0622447-1de7-47fd-a21d-68bd6134e921}, !- Lighting Schedule Name
  {638b3b2c-d802-41fe-83ef-68972a463a9c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e27d125b-66ea-4d76-800a-d20fce5faa08}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {bd5d34bc-1707-4bc8-b5e0-7ce5f617acb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd5d34bc-1707-4bc8-b5e0-7ce5f617acb8}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {028d4750-3397-4959-ba14-58f95f2cc749}, !- Handle
  Schedule Rule 77,                       !- Name
  {e27d125b-66ea-4d76-800a-d20fce5faa08}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a947ca76-7b4f-4a9f-bc84-5eafdd9d3e86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a947ca76-7b4f-4a9f-bc84-5eafdd9d3e86}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {38476b4a-719c-4dd5-9ed4-b822755c5748}, !- Handle
  Schedule Rule 78,                       !- Name
  {e27d125b-66ea-4d76-800a-d20fce5faa08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e0601e0-0ab7-44bc-b2d3-f86e78d5cfba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e0601e0-0ab7-44bc-b2d3-f86e78d5cfba}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {ccebda62-ab3b-4699-b801-7b41d35b9e16}, !- Handle
  Schedule Rule 79,                       !- Name
  {e27d125b-66ea-4d76-800a-d20fce5faa08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac701f03-f844-42d6-87c3-93c0e2896394}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac701f03-f844-42d6-87c3-93c0e2896394}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {d0622447-1de7-47fd-a21d-68bd6134e921}, !- Handle
  NECB-F-Lighting,                        !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {eafd87a5-c29d-4a08-8588-760359ee81ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eafd87a5-c29d-4a08-8588-760359ee81ce}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {bd9d9a7e-89af-48b0-8306-a59b3a6276bd}, !- Handle
  Schedule Rule 80,                       !- Name
  {d0622447-1de7-47fd-a21d-68bd6134e921}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef0da298-ddfd-402c-bf94-d469e3b159a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef0da298-ddfd-402c-bf94-d469e3b159a0}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {2956d717-360b-41dd-ab6c-1636a2eca85c}, !- Handle
  Schedule Rule 81,                       !- Name
  {d0622447-1de7-47fd-a21d-68bd6134e921}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c72dbcc-4b77-4a6e-8818-91f98b2fb2b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c72dbcc-4b77-4a6e-8818-91f98b2fb2b3}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {52bbd994-d5f6-419c-a493-ce653402c32a}, !- Handle
  Schedule Rule 82,                       !- Name
  {d0622447-1de7-47fd-a21d-68bd6134e921}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b603680-64ed-40cc-beda-85f3001c7264}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b603680-64ed-40cc-beda-85f3001c7264}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:Schedule:Ruleset,
  {638b3b2c-d802-41fe-83ef-68972a463a9c}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  {cbe9fa19-e45b-4b0a-8567-312dc90557c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbe9fa19-e45b-4b0a-8567-312dc90557c7}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {b652aeae-45dd-4d96-97d3-68e42c108a47}, !- Handle
  Schedule Rule 83,                       !- Name
  {638b3b2c-d802-41fe-83ef-68972a463a9c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b8db77e5-e6a3-47e4-9165-34b07836d214}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8db77e5-e6a3-47e4-9165-34b07836d214}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {4ba178ac-95b6-4a26-a8d1-eb107faa821f}, !- Handle
  Schedule Rule 84,                       !- Name
  {638b3b2c-d802-41fe-83ef-68972a463a9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13888822-2260-4def-bf66-4439a36b841f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13888822-2260-4def-bf66-4439a36b841f}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {a4ce699f-f83f-4427-ad8c-28ec60538a1f}, !- Handle
  Schedule Rule 85,                       !- Name
  {638b3b2c-d802-41fe-83ef-68972a463a9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ef8edbf-95a2-4d2a-bf05-5e1137bbf3ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ef8edbf-95a2-4d2a-bf05-5e1137bbf3ac}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {abc2d5f7-0471-4e79-89c8-333b5711ac00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {80dfa5f5-caa2-4528-a6d8-b436666ccdcd}, !- Handle
  Fire station WholeBuilding Thermostat,  !- Name
  {da621bc1-afe0-4421-bbad-ba50fd870e6f}, !- Heating Setpoint Temperature Schedule Name
  {a4ceda3d-829c-44ad-9545-d4aa88fc5112}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {da621bc1-afe0-4421-bbad-ba50fd870e6f}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {b107e270-55ac-454d-a62f-b98653513099}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b107e270-55ac-454d-a62f-b98653513099}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8170f2bc-6c03-4ee2-8114-1a4e2b667621}, !- Handle
  Schedule Rule 86,                       !- Name
  {da621bc1-afe0-4421-bbad-ba50fd870e6f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a82bb7a-a7aa-43dc-a584-434b3bbc1845}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a82bb7a-a7aa-43dc-a584-434b3bbc1845}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b0a6b1cf-0d61-4531-8d08-25fc0dd0b1ff}, !- Handle
  Schedule Rule 87,                       !- Name
  {da621bc1-afe0-4421-bbad-ba50fd870e6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18b19a28-ea94-4802-a32e-bb32003b1b84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18b19a28-ea94-4802-a32e-bb32003b1b84}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9fdb17f8-416a-4d43-85c9-a17f74fe8cc9}, !- Handle
  Schedule Rule 88,                       !- Name
  {da621bc1-afe0-4421-bbad-ba50fd870e6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6568d366-e83f-4d36-bc72-28aca357e3b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6568d366-e83f-4d36-bc72-28aca357e3b3}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {a4ceda3d-829c-44ad-9545-d4aa88fc5112}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  {babaf7b9-df2e-4eb3-933a-ea54343bf53e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {babaf7b9-df2e-4eb3-933a-ea54343bf53e}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6ad44f38-72f9-40d1-b9da-4bf8cff5e550}, !- Handle
  Schedule Rule 89,                       !- Name
  {a4ceda3d-829c-44ad-9545-d4aa88fc5112}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c8e6538-824c-4daf-b7ce-f39d412f3149}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c8e6538-824c-4daf-b7ce-f39d412f3149}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {eca0058e-6e80-4e2c-9544-9055d2d25867}, !- Handle
  Schedule Rule 90,                       !- Name
  {a4ceda3d-829c-44ad-9545-d4aa88fc5112}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eaf62c19-5c1c-44ff-935e-7e223156e494}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaf62c19-5c1c-44ff-935e-7e223156e494}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {01e30e66-a70a-46b0-a725-4c26471a29e3}, !- Handle
  Schedule Rule 91,                       !- Name
  {a4ceda3d-829c-44ad-9545-d4aa88fc5112}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {628cc7d6-ed19-4669-bbac-ab4efa999216}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {628cc7d6-ed19-4669-bbac-ab4efa999216}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e3f957d9-26fa-4c4e-a997-a9faae269860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {fcefeaee-a0bb-414b-9d6e-3fc5c90ab873}, !- Handle
  Gymnasium WholeBuilding,                !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a9b34d97-a2ad-4276-bc12-36a5f6801fd8}, !- Handle
  Gymnasium WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f0ed629d-77c0-4d6d-bb6f-daa3effde35f}, !- Handle
  Gymnasium WholeBuilding People,         !- Name
  {a9b34d97-a2ad-4276-bc12-36a5f6801fd8}, !- People Definition Name
  {f1957ac6-36ca-4a6d-9c34-669b7033504b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {49ad137d-1daf-426c-b50b-cd04436083ba}, !- Work Efficiency Schedule Name
  {a8089981-15e6-4d83-ac99-4d773f5dee23}, !- Clothing Insulation Schedule Name
  {6e44643a-e8cc-4edd-aac7-74816f565ee1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a493b6ba-ec7c-4825-94aa-ad72d4a95287}, !- Handle
  Gymnasium WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.799910121348,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1a28541b-5868-49c7-a78a-9aeaedf0beca}, !- Handle
  Gymnasium WholeBuilding Lights,         !- Name
  {a493b6ba-ec7c-4825-94aa-ad72d4a95287}, !- Lights Definition Name
  {f1957ac6-36ca-4a6d-9c34-669b7033504b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7d8a85ef-3b07-4603-ba9e-cef5bd03e26f}, !- Handle
  Gymnasium WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d039666a-73eb-4678-9ad1-0240fa515b8a}, !- Handle
  Gymnasium WholeBuilding Elec Equip,     !- Name
  {7d8a85ef-3b07-4603-ba9e-cef5bd03e26f}, !- Electric Equipment Definition Name
  {f1957ac6-36ca-4a6d-9c34-669b7033504b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dcd77de6-0ec5-4948-80f2-86e034ed7ad4}, !- Handle
  Gymnasium WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00124968,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a96a3b75-6be9-4975-8bf8-488b60705c1d}, !- Handle
  Gymnasium WholeBuilding Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ace152-dc44-4952-9ff8-84373133ba5e}, !- Number of People Schedule Name
  {7d367690-5576-40f3-92a3-37719eb916af}, !- People Activity Level Schedule Name
  {8a9cb4b8-0e68-46a3-a5d5-2cab10cf2256}, !- Lighting Schedule Name
  {20e35ba6-cfea-4041-bb6e-3f352b9d5771}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f90b765a-afb2-437b-a8cf-da97f0caa90c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d378b5e-5453-4097-9826-ee8a23253d2b}, !- Handle
  Gymnasium WholeBuilding Thermostat,     !- Name
  {0002aff6-deaa-4b86-88f0-1017a933df32}, !- Heating Setpoint Temperature Schedule Name
  {b214bffe-d91f-4d04-bbb2-0790c8f6ded6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {0f77bb32-5813-4150-a47b-68d2e930a9c5}, !- Handle
  Always On Discrete,                     !- Name
  {a31a5187-475b-43b1-907d-399ca7f52637}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a31a5187-475b-43b1-907d-399ca7f52637}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {530044b1-50b2-4225-8350-4cb0bf456ff7}, !- Handle
  WholeBuilding-Automotive facility Infiltration, !- Name
  {4ff80130-c3de-47e2-adc1-e8bd88216d5e}, !- Space or SpaceType Name
  {0f77bb32-5813-4150-a47b-68d2e930a9c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbddb349-1c18-40fa-9b63-da0ed3c799a9}, !- Handle
  WholeBuilding-Convention centre Infiltration, !- Name
  {ce4e1a2a-89af-4033-b620-e0a4c217dc31}, !- Space or SpaceType Name
  {0f77bb32-5813-4150-a47b-68d2e930a9c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d29f668f-34d2-47c9-99a4-a37bb399840d}, !- Handle
  WholeBuilding-Courthouse Infiltration,  !- Name
  {1d4ca27b-2840-4bc0-ad23-fbb57fd852e4}, !- Space or SpaceType Name
  {0f77bb32-5813-4150-a47b-68d2e930a9c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ab42a7e-97a1-4e51-b924-fe35342987db}, !- Handle
  WholeBuilding-Dining - bar/lounge Infiltration, !- Name
  {cc60d7be-1fec-4a2f-b937-d90771bdf7a7}, !- Space or SpaceType Name
  {0f77bb32-5813-4150-a47b-68d2e930a9c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1948a1c-f16b-471e-8e7f-90ac4c3a333a}, !- Handle
  WholeBuilding-Dormitory Infiltration,   !- Name
  {fa8cf7d4-a82a-451e-af0b-c20eb3a16aee}, !- Space or SpaceType Name
  {0f77bb32-5813-4150-a47b-68d2e930a9c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {3e01bc5a-08ee-46ae-95e3-a8858bb49274}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0a63cc82-3035-49cf-8132-3651b83bdb7f}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {c551cd25-344d-4b23-9ccc-6a4e985a3101}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f88ddc52-6633-46aa-b9c6-dc4bd6c32459}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {21a550d7-eb70-40f4-84a0-7d5766160752}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {569a4e8f-afff-47a0-885d-47f1c5ae2425}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {c551cd25-344d-4b23-9ccc-6a4e985a3101}, !- Layer 1
  {f88ddc52-6633-46aa-b9c6-dc4bd6c32459}, !- Layer 2
  {21a550d7-eb70-40f4-84a0-7d5766160752}; !- Layer 3

OS:Material,
  {96716e01-d96b-456f-bbcf-2ff01360e3ce}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1fc28495-7e3f-4c01-b02a-608a0ddfbd7e}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {96716e01-d96b-456f-bbcf-2ff01360e3ce}, !- Layer 1
  {96716e01-d96b-456f-bbcf-2ff01360e3ce}; !- Layer 2

OS:Material,
  {51e88071-2781-45bb-8846-e8f2822e162d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {04e49e66-61da-4bf8-b9c2-5411142f763d}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {51e88071-2781-45bb-8846-e8f2822e162d}; !- Layer 1

OS:Construction,
  {d17d1606-5271-4f5b-af9f-1d67038b55b9}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {51e88071-2781-45bb-8846-e8f2822e162d}, !- Layer 1
  {c551cd25-344d-4b23-9ccc-6a4e985a3101}; !- Layer 2

OS:DefaultConstructionSet,
  {d2ef3591-c08f-4ae3-ba02-929f338f7c01}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {1a904281-120d-48a9-a19c-9d841eba6969}, !- Default Exterior Surface Constructions Name
  {c27fba5c-9233-4a56-b0be-931b95341279}, !- Default Interior Surface Constructions Name
  {b16e6b83-2c5a-466a-912d-bb8d97cf5796}, !- Default Ground Contact Surface Constructions Name
