  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ef82c4c-b87b-4d7b-8132-188588590d73}, !- Handle
  {f36d70cb-65c8-4412-8cdd-976428fc5114}; !- Material Name

OS:Material,
  {70086744-547d-466c-b051-5e25c1f8cc7b}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {66ff3f27-6ba9-46b4-9ad2-b280bb3bd949}, !- Handle
  {70086744-547d-466c-b051-5e25c1f8cc7b}; !- Material Name

OS:Material,
  {f4ab9c76-ce48-434d-9af3-ba3828ce7576}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d6ebeeed-a78c-45ca-934f-2fadda2fce44}, !- Handle
  {f4ab9c76-ce48-434d-9af3-ba3828ce7576}; !- Material Name

OS:Material,
  {92f890b7-90ec-4526-aa25-596ba54246ea}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fff1c10a-763c-46e6-a547-51cf094892c5}, !- Handle
  {92f890b7-90ec-4526-aa25-596ba54246ea}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {509f6d39-8149-4cd8-acb3-4fa886ee704f}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {2af134ff-d0db-454d-8d17-6071e8a9ee90}, !- Handle
  {509f6d39-8149-4cd8-acb3-4fa886ee704f}; !- Material Name

OS:Material,
  {329253a1-aae7-4c52-9354-35bf45d3a666}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fcb0bf9d-aed5-4f56-9149-09e4e53b034a}, !- Handle
  {329253a1-aae7-4c52-9354-35bf45d3a666}; !- Material Name

OS:DefaultSurfaceConstructions,
  {89470b7b-4ae7-4753-83c6-536979f0a69c}, !- Handle
  BTAP-Mass at hdd = 3890.0,              !- Name
  {80437a63-ae30-4a22-bd71-1d419cc8bb0c}, !- Floor Construction Name
  {85c121bc-e880-46ee-b405-3a1dd353ecb4}, !- Wall Construction Name
  {84c73187-e4d8-4682-b42c-78b794cfe181}; !- Roof Ceiling Construction Name

OS:Construction,
  {80437a63-ae30-4a22-bd71-1d419cc8bb0c}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {2303309e-0a4a-4223-b669-7cb24efb13a0}, !- Layer 1
  {929c066b-48fc-4703-a506-62147ab2ab30}, !- Layer 2
  {6b9fd453-d2ed-4d65-82f2-386819ee5445}; !- Layer 3

OS:StandardsInformation:Construction,
  {fe821c03-d5b6-4f8b-9337-e324aa80c369}, !- Handle
  {80437a63-ae30-4a22-bd71-1d419cc8bb0c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2303309e-0a4a-4223-b669-7cb24efb13a0}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cc7c7e83-40d9-49c9-bf6c-ca7c64f62a29}, !- Handle
  {2303309e-0a4a-4223-b669-7cb24efb13a0}; !- Material Name

OS:Material,
  {929c066b-48fc-4703-a506-62147ab2ab30}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c4469ae-a583-457a-a2a0-d09dc03e2550}, !- Handle
  {929c066b-48fc-4703-a506-62147ab2ab30}; !- Material Name

OS:Material:NoMass,
  {6b9fd453-d2ed-4d65-82f2-386819ee5445}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6080f922-f422-4ad3-ab67-4a0c9d22f0c4}, !- Handle
  {6b9fd453-d2ed-4d65-82f2-386819ee5445}; !- Material Name

OS:Construction,
  {85c121bc-e880-46ee-b405-3a1dd353ecb4}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.278,             !- Name
  ,                                       !- Surface Rendering Name
  {e4357773-66b9-4905-9eea-277db393f9b4}, !- Layer 1
  {b4134b5c-4835-4fa5-a845-973c6553452f}, !- Layer 2
  {8f8766c5-580d-4bae-90cf-afe55a2df4f3}, !- Layer 3
  {ddbd1f4a-5b09-4869-848e-bd43ff4e8bed}; !- Layer 4

OS:StandardsInformation:Construction,
  {b6f96edc-644d-4d49-945b-eee6ab123a21}, !- Handle
  {85c121bc-e880-46ee-b405-3a1dd353ecb4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e4357773-66b9-4905-9eea-277db393f9b4}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ecabef8b-17f8-43c9-8302-a31a4c531dee}, !- Handle
  {e4357773-66b9-4905-9eea-277db393f9b4}; !- Material Name

OS:Material,
  {b4134b5c-4835-4fa5-a845-973c6553452f}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {783b3968-1ba4-42a2-b3a6-c3d58e0b71d4}, !- Handle
  {b4134b5c-4835-4fa5-a845-973c6553452f}; !- Material Name

OS:Material:NoMass,
  {8f8766c5-580d-4bae-90cf-afe55a2df4f3}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.32617985266989,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b3ef429e-4ecd-4e70-8f42-026d881b627d}, !- Handle
  {8f8766c5-580d-4bae-90cf-afe55a2df4f3}; !- Material Name

OS:Material,
  {ddbd1f4a-5b09-4869-848e-bd43ff4e8bed}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8a6be00f-c0de-43b4-a008-7206b8ae2210}, !- Handle
  {ddbd1f4a-5b09-4869-848e-bd43ff4e8bed}; !- Material Name

OS:Construction,
  {84c73187-e4d8-4682-b42c-78b794cfe181}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {48bfcbe8-a48d-42d9-ae58-d89ba6ba23e3}, !- Layer 1
  {00986be6-7ced-42dc-9bb1-c9ea2504a753}; !- Layer 2

OS:StandardsInformation:Construction,
  {fd9a95ac-6e28-478e-a73e-0672322aabca}, !- Handle
  {84c73187-e4d8-4682-b42c-78b794cfe181}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {48bfcbe8-a48d-42d9-ae58-d89ba6ba23e3}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c77a50af-fcc5-4b6c-ae37-d4c5211cb8c0}, !- Handle
  {48bfcbe8-a48d-42d9-ae58-d89ba6ba23e3}; !- Material Name

OS:Material:NoMass,
  {00986be6-7ced-42dc-9bb1-c9ea2504a753}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  5.46446320647242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {58f33a67-8366-4efe-9adf-d54612818883}, !- Handle
  {00986be6-7ced-42dc-9bb1-c9ea2504a753}; !- Material Name

OS:DefaultSurfaceConstructions,
  {55cdc3ca-505b-4ac0-a4d2-ed282cece852}, !- Handle
  BTAP-Mass at hdd = 3890.0 1,            !- Name
  {822dfdb3-ca0b-4ffa-9e8b-a799d17ee201}, !- Floor Construction Name
  {80281503-50c7-4cda-8b64-4b9ea00d36a2}, !- Wall Construction Name
  {d9f576d2-ef1a-40ea-9b2f-a2c81b420a54}; !- Roof Ceiling Construction Name

OS:Construction,
  {822dfdb3-ca0b-4ffa-9e8b-a799d17ee201}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {31ae1303-1cbd-404d-8b5a-4804e4afd3db}, !- Layer 1
  {8e7ee45f-fc8b-4b50-8377-878761478714}; !- Layer 2

OS:StandardsInformation:Construction,
  {465df6d2-1ca4-47ee-ba96-5fb559887b95}, !- Handle
  {822dfdb3-ca0b-4ffa-9e8b-a799d17ee201}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {31ae1303-1cbd-404d-8b5a-4804e4afd3db}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5568c3ae-b6b9-4029-b6ab-c71861bca559}, !- Handle
  {31ae1303-1cbd-404d-8b5a-4804e4afd3db}; !- Material Name

OS:Material:NoMass,
  {8e7ee45f-fc8b-4b50-8377-878761478714}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {319a0648-9632-49b1-bf78-8da4e10f5430}, !- Handle
  {8e7ee45f-fc8b-4b50-8377-878761478714}; !- Material Name

OS:Construction,
  {80281503-50c7-4cda-8b64-4b9ea00d36a2}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.379,            !- Name
  ,                                       !- Surface Rendering Name
  {55f5d9cd-61dc-4df6-8846-d4e27a7e803d}, !- Layer 1
  {4d777afa-61f8-469d-bf59-da0bd7bda23d}; !- Layer 2

OS:StandardsInformation:Construction,
  {037a94cb-f5d2-4468-a28f-3df0d69505ca}, !- Handle
  {80281503-50c7-4cda-8b64-4b9ea00d36a2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {55f5d9cd-61dc-4df6-8846-d4e27a7e803d}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6f80384f-db82-45b2-86f0-845b1bea732c}, !- Handle
  {55f5d9cd-61dc-4df6-8846-d4e27a7e803d}; !- Material Name

OS:Material:NoMass,
  {4d777afa-61f8-469d-bf59-da0bd7bda23d}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {efd7c4ee-e3e5-455a-9ea8-b000502c2908}, !- Handle
  {4d777afa-61f8-469d-bf59-da0bd7bda23d}; !- Material Name

OS:Construction,
  {d9f576d2-ef1a-40ea-9b2f-a2c81b420a54}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.379,            !- Name
  ,                                       !- Surface Rendering Name
  {37a3b71e-e26c-41f4-a11e-47ff9ee733e1}, !- Layer 1
  {8680b4ae-3166-4fed-a5c3-e0fe7db5d403}; !- Layer 2

OS:StandardsInformation:Construction,
  {db9dd082-8a26-4479-81cf-4a227cfc3c98}, !- Handle
  {d9f576d2-ef1a-40ea-9b2f-a2c81b420a54}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {37a3b71e-e26c-41f4-a11e-47ff9ee733e1}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bcbca331-8435-4ccc-a287-988966560f4d}, !- Handle
  {37a3b71e-e26c-41f4-a11e-47ff9ee733e1}; !- Material Name

OS:Material:NoMass,
  {8680b4ae-3166-4fed-a5c3-e0fe7db5d403}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {efd9b28d-e4a0-4bc6-b28c-06657091b993}, !- Handle
  {8680b4ae-3166-4fed-a5c3-e0fe7db5d403}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {a50c75d2-7ce3-4e93-ac1f-92211ef37781}, !- Handle
  BTAP-Mass at hdd = 3890.0,              !- Name
  {544028e1-ad4e-4a30-ba34-9d5763b18107}, !- Fixed Window Construction Name
  {544028e1-ad4e-4a30-ba34-9d5763b18107}, !- Operable Window Construction Name
  {f5758a84-ee2e-48f3-82b2-87211133f6d5}, !- Door Construction Name
  {6aa62ccf-02ed-4320-8d98-5e9332559934}, !- Glass Door Construction Name
  {cdc125bf-030a-4c7f-8abf-a3a5fde3a728}, !- Overhead Door Construction Name
  {8fb46031-57a9-4ff2-83cb-137125a9c2d9}, !- Skylight Construction Name
  {da989377-f3b6-4bbe-935f-15b91c41a35d}, !- Tubular Daylight Dome Construction Name
  {7d733acf-22dd-45fa-bd09-9c0f9e3d38dc}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b868e33d-39c9-44e0-bc21-a9d4add1e492}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {544028e1-ad4e-4a30-ba34-9d5763b18107}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {b868e33d-39c9-44e0-bc21-a9d4add1e492}; !- Layer 1

OS:Construction,
  {f5758a84-ee2e-48f3-82b2-87211133f6d5}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {a2bfa5f1-2857-4660-997e-47da4c4db018}, !- Layer 1
  {c9ad1b42-18f4-4158-bb8f-9ccf91560c23}; !- Layer 2

OS:StandardsInformation:Construction,
  {5eacc7df-be5d-4258-b1fd-641a63eec9a2}, !- Handle
  {f5758a84-ee2e-48f3-82b2-87211133f6d5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a2bfa5f1-2857-4660-997e-47da4c4db018}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {53e4503a-62aa-4764-b321-d5d8b0b5e628}, !- Handle
  {a2bfa5f1-2857-4660-997e-47da4c4db018}; !- Material Name

OS:Material:NoMass,
  {c9ad1b42-18f4-4158-bb8f-9ccf91560c23}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4a0b994c-5ec2-4303-9c71-641a96f9647e}, !- Handle
  {c9ad1b42-18f4-4158-bb8f-9ccf91560c23}; !- Material Name

OS:Construction,
  {6aa62ccf-02ed-4320-8d98-5e9332559934}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {b868e33d-39c9-44e0-bc21-a9d4add1e492}; !- Layer 1

OS:Construction,
  {cdc125bf-030a-4c7f-8abf-a3a5fde3a728}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {fd78eda6-baa1-4e69-8a94-d0ebabc97367}; !- Layer 1

OS:StandardsInformation:Construction,
  {5d1acd8f-9999-4313-a736-4bca7b68ad3c}, !- Handle
  {cdc125bf-030a-4c7f-8abf-a3a5fde3a728}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fd78eda6-baa1-4e69-8a94-d0ebabc97367}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3b7d3230-7602-40ce-b32c-15f639d04a71}, !- Handle
  {fd78eda6-baa1-4e69-8a94-d0ebabc97367}; !- Material Name

OS:Construction,
  {8fb46031-57a9-4ff2-83cb-137125a9c2d9}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {b868e33d-39c9-44e0-bc21-a9d4add1e492}; !- Layer 1

OS:Construction,
  {da989377-f3b6-4bbe-935f-15b91c41a35d}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {b868e33d-39c9-44e0-bc21-a9d4add1e492}; !- Layer 1

OS:Construction,
  {7d733acf-22dd-45fa-bd09-9c0f9e3d38dc}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {b868e33d-39c9-44e0-bc21-a9d4add1e492}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {63016fce-d4dd-4f70-ae51-871439e3ed7f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 1, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a52def7-743e-49e0-8781-6d82d9e99dba}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 1, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e298163-1830-4d9e-996a-5c97fbcce578}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 2, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cdb9114-038f-4780-827f-69ebddff7b0f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 3, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {997b1c48-51b0-4a4d-9d7d-f8d5c950136f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 4, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78120ff7-af57-4ed3-bd79-de2c903adf73}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 5, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33027ef6-ad72-49cb-8d7e-72028a1b6dfd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 6, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7fbf50d-92a0-4908-93c9-ded4ea0db090}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 7, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39065c5a-be62-4ae3-83a8-fa6869cf9dba}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 2, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {090d2178-c52a-432e-8742-9bbd31c99ab5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 8, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {767490fd-29c8-4bca-a564-f4c0ace300f3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 9, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e4c2ed6-d4ce-4b7c-8108-be0b33fea657}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 10, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c322522f-1698-415d-8c53-30b4900c2c04}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 11, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d4a73ab-1064-47ae-b9bd-e803f19ee44e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 12, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80b0ac98-a798-4ba1-acb5-d9e348860615}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 13, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ff91560-4ace-4b85-918c-805dd61fb421}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 14, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {174d8ef2-397c-449c-b09b-2ff3a7d276e2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 15, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2ded9f0-67e4-4a14-bbfe-88b130f3cc36}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {f8627cb1-d6f2-4b40-86e5-c598e7070947}, !- Heating Setpoint Temperature Schedule Name
  {01772b31-9a9a-4349-bf49-0c5a390788f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2300f0d1-8362-45c3-9336-df59264643db}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 3, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e27a7198-43d9-4c6e-8fe8-ceba90375430}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 16, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebc765dd-dd4f-456a-8b24-7b5b5897eb30}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 17, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9002694b-faf0-4e5f-a37c-886ac8b46eed}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 18, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fadfd9b-360f-4efc-8dcc-db1b0c728b24}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 19, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34c3d7ae-390c-4146-b687-bbe0aec432b6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 20, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9120cfb2-bc76-45d7-b081-1d7c08736f45}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 21, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e95d8738-a07b-4c7d-bf68-6173ef2e967a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 22, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {245e36ce-be1b-4dbe-b1e5-5f421d6a4c41}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 23, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c94102a-6b8f-480d-9401-306d022123b8}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2:, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a3659be-4720-408c-b24b-b66ea925ab42}, !- Zone Air Inlet Port List
  {fc06272e-ecd7-47fd-9834-20ac60c5fdf5}, !- Zone Air Exhaust Port List
  {c2c9ebb5-b5d6-48bf-8ae8-d9ea3a102130}, !- Zone Air Node Name
  {2a427a99-9915-44ad-b332-0943e0257190}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fef52aa0-68a3-4e7a-81ea-b0a6d90b72c7}, !- Group Rendering Name
  {d877c9c3-a0d5-49bf-a8c8-d5ea5f7cefc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcf157be-4087-4ea4-9793-8f0dce288cd9}, !- Handle
  Node 1,                                 !- Name
  {c2c9ebb5-b5d6-48bf-8ae8-d9ea3a102130}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2c9ebb5-b5d6-48bf-8ae8-d9ea3a102130}, !- Handle
  {f7ce93a9-c42c-4cd1-9489-985dd2310da4}, !- Name
  {6c94102a-6b8f-480d-9401-306d022123b8}, !- Source Object
  11,                                     !- Outlet Port
  {fcf157be-4087-4ea4-9793-8f0dce288cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a3659be-4720-408c-b24b-b66ea925ab42}, !- Handle
  {5050ff25-d3b7-4a56-ba27-ebbe65ff17c3}, !- Name
  {6c94102a-6b8f-480d-9401-306d022123b8}, !- HVAC Component
  {e22b0c6a-409c-4b4f-8455-abeb7ab4527e}, !- Port 1
  {95dc580d-7ca1-410a-90ca-a5c86ec7f9bf}; !- Port 2

OS:PortList,
  {fc06272e-ecd7-47fd-9834-20ac60c5fdf5}, !- Handle
  {cc2d2356-8ada-43f7-a3ba-f0748ba9df3d}, !- Name
  {6c94102a-6b8f-480d-9401-306d022123b8}, !- HVAC Component
  {8073924b-5a9a-41f4-b053-f12b08cc5321}; !- Port 1

OS:Sizing:Zone,
  {da43274a-bc70-4bb0-9147-2472e1bb548a}, !- Handle
  {6c94102a-6b8f-480d-9401-306d022123b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccf2eff1-c247-41fa-b861-44584f068287}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6c94102a-6b8f-480d-9401-306d022123b8}, !- Thermal Zone
  {c9142309-7e36-4778-b815-5a0f8b86efec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9f274447-13ad-4791-abc6-98ae49b7dbc7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {98c10a2f-72a4-4c7d-be65-20b51dbbf360}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {fef52aa0-68a3-4e7a-81ea-b0a6d90b72c7}, !- Handle
  Thermal Zone 1,                         !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {d877c9c3-a0d5-49bf-a8c8-d5ea5f7cefc5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 24, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b49ae7e-e645-43b7-877a-af4bbdda36ef}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 1, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf72774d-27bf-4257-91de-a137dde13130}, !- Zone Air Inlet Port List
  {7c4eeb3f-a7d9-4e28-a29b-5a931b199c96}, !- Zone Air Exhaust Port List
  {cf334abf-5440-4f27-b12d-392d33c6bd93}, !- Zone Air Node Name
  {ecd89811-5a43-4f17-90bf-d539a3ed2ee2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb4bc161-32d1-4aa5-904e-dd44f351e809}, !- Group Rendering Name
  {49a30167-d594-47fb-aeaf-d160fd43ab4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f45c48c5-d6db-43f8-8272-3062175d61d6}, !- Handle
  Node 4,                                 !- Name
  {cf334abf-5440-4f27-b12d-392d33c6bd93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf334abf-5440-4f27-b12d-392d33c6bd93}, !- Handle
  {af8ba3ae-df8e-444c-b49e-e72d5bd80c92}, !- Name
  {1b49ae7e-e645-43b7-877a-af4bbdda36ef}, !- Source Object
  11,                                     !- Outlet Port
  {f45c48c5-d6db-43f8-8272-3062175d61d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf72774d-27bf-4257-91de-a137dde13130}, !- Handle
  {fa6c588b-581a-4708-805f-d27a263619ba}, !- Name
  {1b49ae7e-e645-43b7-877a-af4bbdda36ef}, !- HVAC Component
  {b726e6d8-10f9-4834-a5e1-395ea921649c}, !- Port 1
  {da308dad-66e1-4bc6-ae8d-6714f204c36f}; !- Port 2

OS:PortList,
  {7c4eeb3f-a7d9-4e28-a29b-5a931b199c96}, !- Handle
  {d7066a00-8303-417e-8bad-852ed9dbb8e6}, !- Name
  {1b49ae7e-e645-43b7-877a-af4bbdda36ef}, !- HVAC Component
  {de784040-2fd3-4295-b60c-92b1ca7fe2ec}; !- Port 1

OS:Sizing:Zone,
  {2ac37705-32ba-4c6e-a461-212a01e16468}, !- Handle
  {1b49ae7e-e645-43b7-877a-af4bbdda36ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00a23d8e-d17a-4954-8340-aa9f50f0c8f3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1b49ae7e-e645-43b7-877a-af4bbdda36ef}, !- Thermal Zone
  {37ed6a5a-7f56-469f-b580-3cc908524e9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a26b13c3-0e2e-47fc-8a2f-16a901f29225}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {da320978-82c2-4014-9e68-64460c982267}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {bb4bc161-32d1-4aa5-904e-dd44f351e809}, !- Handle
  Thermal Zone 2,                         !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {49a30167-d594-47fb-aeaf-d160fd43ab4f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8abbea4-3986-4fba-9c0c-b9525bd25088}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1:, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bb5f26c-ec5d-40ad-ac6d-42b41e851692}, !- Zone Air Inlet Port List
  {7c100427-c99e-4f28-be54-1f96fa50cafc}, !- Zone Air Exhaust Port List
  {eec692c5-25fc-4877-9fe8-c97866200ba9}, !- Zone Air Node Name
  {43480e45-b5e8-46c2-80ca-f3e598dbe9d1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0c878d7-6d85-48d1-a106-584746f9c74d}, !- Group Rendering Name
  {e62e014c-0fd0-4498-b96d-e34fcbc53d77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76ef9210-4622-4692-9a07-cd6a1982ba6e}, !- Handle
  Node 7,                                 !- Name
  {eec692c5-25fc-4877-9fe8-c97866200ba9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eec692c5-25fc-4877-9fe8-c97866200ba9}, !- Handle
  {99575b54-f6e7-41e8-af34-becff3d004fc}, !- Name
  {d8abbea4-3986-4fba-9c0c-b9525bd25088}, !- Source Object
  11,                                     !- Outlet Port
  {76ef9210-4622-4692-9a07-cd6a1982ba6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bb5f26c-ec5d-40ad-ac6d-42b41e851692}, !- Handle
  {9afb1040-e5ad-4430-83ce-318767c5346d}, !- Name
  {d8abbea4-3986-4fba-9c0c-b9525bd25088}, !- HVAC Component
  {6c91ce5e-063b-4f28-9d00-9d06f2536514}, !- Port 1
  {fdfbc32a-2bcb-47cc-b720-e5c4016291f4}; !- Port 2

OS:PortList,
  {7c100427-c99e-4f28-be54-1f96fa50cafc}, !- Handle
  {53a892ca-4a3b-4133-a5fb-f11601d3813d}, !- Name
  {d8abbea4-3986-4fba-9c0c-b9525bd25088}, !- HVAC Component
  {a39c0f41-5b6f-47bd-abd3-9d33d0ee39cb}; !- Port 1

OS:Sizing:Zone,
  {97527e5a-e097-49a3-b763-9480e6652169}, !- Handle
  {d8abbea4-3986-4fba-9c0c-b9525bd25088}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff29e816-2b64-4cb4-8316-23d228af981d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d8abbea4-3986-4fba-9c0c-b9525bd25088}, !- Thermal Zone
  {5982c794-ce80-4c1b-ad84-e71486a5b492}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2d31a363-2012-46f8-b549-005e2ffc8041}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a1df06d2-a67f-4020-9f83-c2d057c1615a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {c0c878d7-6d85-48d1-a106-584746f9c74d}, !- Handle
  Thermal Zone 3,                         !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {e62e014c-0fd0-4498-b96d-e34fcbc53d77}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {153379f4-a090-45ba-8279-78247db912a9}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3:, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08e8d955-c11a-4cff-9680-6e78d12cf87d}, !- Zone Air Inlet Port List
  {c7aa2de3-b91b-4312-a56d-cab3e72e351f}, !- Zone Air Exhaust Port List
  {b310e93a-dd56-4b96-b1cc-cd27ac5eaf12}, !- Zone Air Node Name
  {746bf76a-e478-4122-992b-312fee3ca745}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa6b464d-e9a7-4d81-99e2-3e255339143d}, !- Group Rendering Name
  {b2ec7b26-2716-4d65-a68d-822ac64e70fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a249167-fbf2-4fbc-b0b6-bb8d3c54ae4d}, !- Handle
  Node 10,                                !- Name
  {b310e93a-dd56-4b96-b1cc-cd27ac5eaf12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b310e93a-dd56-4b96-b1cc-cd27ac5eaf12}, !- Handle
  {bc76581d-9fef-4e94-be08-ccfacbf6e0c5}, !- Name
  {153379f4-a090-45ba-8279-78247db912a9}, !- Source Object
  11,                                     !- Outlet Port
  {6a249167-fbf2-4fbc-b0b6-bb8d3c54ae4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08e8d955-c11a-4cff-9680-6e78d12cf87d}, !- Handle
  {2d6a50b1-2729-4e35-8159-ab0d29df6526}, !- Name
  {153379f4-a090-45ba-8279-78247db912a9}, !- HVAC Component
  {f7137f3d-7220-450c-9ee0-a613c5373548}, !- Port 1
  {b8407966-ff97-4d4b-8d00-61189a762521}; !- Port 2

OS:PortList,
  {c7aa2de3-b91b-4312-a56d-cab3e72e351f}, !- Handle
  {c49d4fc0-23bc-4335-a939-66988364e68d}, !- Name
  {153379f4-a090-45ba-8279-78247db912a9}, !- HVAC Component
  {f33508fb-9c97-4ab3-9d19-0227a76062bf}; !- Port 1

OS:Sizing:Zone,
  {14f79fe7-d1ba-4d55-b5e5-6f46baebdaf7}, !- Handle
  {153379f4-a090-45ba-8279-78247db912a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8dce369-5a76-47b9-a7b2-01901238420a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {153379f4-a090-45ba-8279-78247db912a9}, !- Thermal Zone
  {b0df9752-665d-4e56-97df-9728ef3709fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7fe53d93-08d5-4cef-8e95-175adb574fe5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {57c08780-4dfa-462f-ab01-85368c48a049}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {fa6b464d-e9a7-4d81-99e2-3e255339143d}, !- Handle
  Thermal Zone 4,                         !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {b2ec7b26-2716-4d65-a68d-822ac64e70fc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10f45eb4-c8dc-4d18-a879-5e3bfceac66d}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 2, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8a02da5-e7a2-4a3d-9091-0aba181ab707}, !- Zone Air Inlet Port List
  {7cea0323-d5e1-418f-a328-cf70e6363dd0}, !- Zone Air Exhaust Port List
  {1a780d51-11ad-40aa-b180-60d6d3fb9009}, !- Zone Air Node Name
  {2550b0b4-0fb3-4989-8b53-f645b83fbe73}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ba26342-b3c2-463e-891e-1399ff2217ea}, !- Group Rendering Name
  {7a24a0d7-ea2a-4524-975e-d34f0fc2ee6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec6fc810-8433-46a6-9268-7e9b64b6163c}, !- Handle
  Node 13,                                !- Name
  {1a780d51-11ad-40aa-b180-60d6d3fb9009}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a780d51-11ad-40aa-b180-60d6d3fb9009}, !- Handle
  {16696e2d-c594-4bf6-b559-a19ce19e2cf3}, !- Name
  {10f45eb4-c8dc-4d18-a879-5e3bfceac66d}, !- Source Object
  11,                                     !- Outlet Port
  {ec6fc810-8433-46a6-9268-7e9b64b6163c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8a02da5-e7a2-4a3d-9091-0aba181ab707}, !- Handle
  {84d1237d-6fb1-4e57-b82e-ccac3cfd812b}, !- Name
  {10f45eb4-c8dc-4d18-a879-5e3bfceac66d}, !- HVAC Component
  {43fab125-480b-480f-9d26-397dc5bfd082}, !- Port 1
  {51e23e4f-46aa-45bb-a84d-6e50b199b89a}; !- Port 2

OS:PortList,
  {7cea0323-d5e1-418f-a328-cf70e6363dd0}, !- Handle
  {26c773e4-93ef-4e84-b285-4c20f57ffc44}, !- Name
  {10f45eb4-c8dc-4d18-a879-5e3bfceac66d}, !- HVAC Component
  {1ffcef12-e468-4f76-8ccd-34e13545e106}; !- Port 1

OS:Sizing:Zone,
  {3a0faa18-a28a-4715-a05b-010ec29e7411}, !- Handle
  {10f45eb4-c8dc-4d18-a879-5e3bfceac66d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {385ecb62-f5d6-42c5-83c8-61130ea460f8}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {10f45eb4-c8dc-4d18-a879-5e3bfceac66d}, !- Thermal Zone
  {cd2013c9-4ce6-4617-91fb-097595f211b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8dcd79e9-d95c-4c79-af6d-5659ce7733fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e8486b67-5d61-4777-8516-73b2d464c030}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {7ba26342-b3c2-463e-891e-1399ff2217ea}, !- Handle
  Thermal Zone 5,                         !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {7a24a0d7-ea2a-4524-975e-d34f0fc2ee6e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f366b18d-6638-4c11-a882-9418b7e93186}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 3, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8d3f031-b34d-456c-82f9-9426c4fa8221}, !- Zone Air Inlet Port List
  {c758303d-fc5b-49f4-9780-35080b496a65}, !- Zone Air Exhaust Port List
  {cb5aa60b-c295-4a1b-b141-c3582424cbb0}, !- Zone Air Node Name
  {8c48ac52-87cd-4cb5-992c-f8348d783483}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cea0a9c7-5b85-4e9d-ba36-bda01ffe4bd8}, !- Group Rendering Name
  {651015e7-fc0a-42ba-b0ad-af8f6d6f731f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7f1025b-ece1-4611-bae3-dfc67aff912b}, !- Handle
  Node 16,                                !- Name
  {cb5aa60b-c295-4a1b-b141-c3582424cbb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb5aa60b-c295-4a1b-b141-c3582424cbb0}, !- Handle
  {cd9c6af5-e429-4260-a237-a7eced4ad0cc}, !- Name
  {f366b18d-6638-4c11-a882-9418b7e93186}, !- Source Object
  11,                                     !- Outlet Port
  {e7f1025b-ece1-4611-bae3-dfc67aff912b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8d3f031-b34d-456c-82f9-9426c4fa8221}, !- Handle
  {03178fbc-e227-4313-b3cd-b497caabaf70}, !- Name
  {f366b18d-6638-4c11-a882-9418b7e93186}, !- HVAC Component
  {1f59e3c2-664c-4510-98d6-963c9edf535c}, !- Port 1
  {a63cd174-b3f2-443e-b94f-5f0e53ef3c2e}; !- Port 2

OS:PortList,
  {c758303d-fc5b-49f4-9780-35080b496a65}, !- Handle
  {3e267dbb-db34-47a6-9d9a-e62f0fe1aca8}, !- Name
  {f366b18d-6638-4c11-a882-9418b7e93186}, !- HVAC Component
  {184681dd-6758-4145-b640-d9cc79f613c8}; !- Port 1

OS:Sizing:Zone,
  {77a2effe-fa24-43a7-930c-97d27806f3b7}, !- Handle
  {f366b18d-6638-4c11-a882-9418b7e93186}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {645990b9-ce7c-4db2-a25e-e3fca9ffeaf4}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f366b18d-6638-4c11-a882-9418b7e93186}, !- Thermal Zone
  {4bcab5a3-52f6-4f1f-a307-d6e359ac8431}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {baaa2d1d-a3b0-4c37-8d92-435d9b278971}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {65cf75e3-1df2-4251-bf0d-fe4edfa6125d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {cea0a9c7-5b85-4e9d-ba36-bda01ffe4bd8}, !- Handle
  Thermal Zone 6,                         !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {651015e7-fc0a-42ba-b0ad-af8f6d6f731f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9fca8fb5-6f2d-499e-b8f2-2f9737909aa0}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 4, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03699ff6-4cf7-4453-9570-753b6bc86760}, !- Zone Air Inlet Port List
  {6618b171-863c-4d27-83c6-bdf80e3a2bcc}, !- Zone Air Exhaust Port List
  {a92c1bbd-dfb7-4ed1-83c4-84af79ed1dba}, !- Zone Air Node Name
  {74a2e52b-be4c-4765-bd11-49fc79bbe339}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f73bd99-3f90-4255-af1a-62b806b16ef2}, !- Group Rendering Name
  {51f9f98d-09f3-40e7-b771-e8db415a3573}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8a5ddd3-0fee-413b-8432-4e10489713ba}, !- Handle
  Node 19,                                !- Name
  {a92c1bbd-dfb7-4ed1-83c4-84af79ed1dba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a92c1bbd-dfb7-4ed1-83c4-84af79ed1dba}, !- Handle
  {ca4ad046-fd05-467c-9863-383b613c9251}, !- Name
  {9fca8fb5-6f2d-499e-b8f2-2f9737909aa0}, !- Source Object
  11,                                     !- Outlet Port
  {e8a5ddd3-0fee-413b-8432-4e10489713ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03699ff6-4cf7-4453-9570-753b6bc86760}, !- Handle
  {ba5cda5c-3d36-46b0-900b-8eea0eac9f34}, !- Name
  {9fca8fb5-6f2d-499e-b8f2-2f9737909aa0}, !- HVAC Component
  {4c34ebc9-20b0-4d2a-aa46-e80890182a90}, !- Port 1
  {d9b8fc67-a27d-44e6-9675-de2aa297b385}; !- Port 2

OS:PortList,
  {6618b171-863c-4d27-83c6-bdf80e3a2bcc}, !- Handle
  {18439ef2-778a-41b6-9a4c-2dc8dce20a6a}, !- Name
  {9fca8fb5-6f2d-499e-b8f2-2f9737909aa0}, !- HVAC Component
  {e37528ae-ebba-4d0e-964c-6cc19a18b0a7}; !- Port 1

OS:Sizing:Zone,
  {85aabc0e-91e0-4882-8875-e2cea9081eb8}, !- Handle
  {9fca8fb5-6f2d-499e-b8f2-2f9737909aa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dbd3740-5702-476b-a8eb-bfe8a97d6b85}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9fca8fb5-6f2d-499e-b8f2-2f9737909aa0}, !- Thermal Zone
  {1115d1f5-e333-4ebc-86b6-fb95b5e0ea62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {667c8fe2-f1db-4e80-82d6-77644a094966}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {21de5604-1789-4367-8bae-92d4f2d750e1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {9f73bd99-3f90-4255-af1a-62b806b16ef2}, !- Handle
  Thermal Zone 7,                         !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {51f9f98d-09f3-40e7-b771-e8db415a3573}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd5ad938-16f5-4c40-8e1a-98a452acf163}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a2c6a62-f326-4854-88b8-92432f7fb0cb}, !- Zone Air Inlet Port List
  {26cce85a-c420-4186-8031-3a61d1c837f4}, !- Zone Air Exhaust Port List
  {86b41178-bff3-4c7f-a9b0-b87335e1806b}, !- Zone Air Node Name
  {d9f518a4-5022-4ce6-98e5-52305827aa7e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3db2c842-4f2a-4f2d-8438-dd7938d98cb5}, !- Group Rendering Name
  {c725fd9b-b7fb-4406-a068-80c66b4f4f43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbf3335c-6f08-404f-93ca-8810046261c9}, !- Handle
  Node 22,                                !- Name
  {86b41178-bff3-4c7f-a9b0-b87335e1806b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86b41178-bff3-4c7f-a9b0-b87335e1806b}, !- Handle
  {8f79d31e-b165-4080-a96b-a0865d355e6c}, !- Name
  {fd5ad938-16f5-4c40-8e1a-98a452acf163}, !- Source Object
  11,                                     !- Outlet Port
  {fbf3335c-6f08-404f-93ca-8810046261c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a2c6a62-f326-4854-88b8-92432f7fb0cb}, !- Handle
  {50b756e4-bf54-4bcf-9d03-392ac499c4bd}, !- Name
  {fd5ad938-16f5-4c40-8e1a-98a452acf163}, !- HVAC Component
  {d9e6c813-cba9-4fbe-b180-ce8315cd4224}, !- Port 1
  {7ed2a036-1481-4765-bca3-461b34fe8919}; !- Port 2

OS:PortList,
  {26cce85a-c420-4186-8031-3a61d1c837f4}, !- Handle
  {be784dab-036a-4885-a754-3aaf1c643af3}, !- Name
  {fd5ad938-16f5-4c40-8e1a-98a452acf163}, !- HVAC Component
  {13903ed3-708a-44ae-a287-4625c6c31206}; !- Port 1

OS:Sizing:Zone,
  {ec2101b3-682c-4dee-b452-b65050321b05}, !- Handle
  {fd5ad938-16f5-4c40-8e1a-98a452acf163}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f03f5af2-4f71-4dfb-a835-68c81f1f3bf4}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {fd5ad938-16f5-4c40-8e1a-98a452acf163}, !- Thermal Zone
  {28186756-040c-42f5-a8aa-083771db27f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c8d10a1-10c5-4a82-91f4-307b39f2a261}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bce967f9-d35d-43db-ae59-c821845cf963}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {3db2c842-4f2a-4f2d-8438-dd7938d98cb5}, !- Handle
  Thermal Zone 8,                         !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {c725fd9b-b7fb-4406-a068-80c66b4f4f43}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38332789-4725-4d15-b6f4-b0be382d172c}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e87f734-5fc8-44ff-9a3c-dd60cf6ef1c8}, !- Zone Air Inlet Port List
  {a730e169-8fa7-407d-b1fe-7c0f3a488e6f}, !- Zone Air Exhaust Port List
  {12eef065-6098-4f77-8af7-e10ad2904982}, !- Zone Air Node Name
  {de00d045-21a2-4557-bde6-5023438be0b5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99077320-999d-4b5b-97f1-792fef041a81}, !- Group Rendering Name
  {4cdbd75c-3d9e-4434-b1b3-ec52d3fb34bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {359d93a0-aeed-404c-aa72-323514f9e2b6}, !- Handle
  Node 25,                                !- Name
  {12eef065-6098-4f77-8af7-e10ad2904982}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12eef065-6098-4f77-8af7-e10ad2904982}, !- Handle
  {6753a1ec-cd91-45f4-a1a3-7339fb38dcb6}, !- Name
  {38332789-4725-4d15-b6f4-b0be382d172c}, !- Source Object
  11,                                     !- Outlet Port
  {359d93a0-aeed-404c-aa72-323514f9e2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e87f734-5fc8-44ff-9a3c-dd60cf6ef1c8}, !- Handle
  {f66259b6-f545-4ddb-a7eb-a651cc87fcfe}, !- Name
  {38332789-4725-4d15-b6f4-b0be382d172c}, !- HVAC Component
  {3ce2ce49-7ad4-44ca-b1e4-74ab948be876}, !- Port 1
  {df656a37-4ba3-4774-af3f-cfa2fd2d3590}; !- Port 2

OS:PortList,
  {a730e169-8fa7-407d-b1fe-7c0f3a488e6f}, !- Handle
  {587d573b-d10c-4653-be05-08c7a9dc54f6}, !- Name
  {38332789-4725-4d15-b6f4-b0be382d172c}, !- HVAC Component
  {b0d34854-33e2-4248-8630-47c8650f4767}; !- Port 1

OS:Sizing:Zone,
  {6da9ba4e-23e3-4004-a076-5a03bebfc010}, !- Handle
  {38332789-4725-4d15-b6f4-b0be382d172c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8a1a451-64b6-47a5-b29d-c07b1a6d4007}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {38332789-4725-4d15-b6f4-b0be382d172c}, !- Thermal Zone
  {84e0e1ed-547b-4bf3-a053-440cef47b79e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {60518a08-523d-4b0b-8b37-27b90efb877f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bb76b964-613d-4933-bb81-0658e5958b92}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {99077320-999d-4b5b-97f1-792fef041a81}, !- Handle
  Thermal Zone 9,                         !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {4cdbd75c-3d9e-4434-b1b3-ec52d3fb34bf}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd547704-2788-4811-aeb7-e7056ae14800}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5bf1079-0d2c-4e04-a0ce-2c919d3366cb}, !- Zone Air Inlet Port List
  {f675f77c-ca51-4073-8003-4146351a7d19}, !- Zone Air Exhaust Port List
  {f12efc7f-ea0a-4815-b10c-3015c139ed5e}, !- Zone Air Node Name
  {7466ba3a-1cb5-4d22-ac82-9126f2d91f09}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0be5994b-d7dc-4073-b7f9-9e020ea8d7ff}, !- Group Rendering Name
  {6944b6ce-3cf8-4fc7-bc5d-184283e97b35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f183e43-c61a-413e-9dfd-a12fe462e98f}, !- Handle
  Node 28,                                !- Name
  {f12efc7f-ea0a-4815-b10c-3015c139ed5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f12efc7f-ea0a-4815-b10c-3015c139ed5e}, !- Handle
  {4f8e37b3-9df5-4677-8c3b-2d02f91cb09f}, !- Name
  {fd547704-2788-4811-aeb7-e7056ae14800}, !- Source Object
  11,                                     !- Outlet Port
  {5f183e43-c61a-413e-9dfd-a12fe462e98f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5bf1079-0d2c-4e04-a0ce-2c919d3366cb}, !- Handle
  {6cefaeea-3a3b-4bee-9c69-567a61aff5f8}, !- Name
  {fd547704-2788-4811-aeb7-e7056ae14800}, !- HVAC Component
  {5d583618-22f8-4b58-90c6-9f281ede8c91}, !- Port 1
  {537ad092-8e3d-4c35-89d7-d638f1e13c01}; !- Port 2

OS:PortList,
  {f675f77c-ca51-4073-8003-4146351a7d19}, !- Handle
  {add2d0ef-f4b0-496c-a5a5-a7f258b1683e}, !- Name
  {fd547704-2788-4811-aeb7-e7056ae14800}, !- HVAC Component
  {845087d5-06f1-46d5-9d08-9597d5965780}; !- Port 1

OS:Sizing:Zone,
  {3f1fa545-1d54-45ec-90aa-ce38ba50cc27}, !- Handle
  {fd547704-2788-4811-aeb7-e7056ae14800}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e2052ab-f54a-4d80-926e-0ac499bc90e0}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {fd547704-2788-4811-aeb7-e7056ae14800}, !- Thermal Zone
  {2fdf53f5-3345-41c0-b0db-15245e8782e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dc965cc6-8c29-4e74-89b6-e5388148a699}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e54a7be1-2339-40d9-84bf-f52e7cb62ec6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {0be5994b-d7dc-4073-b7f9-9e020ea8d7ff}, !- Handle
  Thermal Zone 10,                        !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {6944b6ce-3cf8-4fc7-bc5d-184283e97b35}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0edfd760-82bd-4349-af3e-b4f24f780676}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 5, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d59f368b-8821-4c68-9aca-458de02aa6b1}, !- Zone Air Inlet Port List
  {81165186-e005-4854-a728-78af6a04b14f}, !- Zone Air Exhaust Port List
  {012ebf94-7f4e-4539-a75e-b74cb949880a}, !- Zone Air Node Name
  {b3c5bd1c-80b2-42d7-8165-5eb44cd553ac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c879b95-5632-47e6-bd39-c67ff52ef89a}, !- Group Rendering Name
  {8538b45b-52e1-4799-bc32-a556d0342754}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d84d2df9-d452-459c-8f78-5d89e36645d3}, !- Handle
  Node 31,                                !- Name
  {012ebf94-7f4e-4539-a75e-b74cb949880a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {012ebf94-7f4e-4539-a75e-b74cb949880a}, !- Handle
  {9072de13-447d-418b-b654-ae50d6bf90ad}, !- Name
  {0edfd760-82bd-4349-af3e-b4f24f780676}, !- Source Object
  11,                                     !- Outlet Port
  {d84d2df9-d452-459c-8f78-5d89e36645d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d59f368b-8821-4c68-9aca-458de02aa6b1}, !- Handle
  {b50d8190-f8d2-41f7-acca-3fdf5f69d118}, !- Name
  {0edfd760-82bd-4349-af3e-b4f24f780676}, !- HVAC Component
  {b5d6f48e-e6e0-428e-9013-d424c79266ef}, !- Port 1
  {23b74122-a9a4-4e0f-b703-4d66d8339412}; !- Port 2

OS:PortList,
  {81165186-e005-4854-a728-78af6a04b14f}, !- Handle
  {03c0d2b8-f206-4db0-bcc4-1c542af3593d}, !- Name
  {0edfd760-82bd-4349-af3e-b4f24f780676}, !- HVAC Component
  {8417dbd2-e2ed-406f-a85d-a8106c8427c3}; !- Port 1

OS:Sizing:Zone,
  {27a0e2c8-0a52-4484-a74f-02106e032564}, !- Handle
  {0edfd760-82bd-4349-af3e-b4f24f780676}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69bb1b20-8a9a-4f51-907d-a82a2b108746}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {0edfd760-82bd-4349-af3e-b4f24f780676}, !- Thermal Zone
  {3f679539-2bb6-47f9-8084-13762bedfd29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e5e6aab7-7e2b-4138-acdd-a962d82500cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e7be9d81-9361-4935-a93b-36e4a2369966}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {0c879b95-5632-47e6-bd39-c67ff52ef89a}, !- Handle
  Thermal Zone 11,                        !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {8538b45b-52e1-4799-bc32-a556d0342754}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8730b4b1-817a-4e03-9ef0-a24a0910a000}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3be4a71-5a64-4453-81ee-8fba95e9a869}, !- Zone Air Inlet Port List
  {18269c1b-0048-4a6f-a286-2b907eb6c964}, !- Zone Air Exhaust Port List
  {32c397a9-10f6-4592-819f-4ee9968064ee}, !- Zone Air Node Name
  {7f440776-c47f-434f-a335-d306ebb0cee1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a880362f-246b-4d32-a591-b92ebbd300d1}, !- Group Rendering Name
  {35b96c96-bbcf-4f4e-919c-89bd4d6785e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c08585f5-e81b-4651-90fa-b1b4f5854e92}, !- Handle
  Node 34,                                !- Name
  {32c397a9-10f6-4592-819f-4ee9968064ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32c397a9-10f6-4592-819f-4ee9968064ee}, !- Handle
  {7a7658e9-34ae-413f-ae5c-f752b8e974ce}, !- Name
  {8730b4b1-817a-4e03-9ef0-a24a0910a000}, !- Source Object
  11,                                     !- Outlet Port
  {c08585f5-e81b-4651-90fa-b1b4f5854e92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3be4a71-5a64-4453-81ee-8fba95e9a869}, !- Handle
  {e8192140-efbd-48e8-88f5-eee44c1e8109}, !- Name
  {8730b4b1-817a-4e03-9ef0-a24a0910a000}, !- HVAC Component
  {a139bb2a-6596-4eeb-9a10-87badfa2b80d}, !- Port 1
  {7527ef57-3984-41e7-ab9b-3f4ff41eb542}; !- Port 2

OS:PortList,
  {18269c1b-0048-4a6f-a286-2b907eb6c964}, !- Handle
  {816dd1c3-7c2e-4614-9377-0a23ea97042f}, !- Name
  {8730b4b1-817a-4e03-9ef0-a24a0910a000}, !- HVAC Component
  {59174e35-2e82-4475-9258-6110336bce97}; !- Port 1

OS:Sizing:Zone,
  {99a68b1c-6b47-402a-90c6-5fca9cb0b929}, !- Handle
  {8730b4b1-817a-4e03-9ef0-a24a0910a000}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6408b3fa-1efc-40a5-b2a7-4a9cf9d5e414}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8730b4b1-817a-4e03-9ef0-a24a0910a000}, !- Thermal Zone
  {f55b8e04-4109-44a9-a7f0-3482f3e25c1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3715bb13-bef2-492e-bcc6-e75d3679966d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d70473c0-1f0f-4c19-8f43-e9c1eed05f98}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {a880362f-246b-4d32-a591-b92ebbd300d1}, !- Handle
  Thermal Zone 12,                        !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {35b96c96-bbcf-4f4e-919c-89bd4d6785e4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e73d9d6-8403-444e-9470-549d8b467fa5}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6e51fcc-be1f-4a2c-9c93-35f60f0345e3}, !- Zone Air Inlet Port List
  {582384f3-ff21-4e97-b282-e2fbec5ad032}, !- Zone Air Exhaust Port List
  {d1f0ace2-1f18-4eb5-9afb-b127022f4857}, !- Zone Air Node Name
  {d7400a9d-8735-4468-9f66-a074a4722ac4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19a108a4-3237-425c-b939-49c39c654285}, !- Group Rendering Name
  {447323b1-5afe-4e8d-b958-49325ca31c0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {220091d2-ddc4-4470-9e37-873e401ca259}, !- Handle
  Node 37,                                !- Name
  {d1f0ace2-1f18-4eb5-9afb-b127022f4857}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1f0ace2-1f18-4eb5-9afb-b127022f4857}, !- Handle
  {059a0be7-6d6d-47b4-9ce6-ff4bf0dac31a}, !- Name
  {2e73d9d6-8403-444e-9470-549d8b467fa5}, !- Source Object
  11,                                     !- Outlet Port
  {220091d2-ddc4-4470-9e37-873e401ca259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6e51fcc-be1f-4a2c-9c93-35f60f0345e3}, !- Handle
  {4cd39149-5d8c-40e9-82f7-29369cc0cdee}, !- Name
  {2e73d9d6-8403-444e-9470-549d8b467fa5}, !- HVAC Component
  {c41ba906-82ea-44e7-81f4-b4576f9451e0}, !- Port 1
  {eded70b1-085f-4207-9c62-8fa0dacbcc1f}; !- Port 2

OS:PortList,
  {582384f3-ff21-4e97-b282-e2fbec5ad032}, !- Handle
  {667a6771-121e-4b6c-bb36-58921c74e903}, !- Name
  {2e73d9d6-8403-444e-9470-549d8b467fa5}, !- HVAC Component
  {ca32f166-79a0-4e12-bb8b-8e3b15c0f77f}; !- Port 1

OS:Sizing:Zone,
  {657d2090-1f12-4d1b-bb7b-6a9354075771}, !- Handle
  {2e73d9d6-8403-444e-9470-549d8b467fa5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {697af15c-93a2-4d9f-8cd9-b0741ed5f791}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {2e73d9d6-8403-444e-9470-549d8b467fa5}, !- Thermal Zone
  {6e8b1015-06e7-415c-b110-079fe04235ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {66167622-4e60-4ff4-9bf0-317e7b90eadc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {663ae0f7-a6f6-4ded-8650-32a3c6b6d266}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {19a108a4-3237-425c-b939-49c39c654285}, !- Handle
  Thermal Zone 13,                        !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {447323b1-5afe-4e8d-b958-49325ca31c0e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7f6b89a-72d5-4bfd-add8-2c7b8126b2d3}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d00428af-3ea5-4d2f-9b5f-6ed93fc79ad9}, !- Zone Air Inlet Port List
  {daea4fd5-88fa-4c6f-b60a-df537b8b0abb}, !- Zone Air Exhaust Port List
  {8d58ee4b-2080-4230-b65e-618f95bdbbe9}, !- Zone Air Node Name
  {ba328760-eb3d-429e-9abb-e54f0cd22075}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0a208b0-4e7e-4f71-bd4d-16a31564cc6f}, !- Group Rendering Name
  {4cec15c0-d7ac-4fa5-84c5-8cdd241efe3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4250ee78-36df-4dbe-8002-6d4718be5390}, !- Handle
  Node 40,                                !- Name
  {8d58ee4b-2080-4230-b65e-618f95bdbbe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d58ee4b-2080-4230-b65e-618f95bdbbe9}, !- Handle
  {f6fe99eb-a452-4e4c-b589-27b84ccbd1de}, !- Name
  {c7f6b89a-72d5-4bfd-add8-2c7b8126b2d3}, !- Source Object
  11,                                     !- Outlet Port
  {4250ee78-36df-4dbe-8002-6d4718be5390}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d00428af-3ea5-4d2f-9b5f-6ed93fc79ad9}, !- Handle
  {1015ff14-c58a-48ee-9033-5f6b40d8a4c0}, !- Name
  {c7f6b89a-72d5-4bfd-add8-2c7b8126b2d3}, !- HVAC Component
  {fc962ec5-7935-4eb4-af56-15059a99acff}, !- Port 1
  {fe58d7eb-5e9a-41a0-ab84-27dba26a9d50}; !- Port 2

OS:PortList,
  {daea4fd5-88fa-4c6f-b60a-df537b8b0abb}, !- Handle
  {65b53c19-65c4-42f2-af80-0ffdd0cbbc7e}, !- Name
  {c7f6b89a-72d5-4bfd-add8-2c7b8126b2d3}, !- HVAC Component
  {fbde6b9d-08ca-4710-86d1-9b3072845190}; !- Port 1

OS:Sizing:Zone,
  {881f95c1-cd34-4478-b391-34fa4226ecdd}, !- Handle
  {c7f6b89a-72d5-4bfd-add8-2c7b8126b2d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49fc3002-e101-4d35-ae09-9c4e552c308f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {c7f6b89a-72d5-4bfd-add8-2c7b8126b2d3}, !- Thermal Zone
  {5144c3fe-2d86-4261-892a-391aa25ae113}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2cbce273-6773-43f2-9bb4-da4c7f2865bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a9b6a57e-b6d9-4cf6-aa5d-27e48e11a81d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {e0a208b0-4e7e-4f71-bd4d-16a31564cc6f}, !- Handle
  Thermal Zone 14,                        !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {4cec15c0-d7ac-4fa5-84c5-8cdd241efe3e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b0e57b6-e2f2-4eed-bc5a-45126ff5cf79}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {898abf9d-e81d-48ba-8e52-61e18aa41f7e}, !- Zone Air Inlet Port List
  {b03301a1-cd52-4b06-862f-5104d066a109}, !- Zone Air Exhaust Port List
  {0e619a5d-4f2d-4db1-8500-b749a7101cea}, !- Zone Air Node Name
  {4e16d033-cac6-4604-9a01-f8e44cbfc4e5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2aff3534-a58f-4233-941a-f133ec44494d}, !- Group Rendering Name
  {fee6103e-f2f1-4b4e-883c-b95e90047d7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {253dccda-288a-4baa-9fd6-878fd5b063df}, !- Handle
  Node 43,                                !- Name
  {0e619a5d-4f2d-4db1-8500-b749a7101cea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e619a5d-4f2d-4db1-8500-b749a7101cea}, !- Handle
  {7432de8d-8eb8-4e07-a7e3-b25ba2937706}, !- Name
  {3b0e57b6-e2f2-4eed-bc5a-45126ff5cf79}, !- Source Object
  11,                                     !- Outlet Port
  {253dccda-288a-4baa-9fd6-878fd5b063df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {898abf9d-e81d-48ba-8e52-61e18aa41f7e}, !- Handle
  {6d9df726-e9ab-4593-9eb8-7c7b1e3bf9c8}, !- Name
  {3b0e57b6-e2f2-4eed-bc5a-45126ff5cf79}, !- HVAC Component
  {37fe600b-98e0-4455-8cd3-6c1c00a06788}, !- Port 1
  {a4e1f8e4-613a-4c03-b535-3599aabe1dc7}; !- Port 2

OS:PortList,
  {b03301a1-cd52-4b06-862f-5104d066a109}, !- Handle
  {a7afd872-905e-4a07-a299-2701d25075a8}, !- Name
  {3b0e57b6-e2f2-4eed-bc5a-45126ff5cf79}, !- HVAC Component
  {f8a72f52-875d-46de-9048-1daa72098ffc}; !- Port 1

OS:Sizing:Zone,
  {c22fcbac-362b-4b37-9458-83803e841552}, !- Handle
  {3b0e57b6-e2f2-4eed-bc5a-45126ff5cf79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57f4bb6f-5c7f-4728-b0c1-3b558be56fb1}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {3b0e57b6-e2f2-4eed-bc5a-45126ff5cf79}, !- Thermal Zone
  {66b5a3c6-e642-4442-b55c-76ea5b7235b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34e65f86-9fb1-4ab6-8f4a-3d91d60bc082}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7ae348d5-9254-4291-827a-f8fb0c6d90ab}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {2aff3534-a58f-4233-941a-f133ec44494d}, !- Handle
  Thermal Zone 15,                        !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {fee6103e-f2f1-4b4e-883c-b95e90047d7c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {156aea58-f901-41c6-9611-431af62ff5dd}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e60f940-26f3-4422-b85d-56d9dedb0500}, !- Zone Air Inlet Port List
  {24d4373b-131a-402d-a973-a52b435e0e48}, !- Zone Air Exhaust Port List
  {fad6ca4f-8a0f-46f6-8cb7-f51eff2f2f17}, !- Zone Air Node Name
  {a962424a-9d93-4e1a-9369-2405673c67ea}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {959486dc-5878-4788-b910-e0cc46295c3c}, !- Group Rendering Name
  {c0bb51d6-51f0-488a-bfe3-255f67fff314}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa5c5812-4292-4a72-bf0f-b3657684f3c8}, !- Handle
  Node 46,                                !- Name
  {fad6ca4f-8a0f-46f6-8cb7-f51eff2f2f17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fad6ca4f-8a0f-46f6-8cb7-f51eff2f2f17}, !- Handle
  {ee7248bc-e324-4e3c-8eb4-cd1010bf13e4}, !- Name
  {156aea58-f901-41c6-9611-431af62ff5dd}, !- Source Object
  11,                                     !- Outlet Port
  {fa5c5812-4292-4a72-bf0f-b3657684f3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e60f940-26f3-4422-b85d-56d9dedb0500}, !- Handle
  {6ff00f1e-178f-4248-ab06-bf2c2cea3f6b}, !- Name
  {156aea58-f901-41c6-9611-431af62ff5dd}, !- HVAC Component
  {8ff6e542-b85b-413c-a2f5-f7facd8f3a86}, !- Port 1
  {415c29bc-a99d-4aeb-b1fe-1a01a2b204d4}; !- Port 2

OS:PortList,
  {24d4373b-131a-402d-a973-a52b435e0e48}, !- Handle
  {fb42c047-d9fe-4da3-9609-411b951f1c65}, !- Name
  {156aea58-f901-41c6-9611-431af62ff5dd}, !- HVAC Component
  {70d02787-877a-4f9c-8690-21e06257ee02}; !- Port 1

OS:Sizing:Zone,
  {f8bf67a4-ffb6-4160-9e61-69e0919fbb0f}, !- Handle
  {156aea58-f901-41c6-9611-431af62ff5dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0930e0fb-f7ac-4fff-bc20-4492dbc0d3f7}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {156aea58-f901-41c6-9611-431af62ff5dd}, !- Thermal Zone
  {f81ec904-f7b5-4dfb-bf10-731607c0fd42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c9d7f221-ad0a-4e6d-b9bf-529ba952fc64}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5d6592aa-12f8-4c89-aa72-7f9aedcbb8d7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {959486dc-5878-4788-b910-e0cc46295c3c}, !- Handle
  Thermal Zone 16,                        !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {c0bb51d6-51f0-488a-bfe3-255f67fff314}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a407de9-e6d7-496c-9875-dcd5767b9bc4}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bee283f-6b88-4600-a28a-9f184347674a}, !- Zone Air Inlet Port List
  {802a6696-d17f-44f4-b317-f0e049373216}, !- Zone Air Exhaust Port List
  {6ac3633a-2db6-4967-85fe-122ec9259821}, !- Zone Air Node Name
  {0e9e37e7-3020-4b8e-9286-de3e8f98b2f9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97df8b42-7bde-4b07-8f73-291c0127f192}, !- Group Rendering Name
  {2847ba68-d566-4118-8311-25d679d35294}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3123c285-7dd4-4a87-814c-94e6a6348442}, !- Handle
  Node 49,                                !- Name
  {6ac3633a-2db6-4967-85fe-122ec9259821}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ac3633a-2db6-4967-85fe-122ec9259821}, !- Handle
  {8227d02c-654b-4b2c-9eb4-9003ee40fa01}, !- Name
  {0a407de9-e6d7-496c-9875-dcd5767b9bc4}, !- Source Object
  11,                                     !- Outlet Port
  {3123c285-7dd4-4a87-814c-94e6a6348442}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bee283f-6b88-4600-a28a-9f184347674a}, !- Handle
  {419255c1-1707-4dd8-962c-443909911231}, !- Name
  {0a407de9-e6d7-496c-9875-dcd5767b9bc4}, !- HVAC Component
  {c8434544-c8a8-42d3-b1be-ec40e9547321}, !- Port 1
  {5cada97e-f632-4171-8028-cda240c77a70}; !- Port 2

OS:PortList,
  {802a6696-d17f-44f4-b317-f0e049373216}, !- Handle
  {d164df89-f49e-4ef0-87c5-7f8dacd6bcd3}, !- Name
  {0a407de9-e6d7-496c-9875-dcd5767b9bc4}, !- HVAC Component
  {473502e7-f8dd-46f3-b0fc-938f663054ca}; !- Port 1

OS:Sizing:Zone,
  {8aa67f66-764c-4e06-839e-7787108d2dc3}, !- Handle
  {0a407de9-e6d7-496c-9875-dcd5767b9bc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c6790dd-b645-495b-a35c-fa5cf308d95c}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {0a407de9-e6d7-496c-9875-dcd5767b9bc4}, !- Thermal Zone
  {d4d9cb7b-e1e3-4cb1-8f6b-ae4b3246c288}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3cdb610d-903b-473f-ba0e-5d9c96bf24c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d84448a4-5c78-49e9-9dc5-823e68590fb7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {97df8b42-7bde-4b07-8f73-291c0127f192}, !- Handle
  Thermal Zone 17,                        !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {2847ba68-d566-4118-8311-25d679d35294}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0739d26-980f-4e25-9adf-328960128450}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {156c5bfd-9e02-470f-a204-5cae10626fc7}, !- Zone Air Inlet Port List
  {a9738eb0-7c73-4501-8dfe-73864df0570b}, !- Zone Air Exhaust Port List
  {fc00532f-89b1-4f41-9af2-25e0200a4601}, !- Zone Air Node Name
  {bd13fa5a-d0cc-449e-9bbb-c75bcc165fef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4ff72ec-23fc-4679-b71d-3ad61535b16c}, !- Group Rendering Name
  {bdf8dfca-53c2-45e7-9a90-65ce5cca5e13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {562fd6bd-05af-410a-97c6-f129a2cac351}, !- Handle
  Node 52,                                !- Name
  {fc00532f-89b1-4f41-9af2-25e0200a4601}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc00532f-89b1-4f41-9af2-25e0200a4601}, !- Handle
  {434ffb01-5989-46b5-99b4-9454cbed2531}, !- Name
  {c0739d26-980f-4e25-9adf-328960128450}, !- Source Object
  11,                                     !- Outlet Port
  {562fd6bd-05af-410a-97c6-f129a2cac351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {156c5bfd-9e02-470f-a204-5cae10626fc7}, !- Handle
  {703014c3-ad11-440e-baeb-2f961b65c85d}, !- Name
  {c0739d26-980f-4e25-9adf-328960128450}, !- HVAC Component
  {9be5e2e6-c95a-4d63-b9e8-b4c6a790b6b6}, !- Port 1
  {aed990e8-0a4b-4d86-b7b4-2ef2331d2005}; !- Port 2

OS:PortList,
  {a9738eb0-7c73-4501-8dfe-73864df0570b}, !- Handle
  {8ffbae09-449e-4c7c-9f35-9a0b04d8af45}, !- Name
  {c0739d26-980f-4e25-9adf-328960128450}, !- HVAC Component
  {e411aaf9-bc42-4fe4-9d8b-d8c01b552a48}; !- Port 1

OS:Sizing:Zone,
  {87d847f5-4b52-479e-96e8-01b648800d76}, !- Handle
  {c0739d26-980f-4e25-9adf-328960128450}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b7854fd-c4b8-4123-9082-b115df420b10}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {c0739d26-980f-4e25-9adf-328960128450}, !- Thermal Zone
  {eb39a5a8-7409-4ae4-a450-dfe30abb0c30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {001d6d0e-cc1d-4454-b2e1-0e680fba6fa1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e20d1b2f-8afa-40d9-9058-723850ae9d90}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {f4ff72ec-23fc-4679-b71d-3ad61535b16c}, !- Handle
  Thermal Zone 18,                        !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {bdf8dfca-53c2-45e7-9a90-65ce5cca5e13}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5cd32002-3bc8-477c-9584-89ad2a4e2f51}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 6, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {684619bc-cc28-4d66-9336-03651b1001ea}, !- Zone Air Inlet Port List
  {730dd33f-4b00-4eb5-88c3-1523561e07c5}, !- Zone Air Exhaust Port List
  {e7660b54-d490-405f-ad6b-e19cc1253302}, !- Zone Air Node Name
  {f1a81bd9-ea94-45eb-a483-572abc947285}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e04d901-3504-437f-9114-3869a6808be1}, !- Group Rendering Name
  {c0bb45cb-02ea-4146-893a-c94706cfccb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfb8f33d-fc48-4209-9e60-ebc8886fbfba}, !- Handle
  Node 55,                                !- Name
  {e7660b54-d490-405f-ad6b-e19cc1253302}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7660b54-d490-405f-ad6b-e19cc1253302}, !- Handle
  {bb041225-4fcb-4189-84bf-df4f1d73d34b}, !- Name
  {5cd32002-3bc8-477c-9584-89ad2a4e2f51}, !- Source Object
  11,                                     !- Outlet Port
  {bfb8f33d-fc48-4209-9e60-ebc8886fbfba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {684619bc-cc28-4d66-9336-03651b1001ea}, !- Handle
  {3dcfdd5a-295d-4e2b-9741-9da75605749b}, !- Name
  {5cd32002-3bc8-477c-9584-89ad2a4e2f51}, !- HVAC Component
  {f5dc0f1a-df98-4ee8-8075-d4da7485a999}, !- Port 1
  {6cc04d84-38c8-4d0c-ad90-b819bf8b243b}; !- Port 2

OS:PortList,
  {730dd33f-4b00-4eb5-88c3-1523561e07c5}, !- Handle
  {1d458ff2-d51c-4d41-a21b-30050f43c2c2}, !- Name
  {5cd32002-3bc8-477c-9584-89ad2a4e2f51}, !- HVAC Component
  {5bbb7538-5923-4663-9942-3bff84713d6a}; !- Port 1

OS:Sizing:Zone,
  {d37ba90d-dae4-4e86-9aa8-ff344c204b48}, !- Handle
  {5cd32002-3bc8-477c-9584-89ad2a4e2f51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e18128d-d2d4-41c3-a074-2fc6d74685bd}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {5cd32002-3bc8-477c-9584-89ad2a4e2f51}, !- Thermal Zone
  {0e843c6b-cb3e-4a2b-b70a-a2b23239a6cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e5a7f5ba-38e0-48e9-959a-aebdcc1af2c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8a75f2a2-3f76-4d67-ad1f-f18f36b9358d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {9e04d901-3504-437f-9114-3869a6808be1}, !- Handle
  Thermal Zone 19,                        !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {c0bb45cb-02ea-4146-893a-c94706cfccb0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90d405fd-6014-4f75-b4f6-021fcc751f7c}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee50d8e3-22f5-41fc-9787-a082a8e36ee9}, !- Zone Air Inlet Port List
  {41526ce2-45bd-4c58-bd87-06b4a9c40db2}, !- Zone Air Exhaust Port List
  {9c78831b-cdde-4756-a9be-efcf7f132bf9}, !- Zone Air Node Name
  {49869eb3-a08e-4218-a47e-fbe74f7d5c0e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13c656fd-ef60-4640-84bd-30f16a4fac32}, !- Group Rendering Name
  {1c9b959a-9fa1-4b0c-8dbe-5a24392382e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f644154-61cc-47c3-a7ec-f646e5a461ca}, !- Handle
  Node 58,                                !- Name
  {9c78831b-cdde-4756-a9be-efcf7f132bf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c78831b-cdde-4756-a9be-efcf7f132bf9}, !- Handle
  {b2dd2f3a-f3c7-4d82-9cf4-a46a45a54f7d}, !- Name
  {90d405fd-6014-4f75-b4f6-021fcc751f7c}, !- Source Object
  11,                                     !- Outlet Port
  {7f644154-61cc-47c3-a7ec-f646e5a461ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee50d8e3-22f5-41fc-9787-a082a8e36ee9}, !- Handle
  {c2dcf782-d4b8-4564-b3ac-b7a069f3bba5}, !- Name
  {90d405fd-6014-4f75-b4f6-021fcc751f7c}, !- HVAC Component
  {9709e23e-8843-40db-b42d-4deaad2e0a72}, !- Port 1
  {041f60d3-fdde-4a79-89bf-e28ccee7ce53}; !- Port 2

OS:PortList,
  {41526ce2-45bd-4c58-bd87-06b4a9c40db2}, !- Handle
  {3b917044-c490-454b-97bd-4e73b95a5060}, !- Name
  {90d405fd-6014-4f75-b4f6-021fcc751f7c}, !- HVAC Component
  {f8fe5439-857d-4e29-9e06-cb206f304657}; !- Port 1

OS:Sizing:Zone,
  {c10016dc-16a2-481e-bbf7-c23f31a03e7a}, !- Handle
  {90d405fd-6014-4f75-b4f6-021fcc751f7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c54edc6-cdca-4d93-bfc3-8a3903ce79fc}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {90d405fd-6014-4f75-b4f6-021fcc751f7c}, !- Thermal Zone
  {2f2ab8af-b8a0-412c-ae63-3b3a5cbed669}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3fceca53-9a43-40b1-bfc1-cb8c32c48980}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2d13b6ac-a6ac-43df-85ab-33ae4e312a9c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {13c656fd-ef60-4640-84bd-30f16a4fac32}, !- Handle
  Thermal Zone 20,                        !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {1c9b959a-9fa1-4b0c-8dbe-5a24392382e9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcf90548-6f47-43d0-92be-572e30cd3ce5}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 7, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa41ec8c-90b9-4ab8-87ba-0b9014b5c0ab}, !- Zone Air Inlet Port List
  {c6a483f2-f344-4b28-964f-48cfd6f59ded}, !- Zone Air Exhaust Port List
  {4ffddcda-b744-4c40-9005-8b681dad2015}, !- Zone Air Node Name
  {efcf3365-82f8-4aca-8467-a6683eda8feb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d6fdae5-85d9-41f8-864d-976aad285f25}, !- Group Rendering Name
  {34156729-47a4-438c-9bdb-a91908524c5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55fa4b9f-c0da-49c2-8989-77bc76c6f878}, !- Handle
  Node 61,                                !- Name
  {4ffddcda-b744-4c40-9005-8b681dad2015}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ffddcda-b744-4c40-9005-8b681dad2015}, !- Handle
  {48ab630c-05d6-40c2-83f4-c85ab335be83}, !- Name
  {bcf90548-6f47-43d0-92be-572e30cd3ce5}, !- Source Object
  11,                                     !- Outlet Port
  {55fa4b9f-c0da-49c2-8989-77bc76c6f878}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa41ec8c-90b9-4ab8-87ba-0b9014b5c0ab}, !- Handle
  {d2a958c7-32a1-4279-bc1e-6a3925232064}, !- Name
  {bcf90548-6f47-43d0-92be-572e30cd3ce5}, !- HVAC Component
  {d1915808-563d-4ec2-86e5-5702b43afc5d}, !- Port 1
  {02111cfb-18ef-403a-af98-5ca4af6080d1}; !- Port 2

OS:PortList,
  {c6a483f2-f344-4b28-964f-48cfd6f59ded}, !- Handle
  {925a8b9d-ea96-4df2-ae34-5fd100e57444}, !- Name
  {bcf90548-6f47-43d0-92be-572e30cd3ce5}, !- HVAC Component
  {5d928e1d-c6dc-404d-b172-c5079647aecc}; !- Port 1

OS:Sizing:Zone,
  {19ea866d-21d4-4a18-bf1d-0d004739b9e0}, !- Handle
  {bcf90548-6f47-43d0-92be-572e30cd3ce5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da299fe4-8390-48ca-8834-e45845331b84}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {bcf90548-6f47-43d0-92be-572e30cd3ce5}, !- Thermal Zone
  {0db8c2b6-51da-4280-88cc-2b5896bed83a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cf8f7569-2e72-4b9f-bbdf-b37b6ea2b05f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {21b8f4fb-181e-461e-a6b6-d98f0edac4a3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {6d6fdae5-85d9-41f8-864d-976aad285f25}, !- Handle
  Thermal Zone 21,                        !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {34156729-47a4-438c-9bdb-a91908524c5d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6fde5655-5ca2-484b-a527-51ea886bb46d}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e5ae11c-5a2f-41c2-a929-f6aceca25183}, !- Zone Air Inlet Port List
  {730d68c2-4168-4769-b801-0b8159f9563d}, !- Zone Air Exhaust Port List
  {24216cf7-c118-4a16-87c3-3ed9bdac95ef}, !- Zone Air Node Name
  {f3a486b0-3ac1-45a4-bfe5-ec1a58f5ad72}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36c165ec-a808-4859-92bd-07c952421aab}, !- Group Rendering Name
  {1d9f6824-76c3-4b09-bd72-ea917ee9edc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80a150e9-2331-4007-b452-de91a29a1917}, !- Handle
  Node 64,                                !- Name
  {24216cf7-c118-4a16-87c3-3ed9bdac95ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24216cf7-c118-4a16-87c3-3ed9bdac95ef}, !- Handle
  {de60725f-ea4d-4f5a-a9ca-75870a9cc7b7}, !- Name
  {6fde5655-5ca2-484b-a527-51ea886bb46d}, !- Source Object
  11,                                     !- Outlet Port
  {80a150e9-2331-4007-b452-de91a29a1917}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e5ae11c-5a2f-41c2-a929-f6aceca25183}, !- Handle
  {92254837-457d-4bb7-905b-96addca3a5b1}, !- Name
  {6fde5655-5ca2-484b-a527-51ea886bb46d}, !- HVAC Component
  {a59f0b12-8f08-481f-a8a8-8c47ee971322}, !- Port 1
  {4aee1149-3301-4ab6-a14a-e58df1a32f4d}; !- Port 2

OS:PortList,
  {730d68c2-4168-4769-b801-0b8159f9563d}, !- Handle
  {a287d394-efcb-476a-bc7f-e03ecc2e5198}, !- Name
  {6fde5655-5ca2-484b-a527-51ea886bb46d}, !- HVAC Component
  {c23585de-4c29-49ab-a1da-e0f02e026411}; !- Port 1

OS:Sizing:Zone,
  {4f7b9f61-464d-460e-81ff-42328cfdd6cb}, !- Handle
  {6fde5655-5ca2-484b-a527-51ea886bb46d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57dff2dd-e65b-4135-a34b-b400610bd169}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {6fde5655-5ca2-484b-a527-51ea886bb46d}, !- Thermal Zone
  {af705d26-ed1a-4938-80d0-25a2eaff78e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dd7ef20e-8d35-4a19-b84c-827d05e45565}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fd674d62-f89c-4479-9dee-be3d1e406376}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {36c165ec-a808-4859-92bd-07c952421aab}, !- Handle
  Thermal Zone 22,                        !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {1d9f6824-76c3-4b09-bd72-ea917ee9edc2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2dc2578-da96-49fe-a645-a42614a739e0}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {255cc6cf-bee8-4c19-83a7-e16552ece036}, !- Zone Air Inlet Port List
  {cd2ca922-7bd8-43d7-ad81-5d3b908f9987}, !- Zone Air Exhaust Port List
  {9e2cd076-e3dc-4489-9ca3-35fc529a54ee}, !- Zone Air Node Name
  {aeafabe4-03a7-4f58-8ba2-8c7dc69d686e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5605aecf-7f36-4673-b8d6-8d202dc373a7}, !- Group Rendering Name
  {e8ad4f4b-dba4-4e12-8009-b0a129204ddc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5bb266f-3d8b-4709-abf6-bc22ad8dbf63}, !- Handle
  Node 67,                                !- Name
  {9e2cd076-e3dc-4489-9ca3-35fc529a54ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e2cd076-e3dc-4489-9ca3-35fc529a54ee}, !- Handle
  {e322a130-1ff1-4a35-8a50-0994e8c4baea}, !- Name
  {b2dc2578-da96-49fe-a645-a42614a739e0}, !- Source Object
  11,                                     !- Outlet Port
  {c5bb266f-3d8b-4709-abf6-bc22ad8dbf63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {255cc6cf-bee8-4c19-83a7-e16552ece036}, !- Handle
  {8a426d80-5c3f-4383-8e09-71dd77b7e394}, !- Name
  {b2dc2578-da96-49fe-a645-a42614a739e0}, !- HVAC Component
  {ee2c8639-6430-440c-a1f2-d62cb557d6d6}, !- Port 1
  {0facd747-50b2-475a-91d4-9ce060ffab6a}; !- Port 2

OS:PortList,
  {cd2ca922-7bd8-43d7-ad81-5d3b908f9987}, !- Handle
  {8ce764e0-0924-484c-b5fa-fe44ee82db6a}, !- Name
  {b2dc2578-da96-49fe-a645-a42614a739e0}, !- HVAC Component
  {bbf784ca-9f7e-4f68-b5ad-a2537e0ed769}; !- Port 1

OS:Sizing:Zone,
  {075bac34-c96f-47b2-adbb-eb1c815b6542}, !- Handle
  {b2dc2578-da96-49fe-a645-a42614a739e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {836200e7-334a-46c7-97af-39252322ec80}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {b2dc2578-da96-49fe-a645-a42614a739e0}, !- Thermal Zone
  {6f9534e2-6d83-45dc-b65a-5dc5abac36b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d01f8da0-d89b-4893-be30-551875ee0d43}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {859101fc-b177-44f6-8981-d3cd3f9d13fa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {5605aecf-7f36-4673-b8d6-8d202dc373a7}, !- Handle
  Thermal Zone 23,                        !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {e8ad4f4b-dba4-4e12-8009-b0a129204ddc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a90392df-4105-48f5-8feb-e9e960fc6a76}, !- Handle
  All-ZN:BT=Space Function:ST=Conf./meet./multi-purpose:FL=Building Story 1:, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24924212-c67f-426e-90fb-bf2eeca8b1f2}, !- Zone Air Inlet Port List
  {1a415ae0-aa76-442e-a33a-a90b7b1023be}, !- Zone Air Exhaust Port List
  {d3756c0e-a0a8-4f26-8f10-eb2a265f1fa7}, !- Zone Air Node Name
  {22b36d5d-54a0-4358-ad27-adc7447a1fd1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5f711b4-1ed8-44c9-8dea-74c0b10d063c}, !- Group Rendering Name
  {6687bd8c-9f83-4b45-9f92-0adb9dd0ba81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {138ecbc0-75cd-4f38-9fa2-dbfc9cfe9d69}, !- Handle
  Node 70,                                !- Name
  {d3756c0e-a0a8-4f26-8f10-eb2a265f1fa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3756c0e-a0a8-4f26-8f10-eb2a265f1fa7}, !- Handle
  {459ebbd7-1dfc-420e-be8d-ef72252805e0}, !- Name
  {a90392df-4105-48f5-8feb-e9e960fc6a76}, !- Source Object
  11,                                     !- Outlet Port
  {138ecbc0-75cd-4f38-9fa2-dbfc9cfe9d69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24924212-c67f-426e-90fb-bf2eeca8b1f2}, !- Handle
  {2b4e841e-ca9c-44fd-b707-026ae22fb730}, !- Name
  {a90392df-4105-48f5-8feb-e9e960fc6a76}, !- HVAC Component
  {eba4c73f-b113-4be6-99db-a03489f2c8d5}; !- Port 1

OS:PortList,
  {1a415ae0-aa76-442e-a33a-a90b7b1023be}, !- Handle
  {30c3e313-54b1-4967-93fc-2c8a565d103c}, !- Name
  {a90392df-4105-48f5-8feb-e9e960fc6a76}; !- HVAC Component

OS:Sizing:Zone,
  {3235ac0d-6828-49d2-8c6b-8f32820dc5c8}, !- Handle
  {a90392df-4105-48f5-8feb-e9e960fc6a76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95899d96-c4bd-448e-bec4-78f387f82ea0}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {a90392df-4105-48f5-8feb-e9e960fc6a76}, !- Thermal Zone
  {cc6d3ce5-d410-4870-a52c-ac1bf62389fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fb7fc049-7307-491a-a00f-e0c07952810b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {d5f711b4-1ed8-44c9-8dea-74c0b10d063c}, !- Handle
  Thermal Zone 24,                        !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {6687bd8c-9f83-4b45-9f92-0adb9dd0ba81}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {f8627cb1-d6f2-4b40-86e5-c598e7070947}, !- Heating Setpoint Temperature Schedule Name
  {01772b31-9a9a-4349-bf49-0c5a390788f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d99cd30-62a0-4736-a118-36e67264404f}, !- Handle
  WLD-ZN:BT=Space Function:ST=Corr. < 2.4m wide-sch-G:FL=Building Story 3:, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faf0a322-4e89-41ed-bb7e-2be3a5690e49}, !- Zone Air Inlet Port List
  {f8386542-3f98-43f0-8e73-d917e79500bf}, !- Zone Air Exhaust Port List
  {14c67a35-e99d-4d4f-9a63-3b1d9862af95}, !- Zone Air Node Name
  {c3512215-4f10-453e-8ec3-3406dd0a050d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b4d500a-c9aa-4fd0-b544-f1c2d2898d84}, !- Group Rendering Name
  {97be2f77-92aa-4e75-8f77-61bc247f4ef5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df821d86-d3f0-4da8-ba15-2afd59324fb1}, !- Handle
  Node 73,                                !- Name
  {14c67a35-e99d-4d4f-9a63-3b1d9862af95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14c67a35-e99d-4d4f-9a63-3b1d9862af95}, !- Handle
  {7a03405b-db19-4b74-8b4d-fe87a4d0f97d}, !- Name
  {8d99cd30-62a0-4736-a118-36e67264404f}, !- Source Object
  11,                                     !- Outlet Port
  {df821d86-d3f0-4da8-ba15-2afd59324fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faf0a322-4e89-41ed-bb7e-2be3a5690e49}, !- Handle
  {09fe2032-4c15-4c9f-8918-da9ea7d8e26d}, !- Name
  {8d99cd30-62a0-4736-a118-36e67264404f}, !- HVAC Component
  {d2ae7393-ab5c-4226-a699-79f2942aef06}; !- Port 1

OS:PortList,
  {f8386542-3f98-43f0-8e73-d917e79500bf}, !- Handle
  {d29c5f3b-bcf8-46e8-bf57-affb3575f2b5}, !- Name
  {8d99cd30-62a0-4736-a118-36e67264404f}; !- HVAC Component

OS:Sizing:Zone,
  {aeb95bf9-c45e-4150-ac40-47caaf5f40ab}, !- Handle
  {8d99cd30-62a0-4736-a118-36e67264404f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05864061-2562-4b19-baeb-aa8300be9fd9}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {8d99cd30-62a0-4736-a118-36e67264404f}, !- Thermal Zone
  {5af1a787-121d-4abb-8359-066ce05aafdb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e213ace1-ccf0-4600-a0a3-cfa0c0c80945}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {8b4d500a-c9aa-4fd0-b544-f1c2d2898d84}, !- Handle
  Thermal Zone 25,                        !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {97be2f77-92aa-4e75-8f77-61bc247f4ef5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d6e1222-8ff3-42db-849b-b6426765e8bd}, !- Handle
  WLD-ZN:BT=Space Function:ST=Corr. < 2.4m wide-sch-G:FL=Building Story 1:, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5c17fb5-18a4-4781-a07a-43b6ee73f2b2}, !- Zone Air Inlet Port List
  {2e63b89c-e52a-4bb3-83a5-da420ff5c8fa}, !- Zone Air Exhaust Port List
  {3d083313-91f1-4a85-9676-80fd369e4d86}, !- Zone Air Node Name
  {7b1c5530-f97f-4f95-a5f5-68d74adf3a72}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c38bc7c-5379-425d-a590-f505e3b2cfdd}, !- Group Rendering Name
  {1da80931-809a-46ac-8305-661d00f98e83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1046066e-27c1-4ece-bd11-85e388ac6942}, !- Handle
  Node 76,                                !- Name
  {3d083313-91f1-4a85-9676-80fd369e4d86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d083313-91f1-4a85-9676-80fd369e4d86}, !- Handle
  {6fb39267-ed31-4ea0-9115-23ea1456bf75}, !- Name
  {0d6e1222-8ff3-42db-849b-b6426765e8bd}, !- Source Object
  11,                                     !- Outlet Port
  {1046066e-27c1-4ece-bd11-85e388ac6942}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5c17fb5-18a4-4781-a07a-43b6ee73f2b2}, !- Handle
  {7d772a6d-4896-4a7f-aa6c-ab742032356e}, !- Name
  {0d6e1222-8ff3-42db-849b-b6426765e8bd}, !- HVAC Component
  {81a85a1f-5421-4ac5-afae-521bfd882c70}; !- Port 1

OS:PortList,
  {2e63b89c-e52a-4bb3-83a5-da420ff5c8fa}, !- Handle
  {f9ed3418-545d-475e-a907-76c7f8276d4b}, !- Name
  {0d6e1222-8ff3-42db-849b-b6426765e8bd}; !- HVAC Component

OS:Sizing:Zone,
  {ceb1410b-7c68-440b-9616-12b76f99c4f9}, !- Handle
  {0d6e1222-8ff3-42db-849b-b6426765e8bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d166da11-df97-4e34-9d74-13a11423378f}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {0d6e1222-8ff3-42db-849b-b6426765e8bd}, !- Thermal Zone
  {0cb10db9-e859-4164-9724-5a2ddc60b842}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2c41c81b-3933-4acb-bb8c-a2467c7bb90e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {8c38bc7c-5379-425d-a590-f505e3b2cfdd}, !- Handle
  Thermal Zone 26,                        !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {1da80931-809a-46ac-8305-661d00f98e83}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1eeb79d0-3596-454e-b0db-7709bc1542dc}, !- Handle
  WLD-ZN:BT=Space Function:ST=Corr. < 2.4m wide-sch-G:FL=Building Story 2:, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b7ef726-495c-4b31-9627-a3e90a038d5a}, !- Zone Air Inlet Port List
  {8fe892a0-8f12-4fc6-81cb-c517447505e2}, !- Zone Air Exhaust Port List
  {d724f25f-8603-4c7c-860b-4f7d4391b2df}, !- Zone Air Node Name
  {444b0dc3-9485-42e1-a9d0-a65c5e71cee6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9df63e1c-fe3e-4e1d-bf23-a1c2f8c0a657}, !- Group Rendering Name
  {3abe8a70-baec-495c-b849-be3901667719}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02103319-770e-4ee3-9847-fb8cd7e5c339}, !- Handle
  Node 79,                                !- Name
  {d724f25f-8603-4c7c-860b-4f7d4391b2df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d724f25f-8603-4c7c-860b-4f7d4391b2df}, !- Handle
  {bada2672-f73b-4f51-b370-bc9ff750b6fd}, !- Name
  {1eeb79d0-3596-454e-b0db-7709bc1542dc}, !- Source Object
  11,                                     !- Outlet Port
  {02103319-770e-4ee3-9847-fb8cd7e5c339}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b7ef726-495c-4b31-9627-a3e90a038d5a}, !- Handle
  {70374a1e-fb75-4a02-8246-a0ae5d413d2b}, !- Name
  {1eeb79d0-3596-454e-b0db-7709bc1542dc}, !- HVAC Component
  {762208c2-fb64-4496-8091-b42d9cdff98c}; !- Port 1

OS:PortList,
  {8fe892a0-8f12-4fc6-81cb-c517447505e2}, !- Handle
  {8e6dc226-b317-4f8f-be7e-47e1b59f97aa}, !- Name
  {1eeb79d0-3596-454e-b0db-7709bc1542dc}; !- HVAC Component

OS:Sizing:Zone,
  {3b9a9ec4-006c-461e-a47d-086e1f172a73}, !- Handle
  {1eeb79d0-3596-454e-b0db-7709bc1542dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {816f1985-e903-4a56-897e-12b89c8fd504}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {1eeb79d0-3596-454e-b0db-7709bc1542dc}, !- Thermal Zone
  {b04b79d9-a9c0-4db2-a019-c019142022c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29305745-c318-4663-89d0-263d3eb8390c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {9df63e1c-fe3e-4e1d-bf23-a1c2f8c0a657}, !- Handle
  Thermal Zone 27,                        !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {3abe8a70-baec-495c-b849-be3901667719}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {88c0fbdf-471e-4c7c-aaf3-84ef2c0dc723}, !- Heating Setpoint Temperature Schedule Name
  {34bb74e6-fa46-4e05-8138-319655fbcd1d}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {a45fbeda-0ad3-4dd1-b410-53ae25332823}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cc573705-83fe-4529-990c-3664463a38a0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5376734d-aebc-4009-897c-112796e6d9f6}, !- Plant Side Inlet Node Name
  {e4ebb29c-78f9-41d9-accd-92f1c8fa357d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b4d0dbf6-5687-495e-97de-b44a3df42cb9}, !- Demand Side Inlet Node Name
  {0e31a68b-be60-4f5c-90d3-85c74bf38bdb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {68e81759-6eed-470e-9461-41dff3c48489}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Demand Mixer Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Demand Splitter Name
  {fb74080e-c0e8-4437-8a61-16b1a396bf9d}, !- Supply Mixer Name
  {ed10d3e8-5718-4e37-97f3-725b1b3fbb7a}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f2b18976-5ce6-4fde-adf7-35b9fb8136a0}, !- Handle
  {a45fbeda-0ad3-4dd1-b410-53ae25332823}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {c744833c-9a5a-4145-b000-c2c603917109}, !- Handle
  Node 2,                                 !- Name
  {5376734d-aebc-4009-897c-112796e6d9f6}, !- Inlet Port
  {9aa23f69-aea9-42ab-8d49-21d9a3e7a473}; !- Outlet Port

OS:Node,
  {cc573705-83fe-4529-990c-3664463a38a0}, !- Handle
  Node 3,                                 !- Name
  {6907f378-96e0-449b-9440-e4f5f0fef27d}, !- Inlet Port
  {e4ebb29c-78f9-41d9-accd-92f1c8fa357d}; !- Outlet Port

OS:Node,
  {b7267ae5-1a01-4f57-af5f-2247a94fb49a}, !- Handle
  Node 5,                                 !- Name
  {978bdb17-4ede-4c28-a03a-8e0356d4fcf5}, !- Inlet Port
  {cb1858a8-832a-4dc4-8e99-545f27a1ddc3}; !- Outlet Port

OS:Connector:Mixer,
  {fb74080e-c0e8-4437-8a61-16b1a396bf9d}, !- Handle
  Connector Mixer 1,                      !- Name
  {234164dd-016f-4573-bc56-d565d166deaf}, !- Outlet Branch Name
  {1cb6cd3e-0d79-4ba5-aadd-5cb7ff2b6d3f}, !- Inlet Branch Name 1
  {db2a329b-7da9-4581-a315-9a19948e090a}, !- Inlet Branch Name 2
  {ccd5e79a-879f-4d0c-8f10-b41d7e9d770d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ed10d3e8-5718-4e37-97f3-725b1b3fbb7a}, !- Handle
  Connector Splitter 1,                   !- Name
  {4251553f-6ad0-42b5-b066-ad8af793da7d}, !- Inlet Branch Name
  {978bdb17-4ede-4c28-a03a-8e0356d4fcf5}, !- Outlet Branch Name 1
  {b9a5c19f-9e2f-4de1-8b5a-90ab9bb619ac}, !- Outlet Branch Name 2
  {6c95f96a-765e-4c08-a39b-fb8f4184968b}; !- Outlet Branch Name 3

OS:Connection,
  {5376734d-aebc-4009-897c-112796e6d9f6}, !- Handle
  {b9c99b7a-af3a-4594-874c-097ad96e7e5a}, !- Name
  {a45fbeda-0ad3-4dd1-b410-53ae25332823}, !- Source Object
  14,                                     !- Outlet Port
  {c744833c-9a5a-4145-b000-c2c603917109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978bdb17-4ede-4c28-a03a-8e0356d4fcf5}, !- Handle
  {e6204008-d992-4896-ab4f-0453b6f78ef6}, !- Name
  {ed10d3e8-5718-4e37-97f3-725b1b3fbb7a}, !- Source Object
  3,                                      !- Outlet Port
  {b7267ae5-1a01-4f57-af5f-2247a94fb49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ebb29c-78f9-41d9-accd-92f1c8fa357d}, !- Handle
  {dbdd4639-878d-4e6b-9381-48276c6f09ff}, !- Name
  {cc573705-83fe-4529-990c-3664463a38a0}, !- Source Object
  3,                                      !- Outlet Port
  {a45fbeda-0ad3-4dd1-b410-53ae25332823}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {44292de8-1e3e-4d6b-8b14-fa8bfa3a4d38}, !- Handle
  Node 6,                                 !- Name
  {b4d0dbf6-5687-495e-97de-b44a3df42cb9}, !- Inlet Port
  {68427071-e495-4eca-9753-73d848c59ee9}; !- Outlet Port

OS:Node,
  {7d552841-6630-45af-bcc3-c27243cb1e3f}, !- Handle
  Node 8,                                 !- Name
  {5480db63-1279-45da-8d9b-bd0b4149cb49}, !- Inlet Port
  {0e31a68b-be60-4f5c-90d3-85c74bf38bdb}; !- Outlet Port

OS:Node,
  {96418fc3-7555-419a-a034-c64415728869}, !- Handle
  Node 9,                                 !- Name
  {09816235-27d0-476e-a8a9-f95b04b868f2}, !- Inlet Port
  {e62130f6-1f57-43ce-b5a0-fe1fe49960fc}; !- Outlet Port

OS:Connector:Mixer,
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Handle
  Connector Mixer 2,                      !- Name
  {5480db63-1279-45da-8d9b-bd0b4149cb49}, !- Outlet Branch Name
  {a257876d-df00-4b32-96f3-9dad8bb3ed14}, !- Inlet Branch Name 1
  {89aad64c-455c-4f95-b025-1d8a643319a3}, !- Inlet Branch Name 2
  {a970f392-4620-4953-924a-68a0eaa02dc3}, !- Inlet Branch Name 3
  {dbfc7985-e9a4-4bbf-ba11-1ab82e8e661f}, !- Inlet Branch Name 4
  {b05804f4-87bf-48f6-912a-e1f9950e2747}, !- Inlet Branch Name 5
  {6290367a-f4a9-4b73-a661-9f94588a0c4c}, !- Inlet Branch Name 6
  {f3688847-15e6-4c26-952b-496508f13468}, !- Inlet Branch Name 7
  {102ca742-4cfd-473a-a8ee-436b185ae0c5}, !- Inlet Branch Name 8
  {1499f184-e38f-4708-a235-3cc13d6501c1}, !- Inlet Branch Name 9
  {1d02fb43-da34-43ee-9d92-cc5f2a876833}, !- Inlet Branch Name 10
  {1da8cb5a-f930-44dc-986a-97afc1048806}, !- Inlet Branch Name 11
  {cff09b38-ab83-4e1c-b4c8-db5febf8dab9}, !- Inlet Branch Name 12
  {ca604c3c-6f4a-47fb-bcb7-cd0eeb395aa3}, !- Inlet Branch Name 13
  {cf20736b-e1dd-413e-b65f-64f713d0ac6c}, !- Inlet Branch Name 14
  {8404b978-6715-4f3f-b4ad-d022058ca146}, !- Inlet Branch Name 15
  {cb2c4cf4-8dbb-4c42-9bdb-456bd1dc5baf}, !- Inlet Branch Name 16
  {73bb426c-4a71-4411-8ce2-998cc3c41d42}, !- Inlet Branch Name 17
  {36038a24-db8b-49ed-b62d-1ef5e21b2f78}, !- Inlet Branch Name 18
  {d51ea67d-b47b-45f3-858b-06b4014886dd}, !- Inlet Branch Name 19
  {24982bbf-ee71-4629-b6e7-52030226a3c1}, !- Inlet Branch Name 20
  {9f85b312-ac17-4d8e-b3ba-0f94e0fca413}, !- Inlet Branch Name 21
  {4fc49104-3956-41f6-addc-396676b0d213}, !- Inlet Branch Name 22
  {8af37535-db62-4d18-8e70-d93de900d81c}, !- Inlet Branch Name 23
  {789b4555-be30-4dc2-a594-fec34092bf66}, !- Inlet Branch Name 24
  {99933688-406e-4242-8fa5-a463c4f166fc}, !- Inlet Branch Name 25
  {5e47ac67-e903-44c9-8e1f-b5c843c477a5}, !- Inlet Branch Name 26
  {d41f1f33-b3fb-4d66-a25d-ceab5adf4994}, !- Inlet Branch Name 27
  {98bebf9d-78f3-4ca5-9655-48ed286c9b48}, !- Inlet Branch Name 28
  {57fd7d97-b034-47f9-aa9b-2b2c6ecff52e}, !- Inlet Branch Name 29
  {e3681626-be57-4879-af28-636cf81aa8a9}, !- Inlet Branch Name 30
  {878d5939-0b9f-4ae8-8bdc-e836edc0e19b}, !- Inlet Branch Name 31
  {b5acf471-4536-4e4b-ba74-881210d61240}, !- Inlet Branch Name 32
  {ada558ae-4072-45a4-bcf3-e0a427433f55}, !- Inlet Branch Name 33
  {d38809a9-22b1-4606-ba8d-4aafd745a1d5}, !- Inlet Branch Name 34
  {aae35cce-4920-4fb4-83a1-fb439e8ae294}, !- Inlet Branch Name 35
  {d404810b-770e-4bdd-b80d-c60e81ec2f55}, !- Inlet Branch Name 36
  {d83579b8-0e10-4206-b1fe-8a904e444148}, !- Inlet Branch Name 37
  {ad045753-5514-48f6-87b3-246a46956cbc}, !- Inlet Branch Name 38
  {04920e14-743f-4583-859d-b1991f427324}, !- Inlet Branch Name 39
  {100c668b-783a-4bd6-b8bb-9a0e2b960b95}, !- Inlet Branch Name 40
  {6cb0b5f1-bda7-4b7a-ba4d-f22fc4594d30}, !- Inlet Branch Name 41
  {0d4fe577-0ab8-48c6-858c-ed92da45bbf7}, !- Inlet Branch Name 42
  {6a904a77-0100-49b7-93e4-ce5c087b65a2}, !- Inlet Branch Name 43
  {68e8f669-7a0a-4483-a3b6-28dda231673b}, !- Inlet Branch Name 44
  {5bee336c-6290-441e-845f-4f8f2bf76b62}, !- Inlet Branch Name 45
  {db09ba16-7ad5-4532-aedf-c7b7f9c9b144}, !- Inlet Branch Name 46
  {6e72b7c2-dc18-46be-9fe8-db8211a66a3c}, !- Inlet Branch Name 47
  {4816270d-6f6b-4d4f-ace7-1b0bce8cb098}, !- Inlet Branch Name 48
  {9a673fb9-dc2d-4cac-9eb0-c3e8e4ccca27}, !- Inlet Branch Name 49
  {b44ab3ec-ea3a-40e3-bcf2-0a3f1cb9f836}; !- Inlet Branch Name 50

OS:Connector:Splitter,
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Handle
  Connector Splitter 2,                   !- Name
  {68427071-e495-4eca-9753-73d848c59ee9}, !- Inlet Branch Name
  {09816235-27d0-476e-a8a9-f95b04b868f2}, !- Outlet Branch Name 1
  {1b392c73-9af8-4c41-9488-9ea0e0389578}, !- Outlet Branch Name 2
  {dd307746-bb2c-48fe-8797-28a03c449de0}, !- Outlet Branch Name 3
  {7d5d891a-795c-4bb7-961f-ea367eb51c8b}, !- Outlet Branch Name 4
  {16e78684-6f69-4b2d-9753-7e418b125ab9}, !- Outlet Branch Name 5
  {f2c62442-55ba-499a-93ea-39a1571f8268}, !- Outlet Branch Name 6
  {3cd9301c-ef42-488d-a2b4-b7c38248a690}, !- Outlet Branch Name 7
  {0108814e-a03a-440b-a86a-a369e66033ef}, !- Outlet Branch Name 8
  {d9379553-2063-48f6-b27d-cfb25e26736b}, !- Outlet Branch Name 9
  {85654309-742b-45ab-90f4-17aaa6cb6501}, !- Outlet Branch Name 10
  {1d46e455-54e0-4497-aec3-e90f0423f645}, !- Outlet Branch Name 11
  {938c19cc-1907-4b12-b29a-5260b54cf1c2}, !- Outlet Branch Name 12
  {90f273ba-4b07-4812-80ed-05067e8206ea}, !- Outlet Branch Name 13
  {e74d2d38-238a-4406-9035-daf958c7a8ff}, !- Outlet Branch Name 14
  {c0fb2350-756c-43b9-ba0c-037603192f22}, !- Outlet Branch Name 15
  {857971d4-59d2-45b9-a856-019d2ce5ad94}, !- Outlet Branch Name 16
  {43461307-8b6a-4279-a662-3a2c5f6b900b}, !- Outlet Branch Name 17
  {449cc7ef-3eb3-4a1a-b01f-3e4b9a45753a}, !- Outlet Branch Name 18
  {3b154f1c-7d9a-49fe-ac9f-55f15175fada}, !- Outlet Branch Name 19
  {37f00424-17c0-4d2d-a9fb-3c81fa46a53a}, !- Outlet Branch Name 20
  {4e49c11b-db93-45ab-a84d-11f608ad997c}, !- Outlet Branch Name 21
  {01fd54dd-e93e-4313-8a78-dec71e0e65d5}, !- Outlet Branch Name 22
  {f1800124-74fb-4949-93ca-453669c6d279}, !- Outlet Branch Name 23
  {87f889f6-3f7f-42d3-8c0b-8e066fcc22df}, !- Outlet Branch Name 24
  {7f0dd509-0365-4939-8cc4-07bdd707d07c}, !- Outlet Branch Name 25
  {bb3ce292-9cf2-4a25-a9ac-cee60624b543}, !- Outlet Branch Name 26
  {6a99abba-4425-489f-bd53-ed9e48ac7ed9}, !- Outlet Branch Name 27
  {4954f108-1402-477e-a656-8bca8c33fb88}, !- Outlet Branch Name 28
  {c3c67e07-a9b8-4745-a911-67caf1caed4d}, !- Outlet Branch Name 29
  {12517cef-f3e0-4441-aed3-88d0502bf089}, !- Outlet Branch Name 30
  {7eb5047b-b45c-4834-9004-00f3386fc424}, !- Outlet Branch Name 31
  {56401ab8-0228-4ae4-80a9-4db9c69418ed}, !- Outlet Branch Name 32
  {e6b131ae-ebe5-4059-a095-f32511efd318}, !- Outlet Branch Name 33
  {218aa4a8-9e2f-47d1-bb82-69781f3d2b3e}, !- Outlet Branch Name 34
  {b9b056cd-e0d3-468c-8477-cba4a45d1ecc}, !- Outlet Branch Name 35
  {0dee961e-a706-44bf-a186-52c785b85e91}, !- Outlet Branch Name 36
  {081e2195-b5e0-4be6-99e5-a51edd66513d}, !- Outlet Branch Name 37
  {87b2cfd7-ce29-4556-b8ed-4b3558bad74e}, !- Outlet Branch Name 38
  {99ea511d-417b-470c-b0c8-45f9ebdc8ca4}, !- Outlet Branch Name 39
  {cda1d4c1-67f7-4cdc-a62f-91bfb17c1ab0}, !- Outlet Branch Name 40
  {bd9a3731-f342-4a16-a38b-1e07c531409e}, !- Outlet Branch Name 41
  {9d4d0099-2df5-4789-83c8-b7f50de25699}, !- Outlet Branch Name 42
  {8dab2348-4b66-4a2d-bad6-255e8a48e75e}, !- Outlet Branch Name 43
  {583e1e12-b5a7-4da7-b1a5-f3b4726d0f2e}, !- Outlet Branch Name 44
  {84fabb43-8930-4fcc-bb34-f87071f54404}, !- Outlet Branch Name 45
  {fe314e8b-d813-4933-884b-06cfb48038dd}, !- Outlet Branch Name 46
  {76a0c7ac-1442-4d23-9649-acb27efedfc9}, !- Outlet Branch Name 47
  {a87778e9-1ed3-4f5b-966f-cae3acfafb54}, !- Outlet Branch Name 48
  {ade6b0c2-f915-46ac-aae3-f4736fb179ea}, !- Outlet Branch Name 49
  {d72bed0b-09cb-4bd5-9b1f-5155edff41ac}; !- Outlet Branch Name 50

OS:Connection,
  {b4d0dbf6-5687-495e-97de-b44a3df42cb9}, !- Handle
  {09f3c38a-f112-4d6c-9eae-9e54e6cb79f9}, !- Name
  {a45fbeda-0ad3-4dd1-b410-53ae25332823}, !- Source Object
  17,                                     !- Outlet Port
  {44292de8-1e3e-4d6b-8b14-fa8bfa3a4d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68427071-e495-4eca-9753-73d848c59ee9}, !- Handle
  {854c5579-66a6-4294-b52c-b77a540bb12f}, !- Name
  {44292de8-1e3e-4d6b-8b14-fa8bfa3a4d38}, !- Source Object
  3,                                      !- Outlet Port
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09816235-27d0-476e-a8a9-f95b04b868f2}, !- Handle
  {1f95d1c4-7c8a-4d01-b853-de9196b4eb0b}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  3,                                      !- Outlet Port
  {96418fc3-7555-419a-a034-c64415728869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5480db63-1279-45da-8d9b-bd0b4149cb49}, !- Handle
  {7e6bbe50-cd6b-4cd6-a125-2415b9bba397}, !- Name
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Source Object
  2,                                      !- Outlet Port
  {7d552841-6630-45af-bcc3-c27243cb1e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e31a68b-be60-4f5c-90d3-85c74bf38bdb}, !- Handle
  {0379ac01-79cc-4616-b0bd-5abb0d99d128}, !- Name
  {7d552841-6630-45af-bcc3-c27243cb1e3f}, !- Source Object
  3,                                      !- Outlet Port
  {a45fbeda-0ad3-4dd1-b410-53ae25332823}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {68e81759-6eed-470e-9461-41dff3c48489}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {e1450840-b309-47ed-aa11-e29ee22dfc0b}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {9aa23f69-aea9-42ab-8d49-21d9a3e7a473}, !- Inlet Node Name
  {3cbd2c4e-6b02-4420-acf0-8247f9f8fc40}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {0ce7a403-1495-40e6-817e-19a0947da995}, !- Handle
  Primary Boiler,                         !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {cb1858a8-832a-4dc4-8e99-545f27a1ddc3}, !- Boiler Water Inlet Node Name
  {7c1279c0-fc42-4b6f-9d07-4e8d7a818314}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {49eaaf88-8775-424b-8a93-9e4c09e140b0}, !- Handle
  Secondary Boiler,                       !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {3329904c-c36b-4f0a-b342-e3ff38e44511}, !- Boiler Water Inlet Node Name
  {cf8e644f-6380-456b-a745-e5d2600fa0bf}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {56baf835-1d8e-4aca-94c4-a3423e60ec53}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a8d5012e-c01c-466d-8972-bfa15da62521}, !- Inlet Node Name
  {9310d08a-1bc1-4219-a9af-e7ca02510465}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a5d651e9-e86e-4330-9b18-84642bf2cbcb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {efed16b0-2a14-4fdb-a126-7df10afd6610}, !- Inlet Node Name
  {6907f378-96e0-449b-9440-e4f5f0fef27d}; !- Outlet Node Name

OS:Node,
  {47ee98db-8cae-4c80-b167-e4ec8b01548a}, !- Handle
  Node 11,                                !- Name
  {3cbd2c4e-6b02-4420-acf0-8247f9f8fc40}, !- Inlet Port
  {4251553f-6ad0-42b5-b066-ad8af793da7d}; !- Outlet Port

OS:Connection,
  {9aa23f69-aea9-42ab-8d49-21d9a3e7a473}, !- Handle
  {bad666e3-09a0-4ed9-8dcd-3761bb18c35d}, !- Name
  {c744833c-9a5a-4145-b000-c2c603917109}, !- Source Object
  3,                                      !- Outlet Port
  {e1450840-b309-47ed-aa11-e29ee22dfc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbd2c4e-6b02-4420-acf0-8247f9f8fc40}, !- Handle
  {5231cee9-412e-435b-9538-d953243e6b61}, !- Name
  {e1450840-b309-47ed-aa11-e29ee22dfc0b}, !- Source Object
  3,                                      !- Outlet Port
  {47ee98db-8cae-4c80-b167-e4ec8b01548a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4251553f-6ad0-42b5-b066-ad8af793da7d}, !- Handle
  {9ee6c0dc-9fe5-43d8-8e60-96697dd67d6f}, !- Name
  {47ee98db-8cae-4c80-b167-e4ec8b01548a}, !- Source Object
  3,                                      !- Outlet Port
  {ed10d3e8-5718-4e37-97f3-725b1b3fbb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36909ce6-90a6-4548-b983-57f5b9fceed3}, !- Handle
  Node 12,                                !- Name
  {7c1279c0-fc42-4b6f-9d07-4e8d7a818314}, !- Inlet Port
  {1cb6cd3e-0d79-4ba5-aadd-5cb7ff2b6d3f}; !- Outlet Port

OS:Connection,
  {cb1858a8-832a-4dc4-8e99-545f27a1ddc3}, !- Handle
  {b8aea2fc-1b3c-4011-a26b-a12ac78e9b7e}, !- Name
  {b7267ae5-1a01-4f57-af5f-2247a94fb49a}, !- Source Object
  3,                                      !- Outlet Port
  {0ce7a403-1495-40e6-817e-19a0947da995}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7c1279c0-fc42-4b6f-9d07-4e8d7a818314}, !- Handle
  {f6b6fd15-67e5-43cb-9f36-7997aca0d6a0}, !- Name
  {0ce7a403-1495-40e6-817e-19a0947da995}, !- Source Object
  13,                                     !- Outlet Port
  {36909ce6-90a6-4548-b983-57f5b9fceed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb6cd3e-0d79-4ba5-aadd-5cb7ff2b6d3f}, !- Handle
  {d662ca26-4bea-4e7b-9185-896fca76a96c}, !- Name
  {36909ce6-90a6-4548-b983-57f5b9fceed3}, !- Source Object
  3,                                      !- Outlet Port
  {fb74080e-c0e8-4437-8a61-16b1a396bf9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40b2d18e-cddd-46d9-a959-2e0790224966}, !- Handle
  Node 14,                                !- Name
  {b9a5c19f-9e2f-4de1-8b5a-90ab9bb619ac}, !- Inlet Port
  {3329904c-c36b-4f0a-b342-e3ff38e44511}; !- Outlet Port

OS:Connection,
  {b9a5c19f-9e2f-4de1-8b5a-90ab9bb619ac}, !- Handle
  {4af2d710-35f6-46ba-a23b-a06d639ec45d}, !- Name
  {ed10d3e8-5718-4e37-97f3-725b1b3fbb7a}, !- Source Object
  4,                                      !- Outlet Port
  {40b2d18e-cddd-46d9-a959-2e0790224966}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee8100b6-15da-4da3-a569-2c030c2a963a}, !- Handle
  Node 15,                                !- Name
  {cf8e644f-6380-456b-a745-e5d2600fa0bf}, !- Inlet Port
  {db2a329b-7da9-4581-a315-9a19948e090a}; !- Outlet Port

OS:Connection,
  {3329904c-c36b-4f0a-b342-e3ff38e44511}, !- Handle
  {5a97afd3-0e3d-4b9c-82b4-78d8febce925}, !- Name
  {40b2d18e-cddd-46d9-a959-2e0790224966}, !- Source Object
  3,                                      !- Outlet Port
  {49eaaf88-8775-424b-8a93-9e4c09e140b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cf8e644f-6380-456b-a745-e5d2600fa0bf}, !- Handle
  {d10aadd0-ecb5-4041-b99c-c5105a558300}, !- Name
  {49eaaf88-8775-424b-8a93-9e4c09e140b0}, !- Source Object
  13,                                     !- Outlet Port
  {ee8100b6-15da-4da3-a569-2c030c2a963a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2a329b-7da9-4581-a315-9a19948e090a}, !- Handle
  {49ab7611-2b24-484c-a997-13c13aee36c7}, !- Name
  {ee8100b6-15da-4da3-a569-2c030c2a963a}, !- Source Object
  3,                                      !- Outlet Port
  {fb74080e-c0e8-4437-8a61-16b1a396bf9d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b4015448-6b68-4c5c-8e13-bd34f14608b0}, !- Handle
  Node 17,                                !- Name
  {6c95f96a-765e-4c08-a39b-fb8f4184968b}, !- Inlet Port
  {a8d5012e-c01c-466d-8972-bfa15da62521}; !- Outlet Port

OS:Connection,
  {6c95f96a-765e-4c08-a39b-fb8f4184968b}, !- Handle
  {ef6f1ff4-026a-451d-838e-5392a5015266}, !- Name
  {ed10d3e8-5718-4e37-97f3-725b1b3fbb7a}, !- Source Object
  5,                                      !- Outlet Port
  {b4015448-6b68-4c5c-8e13-bd34f14608b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bd85177-d003-438b-a5fa-2a521267530d}, !- Handle
  Node 18,                                !- Name
  {9310d08a-1bc1-4219-a9af-e7ca02510465}, !- Inlet Port
  {ccd5e79a-879f-4d0c-8f10-b41d7e9d770d}; !- Outlet Port

OS:Connection,
  {a8d5012e-c01c-466d-8972-bfa15da62521}, !- Handle
  {5983e653-9ef5-4d11-bb25-3088566bcc2a}, !- Name
  {b4015448-6b68-4c5c-8e13-bd34f14608b0}, !- Source Object
  3,                                      !- Outlet Port
  {56baf835-1d8e-4aca-94c4-a3423e60ec53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9310d08a-1bc1-4219-a9af-e7ca02510465}, !- Handle
  {8ab0e612-46d5-443d-810e-5750ef8e120d}, !- Name
  {56baf835-1d8e-4aca-94c4-a3423e60ec53}, !- Source Object
  3,                                      !- Outlet Port
  {1bd85177-d003-438b-a5fa-2a521267530d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd5e79a-879f-4d0c-8f10-b41d7e9d770d}, !- Handle
  {fac452d7-7427-4530-bfd7-7c26e27d19ca}, !- Name
  {1bd85177-d003-438b-a5fa-2a521267530d}, !- Source Object
  3,                                      !- Outlet Port
  {fb74080e-c0e8-4437-8a61-16b1a396bf9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b5860be0-9a39-458c-8695-3c42a0fadda7}, !- Handle
  Node 20,                                !- Name
  {234164dd-016f-4573-bc56-d565d166deaf}, !- Inlet Port
  {efed16b0-2a14-4fdb-a126-7df10afd6610}; !- Outlet Port

OS:Connection,
  {234164dd-016f-4573-bc56-d565d166deaf}, !- Handle
  {112ad3ba-29e7-403e-9fc4-64fa2caa4913}, !- Name
  {fb74080e-c0e8-4437-8a61-16b1a396bf9d}, !- Source Object
  2,                                      !- Outlet Port
  {b5860be0-9a39-458c-8695-3c42a0fadda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efed16b0-2a14-4fdb-a126-7df10afd6610}, !- Handle
  {a8b2b9fd-e7b4-4d8e-a8e9-c449179e47c8}, !- Name
  {b5860be0-9a39-458c-8695-3c42a0fadda7}, !- Source Object
  3,                                      !- Outlet Port
  {a5d651e9-e86e-4330-9b18-84642bf2cbcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6907f378-96e0-449b-9440-e4f5f0fef27d}, !- Handle
  {a0623022-3045-4223-8283-48c4c8f05533}, !- Name
  {a5d651e9-e86e-4330-9b18-84642bf2cbcb}, !- Source Object
  3,                                      !- Outlet Port
  {cc573705-83fe-4529-990c-3664463a38a0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {0b19cade-624e-47f5-b4f4-f5ec34cb0144}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {cc573705-83fe-4529-990c-3664463a38a0}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {5c77dfdc-9976-4bdd-957f-464095b60b61}, !- Handle
  Sys_1_Make-up air unit,                 !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {54292270-cf1b-489d-b0c2-c51217d03f7c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e231a831-d24b-4083-81fb-6a9fb6a0b75e}, !- Supply Side Inlet Node Name
  {1a25c079-8c65-401a-a0f7-ff6b8d6cc9b1}, !- Demand Side Outlet Node Name
  {4806e0bf-5f53-40ca-82cc-be145b0fb7fa}, !- Demand Side Inlet Node A
  {5917a0f3-5650-40be-b30a-934da2c0ebfd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa3632d8-5580-4cda-aae0-701422b4e2cc}, !- Demand Mixer Name
  {ed6fa841-1633-478e-853a-b4e746ee3888}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {636f3a02-048b-49ab-b66a-9f25a5194eda}, !- Handle
  Node 21,                                !- Name
  {e231a831-d24b-4083-81fb-6a9fb6a0b75e}, !- Inlet Port
  {842410de-11ce-4c93-ae9f-d7106d0977c5}; !- Outlet Port

OS:Node,
  {940a1a95-51b5-453c-9845-2e9794ce0dbe}, !- Handle
  Node 23,                                !- Name
  {7fc239a4-01b0-406d-85ff-9cc34ab3ec6c}, !- Inlet Port
  {5917a0f3-5650-40be-b30a-934da2c0ebfd}; !- Outlet Port

OS:Connection,
  {e231a831-d24b-4083-81fb-6a9fb6a0b75e}, !- Handle
  {b12a935b-aa88-44b0-80fd-276f66e0aeac}, !- Name
  {5c77dfdc-9976-4bdd-957f-464095b60b61}, !- Source Object
  8,                                      !- Outlet Port
  {636f3a02-048b-49ab-b66a-9f25a5194eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5917a0f3-5650-40be-b30a-934da2c0ebfd}, !- Handle
  {8ed19a71-802e-48cb-bf44-37fd40e2b709}, !- Name
  {940a1a95-51b5-453c-9845-2e9794ce0dbe}, !- Source Object
  3,                                      !- Outlet Port
  {5c77dfdc-9976-4bdd-957f-464095b60b61}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {016ee1e3-a689-49f4-b526-79e71c116787}, !- Handle
  Node 24,                                !- Name
  {4806e0bf-5f53-40ca-82cc-be145b0fb7fa}, !- Inlet Port
  {33543d2b-7fd0-420e-8d70-4cde9196dba5}; !- Outlet Port

OS:Node,
  {7ab788e1-fb74-4406-b0c3-3419504fa451}, !- Handle
  Node 26,                                !- Name
  {a4630a9b-a13f-4257-8fc6-75056fa53691}, !- Inlet Port
  {1a25c079-8c65-401a-a0f7-ff6b8d6cc9b1}; !- Outlet Port

OS:Node,
  {9f063669-2eb1-43e9-ba65-73d5b8ca2000}, !- Handle
  Node 27,                                !- Name
  {33f79447-95c3-4691-8eb2-09e1630edae6}, !- Inlet Port
  {95dc580d-7ca1-410a-90ca-a5c86ec7f9bf}; !- Outlet Port

OS:Connection,
  {4806e0bf-5f53-40ca-82cc-be145b0fb7fa}, !- Handle
  {29d3e6f6-3a82-4320-bfb1-c08516fef1cb}, !- Name
  {5c77dfdc-9976-4bdd-957f-464095b60b61}, !- Source Object
  10,                                     !- Outlet Port
  {016ee1e3-a689-49f4-b526-79e71c116787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a25c079-8c65-401a-a0f7-ff6b8d6cc9b1}, !- Handle
  {71f89fa6-60f7-44b3-98ff-0d8e91f20573}, !- Name
  {7ab788e1-fb74-4406-b0c3-3419504fa451}, !- Source Object
  3,                                      !- Outlet Port
  {5c77dfdc-9976-4bdd-957f-464095b60b61}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed6fa841-1633-478e-853a-b4e746ee3888}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {33543d2b-7fd0-420e-8d70-4cde9196dba5}, !- Inlet Node Name
  {4264a210-7ce3-43c6-932e-12db53d30214}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa3632d8-5580-4cda-aae0-701422b4e2cc}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a4630a9b-a13f-4257-8fc6-75056fa53691}, !- Outlet Node Name
  {e75f6c8f-bf55-420c-995c-a889784fc44a}; !- Inlet Node Name 1

OS:Connection,
  {33543d2b-7fd0-420e-8d70-4cde9196dba5}, !- Handle
  {c101b268-97fc-4868-96e1-621e150697e7}, !- Name
  {016ee1e3-a689-49f4-b526-79e71c116787}, !- Source Object
  3,                                      !- Outlet Port
  {ed6fa841-1633-478e-853a-b4e746ee3888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4630a9b-a13f-4257-8fc6-75056fa53691}, !- Handle
  {576e1ac4-243a-4f43-a413-8923b7f7a0a8}, !- Name
  {aa3632d8-5580-4cda-aae0-701422b4e2cc}, !- Source Object
  2,                                      !- Outlet Port
  {7ab788e1-fb74-4406-b0c3-3419504fa451}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5a6c980-a390-4a11-8ace-670aa7c938dd}, !- Handle
  {5c77dfdc-9976-4bdd-957f-464095b60b61}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {54292270-cf1b-489d-b0c2-c51217d03f7c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {87bbc3f2-0684-4763-85e0-58d44eb50adb}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f7444ffd-ddfd-4cf2-bcdd-8a8b1367eaee}, !- Air Inlet Node Name
  {7fc239a4-01b0-406d-85ff-9cc34ab3ec6c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7c72065c-7801-458d-9b0a-d0a7797ee0e5}, !- Handle
  Coil Heating Water 1,                   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e62130f6-1f57-43ce-b5a0-fe1fe49960fc}, !- Water Inlet Node Name
  {e637c7fc-ac51-48a1-9033-851595866036}, !- Water Outlet Node Name
  {3bb4cf4d-c8fd-43bf-9e46-4fb3daa547ba}, !- Air Inlet Node Name
  {9117fa82-a54a-4852-a167-2829824e768a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a26a68e6-7331-4aa8-9e2b-77cfc74f5f9b}, !- Handle
  Node 29,                                !- Name
  {e637c7fc-ac51-48a1-9033-851595866036}, !- Inlet Port
  {a257876d-df00-4b32-96f3-9dad8bb3ed14}; !- Outlet Port

OS:Connection,
  {e62130f6-1f57-43ce-b5a0-fe1fe49960fc}, !- Handle
  {76ce0d51-5eb6-4fd0-9efb-da445c344f8b}, !- Name
  {96418fc3-7555-419a-a034-c64415728869}, !- Source Object
  3,                                      !- Outlet Port
  {7c72065c-7801-458d-9b0a-d0a7797ee0e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e637c7fc-ac51-48a1-9033-851595866036}, !- Handle
  {26b50ff3-2295-4739-aa31-f63717edd218}, !- Name
  {7c72065c-7801-458d-9b0a-d0a7797ee0e5}, !- Source Object
  6,                                      !- Outlet Port
  {a26a68e6-7331-4aa8-9e2b-77cfc74f5f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a257876d-df00-4b32-96f3-9dad8bb3ed14}, !- Handle
  {f2abca55-7f05-46f3-8495-72cc654bc444}, !- Name
  {a26a68e6-7331-4aa8-9e2b-77cfc74f5f9b}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {1ea784c4-03e3-401b-b630-1537e53a1229}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c8522d2-3d90-426f-a44f-04a323f22e18}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1a3fdc7-1f6a-46ab-9435-cb87f2e78d3f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03d531ec-39f9-49f2-b01c-48de687c5634}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3215fbc5-505a-4e5e-bf02-e1a98c1c3787}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c16282e7-a793-4749-9aca-ade623fe1d9e}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1b37cfe9-f48f-442f-bef6-2ed91c366438}, !- Air Inlet Node Name
  {60c37f0e-17fe-4d89-abbf-edb838e07980}, !- Air Outlet Node Name
  {1ea784c4-03e3-401b-b630-1537e53a1229}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c8522d2-3d90-426f-a44f-04a323f22e18}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d1a3fdc7-1f6a-46ab-9435-cb87f2e78d3f}, !- Energy Input Ratio Function of Temperature Curve Name
  {03d531ec-39f9-49f2-b01c-48de687c5634}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3215fbc5-505a-4e5e-bf02-e1a98c1c3787}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {eab1b3ff-85ae-40be-9a79-2a4eb1466d76}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4b424a8e-7d06-4b0d-9dac-344b632cf68b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4b424a8e-7d06-4b0d-9dac-344b632cf68b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e1a65db-1096-4e46-abb6-072a49a15594}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {eab1b3ff-85ae-40be-9a79-2a4eb1466d76}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4b887541-945b-43f7-992a-bf95eadae38c}, !- Mixed Air Node Name
  {9eca83bd-dae6-4e05-a127-0e8e362e643f}, !- Outdoor Air Stream Node Name
  {37fea630-a73f-4456-9241-491ad220d7d1}, !- Relief Air Stream Node Name
  {842410de-11ce-4c93-ae9f-d7106d0977c5}; !- Return Air Stream Node Name

OS:Node,
  {eb136f41-427f-4c97-8cb8-4611f3c68560}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {9eca83bd-dae6-4e05-a127-0e8e362e643f}; !- Outlet Port

OS:Connection,
  {9eca83bd-dae6-4e05-a127-0e8e362e643f}, !- Handle
  {627d3b24-a073-4276-a411-4680a0f07663}, !- Name
  {eb136f41-427f-4c97-8cb8-4611f3c68560}, !- Source Object
  3,                                      !- Outlet Port
  {0e1a65db-1096-4e46-abb6-072a49a15594}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eb38cc58-c245-4f85-862d-88880a7908ad}, !- Handle
  Node 32,                                !- Name
  {37fea630-a73f-4456-9241-491ad220d7d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37fea630-a73f-4456-9241-491ad220d7d1}, !- Handle
  {83561d19-1c9d-4fc6-965c-42fd04724edc}, !- Name
  {0e1a65db-1096-4e46-abb6-072a49a15594}, !- Source Object
  7,                                      !- Outlet Port
  {eb38cc58-c245-4f85-862d-88880a7908ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc239a4-01b0-406d-85ff-9cc34ab3ec6c}, !- Handle
  {ace7b539-b537-48c2-91c1-ad6e6f23a9f5}, !- Name
  {87bbc3f2-0684-4763-85e0-58d44eb50adb}, !- Source Object
  9,                                      !- Outlet Port
  {940a1a95-51b5-453c-9845-2e9794ce0dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcef42cf-ab35-4d63-bae5-86eba0ed8699}, !- Handle
  Node 33,                                !- Name
  {9117fa82-a54a-4852-a167-2829824e768a}, !- Inlet Port
  {f7444ffd-ddfd-4cf2-bcdd-8a8b1367eaee}; !- Outlet Port

OS:Connection,
  {9117fa82-a54a-4852-a167-2829824e768a}, !- Handle
  {3eeb9cd7-93ba-4529-8af7-78b97e11dc06}, !- Name
  {7c72065c-7801-458d-9b0a-d0a7797ee0e5}, !- Source Object
  8,                                      !- Outlet Port
  {dcef42cf-ab35-4d63-bae5-86eba0ed8699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7444ffd-ddfd-4cf2-bcdd-8a8b1367eaee}, !- Handle
  {7ded27ed-fe86-4566-836d-792101dc7d2f}, !- Name
  {dcef42cf-ab35-4d63-bae5-86eba0ed8699}, !- Source Object
  3,                                      !- Outlet Port
  {87bbc3f2-0684-4763-85e0-58d44eb50adb}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5c60c252-299a-4d68-b90e-9144079b0854}, !- Handle
  Controller Water Coil 1,                !- Name
  {7c72065c-7801-458d-9b0a-d0a7797ee0e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f98ed7d4-f40b-4c6f-bd7a-ecb021c57fca}, !- Handle
  Node 35,                                !- Name
  {60c37f0e-17fe-4d89-abbf-edb838e07980}, !- Inlet Port
  {3bb4cf4d-c8fd-43bf-9e46-4fb3daa547ba}; !- Outlet Port

OS:Connection,
  {60c37f0e-17fe-4d89-abbf-edb838e07980}, !- Handle
  {22692750-0084-4c9f-85a8-0e787cd7b755}, !- Name
  {c16282e7-a793-4749-9aca-ade623fe1d9e}, !- Source Object
  9,                                      !- Outlet Port
  {f98ed7d4-f40b-4c6f-bd7a-ecb021c57fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb4cf4d-c8fd-43bf-9e46-4fb3daa547ba}, !- Handle
  {86a88b3f-f672-437a-8f4b-0c1ad2285a27}, !- Name
  {f98ed7d4-f40b-4c6f-bd7a-ecb021c57fca}, !- Source Object
  3,                                      !- Outlet Port
  {7c72065c-7801-458d-9b0a-d0a7797ee0e5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {06836e22-e291-4f36-8d0b-ca5b350d03d9}, !- Handle
  Node 36,                                !- Name
  {4b887541-945b-43f7-992a-bf95eadae38c}, !- Inlet Port
  {1b37cfe9-f48f-442f-bef6-2ed91c366438}; !- Outlet Port

OS:Connection,
  {842410de-11ce-4c93-ae9f-d7106d0977c5}, !- Handle
  {b268db28-9f75-456d-9f68-317031063230}, !- Name
  {636f3a02-048b-49ab-b66a-9f25a5194eda}, !- Source Object
  3,                                      !- Outlet Port
  {0e1a65db-1096-4e46-abb6-072a49a15594}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b887541-945b-43f7-992a-bf95eadae38c}, !- Handle
  {802eb250-3eb7-4ded-8679-cb47151828b8}, !- Name
  {0e1a65db-1096-4e46-abb6-072a49a15594}, !- Source Object
  5,                                      !- Outlet Port
  {06836e22-e291-4f36-8d0b-ca5b350d03d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b37cfe9-f48f-442f-bef6-2ed91c366438}, !- Handle
  {b50162da-87d7-4b7f-8012-1a68c08acc20}, !- Name
  {06836e22-e291-4f36-8d0b-ca5b350d03d9}, !- Source Object
  3,                                      !- Outlet Port
  {c16282e7-a793-4749-9aca-ade623fe1d9e}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {10abbc97-35ab-4b3e-9353-a786ca70781b}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {38c4d16a-2bbf-4f02-bc6c-3131b7ad3749}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38c4d16a-2bbf-4f02-bc6c-3131b7ad3749}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b4342477-b1e4-4125-bb66-21186e241b7b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {10abbc97-35ab-4b3e-9353-a786ca70781b}, !- Schedule Name
  {940a1a95-51b5-453c-9845-2e9794ce0dbe}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Handle
  Always Off Discrete,                    !- Name
  {4861380f-f63d-48a2-addb-1972188f61ce}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {4861380f-f63d-48a2-addb-1972188f61ce}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {a5e2714a-4940-45a1-9bc7-9ffd79ad0c49}, !- Handle
  Coil Heating Electric 1,                !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {98b76832-b5b0-436b-aff5-d1175a5e6310}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f36eb429-4b1e-4d4e-9af4-338cbbfd8f34}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c329e30d-5290-47fa-8a02-53c67a6b6779}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22577831-6212-4090-b5b4-3d1083e49e48}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e3e7621c-cba7-495e-9e4d-a85cff636567}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {65085f75-1067-49ac-8942-1ac17b39dfb4}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98b76832-b5b0-436b-aff5-d1175a5e6310}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f36eb429-4b1e-4d4e-9af4-338cbbfd8f34}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c329e30d-5290-47fa-8a02-53c67a6b6779}, !- Energy Input Ratio Function of Temperature Curve Name
  {22577831-6212-4090-b5b4-3d1083e49e48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3e7621c-cba7-495e-9e4d-a85cff636567}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {684b174c-58f7-4d46-93d9-288c87aad091}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c9142309-7e36-4778-b815-5a0f8b86efec}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {b6d06b10-d54a-41ec-978f-a61c1c849084}, !- Air Inlet Node Name
  {e7751744-a07c-4bc6-8023-78ea280fb599}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {684b174c-58f7-4d46-93d9-288c87aad091}, !- Supply Air Fan Name
  {a5e2714a-4940-45a1-9bc7-9ffd79ad0c49}, !- Heating Coil Name
  {65085f75-1067-49ac-8942-1ac17b39dfb4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e0c65b3a-4574-4bfb-91e7-af36159dc0d4}, !- Handle
  Node 38,                                !- Name
  {8073924b-5a9a-41f4-b053-f12b08cc5321}, !- Inlet Port
  {b6d06b10-d54a-41ec-978f-a61c1c849084}; !- Outlet Port

OS:Connection,
  {8073924b-5a9a-41f4-b053-f12b08cc5321}, !- Handle
  {81c93f8f-f6fe-4d12-89a8-4d56b89bb345}, !- Name
  {fc06272e-ecd7-47fd-9834-20ac60c5fdf5}, !- Source Object
  3,                                      !- Outlet Port
  {e0c65b3a-4574-4bfb-91e7-af36159dc0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d06b10-d54a-41ec-978f-a61c1c849084}, !- Handle
  {4768b020-d071-451b-86fb-11ed028cef8e}, !- Name
  {e0c65b3a-4574-4bfb-91e7-af36159dc0d4}, !- Source Object
  3,                                      !- Outlet Port
  {c9142309-7e36-4778-b815-5a0f8b86efec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9af905f6-090f-4e86-a857-1c6f53592e55}, !- Handle
  Node 39,                                !- Name
  {e7751744-a07c-4bc6-8023-78ea280fb599}, !- Inlet Port
  {e22b0c6a-409c-4b4f-8455-abeb7ab4527e}; !- Outlet Port

OS:Connection,
  {e22b0c6a-409c-4b4f-8455-abeb7ab4527e}, !- Handle
  {6303fc88-9600-49ba-9233-691edb77a5bc}, !- Name
  {9af905f6-090f-4e86-a857-1c6f53592e55}, !- Source Object
  3,                                      !- Outlet Port
  {9a3659be-4720-408c-b24b-b66ea925ab42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7751744-a07c-4bc6-8023-78ea280fb599}, !- Handle
  {84a08d2b-6d67-41b2-9b80-001b36035d9b}, !- Name
  {c9142309-7e36-4778-b815-5a0f8b86efec}, !- Source Object
  4,                                      !- Outlet Port
  {9af905f6-090f-4e86-a857-1c6f53592e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ad11b038-fdc7-4984-ad9f-6a7fd7fb8d2b}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d86e854b-f189-4df4-8ab5-4144e026b1bc}, !- Water Inlet Node Name
  {cdfcc655-545e-409d-b8c0-d8ec5c5cf53c}; !- Water Outlet Node Name

OS:Node,
  {3f73478e-590e-419d-bc6e-749639f17bd8}, !- Handle
  Node 41,                                !- Name
  {1b392c73-9af8-4c41-9488-9ea0e0389578}, !- Inlet Port
  {d86e854b-f189-4df4-8ab5-4144e026b1bc}; !- Outlet Port

OS:Connection,
  {1b392c73-9af8-4c41-9488-9ea0e0389578}, !- Handle
  {f0cbfe37-1a05-4e9e-8660-3409c60660ea}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  4,                                      !- Outlet Port
  {3f73478e-590e-419d-bc6e-749639f17bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a45539ea-3b98-4d9c-a548-b9a549827e75}, !- Handle
  Node 42,                                !- Name
  {cdfcc655-545e-409d-b8c0-d8ec5c5cf53c}, !- Inlet Port
  {89aad64c-455c-4f95-b025-1d8a643319a3}; !- Outlet Port

OS:Connection,
  {d86e854b-f189-4df4-8ab5-4144e026b1bc}, !- Handle
  {ccc7e65c-f3de-474f-b0c5-8f349874362a}, !- Name
  {3f73478e-590e-419d-bc6e-749639f17bd8}, !- Source Object
  3,                                      !- Outlet Port
  {ad11b038-fdc7-4984-ad9f-6a7fd7fb8d2b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cdfcc655-545e-409d-b8c0-d8ec5c5cf53c}, !- Handle
  {8dde7229-71cb-4cca-986f-011de3cf1ebc}, !- Name
  {ad11b038-fdc7-4984-ad9f-6a7fd7fb8d2b}, !- Source Object
  10,                                     !- Outlet Port
  {a45539ea-3b98-4d9c-a548-b9a549827e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89aad64c-455c-4f95-b025-1d8a643319a3}, !- Handle
  {6d0175db-ee32-491f-93f5-1afa8f5dc77b}, !- Name
  {a45539ea-3b98-4d9c-a548-b9a549827e75}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9f274447-13ad-4791-abc6-98ae49b7dbc7}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {ad11b038-fdc7-4984-ad9f-6a7fd7fb8d2b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {98c10a2f-72a4-4c7d-be65-20b51dbbf360}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {4264a210-7ce3-43c6-932e-12db53d30214}, !- Inlet Air Node Name
  {33f79447-95c3-4691-8eb2-09e1630edae6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e4afcf0-79af-471d-aa29-e895adef2963}, !- Handle
  Node 44,                                !- Name
  {2a427a99-9915-44ad-b332-0943e0257190}, !- Inlet Port
  {e75f6c8f-bf55-420c-995c-a889784fc44a}; !- Outlet Port

OS:Connection,
  {95dc580d-7ca1-410a-90ca-a5c86ec7f9bf}, !- Handle
  {feb8d987-e664-4f67-81d4-27ea07c0f22a}, !- Name
  {9f063669-2eb1-43e9-ba65-73d5b8ca2000}, !- Source Object
  3,                                      !- Outlet Port
  {9a3659be-4720-408c-b24b-b66ea925ab42}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a427a99-9915-44ad-b332-0943e0257190}, !- Handle
  {cf6db867-4bf3-42ae-aabe-c9554c2c7c1b}, !- Name
  {6c94102a-6b8f-480d-9401-306d022123b8}, !- Source Object
  12,                                     !- Outlet Port
  {4e4afcf0-79af-471d-aa29-e895adef2963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75f6c8f-bf55-420c-995c-a889784fc44a}, !- Handle
  {bb337cf5-9247-4fb9-8a13-481cfb792b47}, !- Name
  {4e4afcf0-79af-471d-aa29-e895adef2963}, !- Source Object
  3,                                      !- Outlet Port
  {aa3632d8-5580-4cda-aae0-701422b4e2cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4264a210-7ce3-43c6-932e-12db53d30214}, !- Handle
  {969fb5ab-26f6-498a-86df-b09f9d5a9065}, !- Name
  {ed6fa841-1633-478e-853a-b4e746ee3888}, !- Source Object
  3,                                      !- Outlet Port
  {98c10a2f-72a4-4c7d-be65-20b51dbbf360}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33f79447-95c3-4691-8eb2-09e1630edae6}, !- Handle
  {1b4b5701-18c4-4a49-8b51-8d6f69a4fa9e}, !- Name
  {98c10a2f-72a4-4c7d-be65-20b51dbbf360}, !- Source Object
  4,                                      !- Outlet Port
  {9f063669-2eb1-43e9-ba65-73d5b8ca2000}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c9eb0bac-8b45-41c8-b2d9-6c3fbd4d9751}, !- Handle
  Sys_1_Make-up air unit 1,               !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {03e7249e-7c52-4967-8c48-dde46c5fbae1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {029f4f5a-203f-4ab9-8413-88698b44ddb8}, !- Supply Side Inlet Node Name
  {541c6854-9427-493d-82bb-90e5f410cad2}, !- Demand Side Outlet Node Name
  {ca329124-e791-4457-a1e9-4e46c8e8414f}, !- Demand Side Inlet Node A
  {c2b1dd01-66e5-4422-a4dd-d145c6096dfc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00ebbe72-b5b5-49a0-9261-54dfa1623c78}, !- Demand Mixer Name
  {9e10a055-131a-4307-a727-a33d798e0be1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b883ddd-f12e-4203-8052-c2a81018baca}, !- Handle
  Node 45,                                !- Name
  {029f4f5a-203f-4ab9-8413-88698b44ddb8}, !- Inlet Port
  {f024d916-d645-42ee-aa45-3d6878328d6f}; !- Outlet Port

OS:Node,
  {c889696b-9171-4810-8a75-118da8e66b9f}, !- Handle
  Node 47,                                !- Name
  {202d558f-3625-41ae-8852-7fed73607a32}, !- Inlet Port
  {c2b1dd01-66e5-4422-a4dd-d145c6096dfc}; !- Outlet Port

OS:Connection,
  {029f4f5a-203f-4ab9-8413-88698b44ddb8}, !- Handle
  {d823dc6f-9260-4629-bf10-d966c1347698}, !- Name
  {c9eb0bac-8b45-41c8-b2d9-6c3fbd4d9751}, !- Source Object
  8,                                      !- Outlet Port
  {9b883ddd-f12e-4203-8052-c2a81018baca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2b1dd01-66e5-4422-a4dd-d145c6096dfc}, !- Handle
  {9ab63887-dd70-476a-8565-92d30457b280}, !- Name
  {c889696b-9171-4810-8a75-118da8e66b9f}, !- Source Object
  3,                                      !- Outlet Port
  {c9eb0bac-8b45-41c8-b2d9-6c3fbd4d9751}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {daf3ee9c-24f9-4e4a-b533-1ed7114af595}, !- Handle
  Node 48,                                !- Name
  {ca329124-e791-4457-a1e9-4e46c8e8414f}, !- Inlet Port
  {a4b4753d-9689-4d00-8cc5-00afd98147fe}; !- Outlet Port

OS:Node,
  {8fe74067-5dbb-451a-bad9-eb728e8b78f9}, !- Handle
  Node 50,                                !- Name
  {80391685-82da-4aa9-a803-b134513edc09}, !- Inlet Port
  {541c6854-9427-493d-82bb-90e5f410cad2}; !- Outlet Port

OS:Node,
  {5bc1846a-41c6-476a-acf2-6c5617ed7ea2}, !- Handle
  Node 51,                                !- Name
  {e00907fa-8dce-461b-84e2-bddb60fc605e}, !- Inlet Port
  {da308dad-66e1-4bc6-ae8d-6714f204c36f}; !- Outlet Port

OS:Connection,
  {ca329124-e791-4457-a1e9-4e46c8e8414f}, !- Handle
  {26a7cfeb-5795-4475-b1fc-99810fee4e09}, !- Name
  {c9eb0bac-8b45-41c8-b2d9-6c3fbd4d9751}, !- Source Object
  10,                                     !- Outlet Port
  {daf3ee9c-24f9-4e4a-b533-1ed7114af595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541c6854-9427-493d-82bb-90e5f410cad2}, !- Handle
  {16f8fde1-4fc4-401d-9296-9367ca17f802}, !- Name
  {8fe74067-5dbb-451a-bad9-eb728e8b78f9}, !- Source Object
  3,                                      !- Outlet Port
  {c9eb0bac-8b45-41c8-b2d9-6c3fbd4d9751}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e10a055-131a-4307-a727-a33d798e0be1}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a4b4753d-9689-4d00-8cc5-00afd98147fe}, !- Inlet Node Name
  {a4d3967e-f1bb-406c-a5c7-eee163a0220d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00ebbe72-b5b5-49a0-9261-54dfa1623c78}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {80391685-82da-4aa9-a803-b134513edc09}, !- Outlet Node Name
  {358f0ab4-3d86-4545-b565-e7048ba52e4b}; !- Inlet Node Name 1

OS:Connection,
  {a4b4753d-9689-4d00-8cc5-00afd98147fe}, !- Handle
  {f8f03bc0-1ebc-4a37-956b-3f9618a859a9}, !- Name
  {daf3ee9c-24f9-4e4a-b533-1ed7114af595}, !- Source Object
  3,                                      !- Outlet Port
  {9e10a055-131a-4307-a727-a33d798e0be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80391685-82da-4aa9-a803-b134513edc09}, !- Handle
  {e66a648c-023f-436a-b42e-f852265435a2}, !- Name
  {00ebbe72-b5b5-49a0-9261-54dfa1623c78}, !- Source Object
  2,                                      !- Outlet Port
  {8fe74067-5dbb-451a-bad9-eb728e8b78f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3e6cebc-f0de-4b53-bd73-0a16b5ad0ce5}, !- Handle
  {c9eb0bac-8b45-41c8-b2d9-6c3fbd4d9751}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {03e7249e-7c52-4967-8c48-dde46c5fbae1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {8d7a8c87-280f-4bf4-8a87-ca17cf661346}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d60480e0-562a-45dd-8f66-e8f5649ba76a}, !- Air Inlet Node Name
  {202d558f-3625-41ae-8852-7fed73607a32}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {603d5fc3-f7cc-4a7a-be6f-482f41cf17d3}, !- Handle
  Coil Heating Water 2,                   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55533f51-e8d4-45e2-8cb7-49cd167bde45}, !- Water Inlet Node Name
  {b9fb9c0b-f9b7-4ea7-9c18-3fca8ee92153}, !- Water Outlet Node Name
  {a32fcf06-75d6-4cc3-be47-884c770432a8}, !- Air Inlet Node Name
  {c42b96bf-66a3-48c5-92ce-0ddd620c60b8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4ffc475c-3997-439c-adba-33c13221a10f}, !- Handle
  Node 53,                                !- Name
  {dd307746-bb2c-48fe-8797-28a03c449de0}, !- Inlet Port
  {55533f51-e8d4-45e2-8cb7-49cd167bde45}; !- Outlet Port

OS:Connection,
  {dd307746-bb2c-48fe-8797-28a03c449de0}, !- Handle
  {ef535316-2af7-4046-b356-6dce306b2222}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  5,                                      !- Outlet Port
  {4ffc475c-3997-439c-adba-33c13221a10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {413f6dfd-3fcd-470f-affb-acc535273c9c}, !- Handle
  Node 54,                                !- Name
  {b9fb9c0b-f9b7-4ea7-9c18-3fca8ee92153}, !- Inlet Port
  {a970f392-4620-4953-924a-68a0eaa02dc3}; !- Outlet Port

OS:Connection,
  {55533f51-e8d4-45e2-8cb7-49cd167bde45}, !- Handle
  {07cee4e1-5ae7-453d-95d9-e5c3e0123bed}, !- Name
  {4ffc475c-3997-439c-adba-33c13221a10f}, !- Source Object
  3,                                      !- Outlet Port
  {603d5fc3-f7cc-4a7a-be6f-482f41cf17d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9fb9c0b-f9b7-4ea7-9c18-3fca8ee92153}, !- Handle
  {30cbc384-004d-4563-b894-0b55321ea6fb}, !- Name
  {603d5fc3-f7cc-4a7a-be6f-482f41cf17d3}, !- Source Object
  6,                                      !- Outlet Port
  {413f6dfd-3fcd-470f-affb-acc535273c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a970f392-4620-4953-924a-68a0eaa02dc3}, !- Handle
  {2c6a0213-104d-4b31-b733-2dcb733225b7}, !- Name
  {413f6dfd-3fcd-470f-affb-acc535273c9c}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ba82801e-4e8f-42d7-bdfd-b0c68b0c68d3}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41054e7c-f8b9-4094-9537-47de1b8c3eb0}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c866915c-e5e4-48f6-97b7-b91c0499c38e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80368fe5-1143-4d91-a9e1-f39b16941a60}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {40b40935-e5a4-470d-91b2-1a48493f9d22}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e1e3d78d-6c9a-4b85-af9c-2115d37e57bd}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ba5afbd2-5bb8-438e-b327-3d846b3e01d0}, !- Air Inlet Node Name
  {86949b01-db2e-4279-8ff8-3131af0e9005}, !- Air Outlet Node Name
  {ba82801e-4e8f-42d7-bdfd-b0c68b0c68d3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {41054e7c-f8b9-4094-9537-47de1b8c3eb0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c866915c-e5e4-48f6-97b7-b91c0499c38e}, !- Energy Input Ratio Function of Temperature Curve Name
  {80368fe5-1143-4d91-a9e1-f39b16941a60}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {40b40935-e5a4-470d-91b2-1a48493f9d22}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {97300d37-9569-4029-a99d-5f8b8ef7c36c}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {83ae13b7-cabc-4819-aeb4-4769d7f33eee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {83ae13b7-cabc-4819-aeb4-4769d7f33eee}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fdaddb7a-74ac-4d9a-972a-08bcfc8558dd}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {97300d37-9569-4029-a99d-5f8b8ef7c36c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {62c6376b-54fc-4fd9-9662-006edf2de5c0}, !- Mixed Air Node Name
  {890d33b8-1d55-4d83-9ea0-6d22e7fd491c}, !- Outdoor Air Stream Node Name
  {309ac268-13df-4820-bb95-180679b59685}, !- Relief Air Stream Node Name
  {f024d916-d645-42ee-aa45-3d6878328d6f}; !- Return Air Stream Node Name

OS:Node,
  {c901cf81-8dec-434a-9b21-9b092c8824c5}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {890d33b8-1d55-4d83-9ea0-6d22e7fd491c}; !- Outlet Port

OS:Connection,
  {890d33b8-1d55-4d83-9ea0-6d22e7fd491c}, !- Handle
  {5817a7d5-d56b-4d0b-bf3e-0b3041d5140b}, !- Name
  {c901cf81-8dec-434a-9b21-9b092c8824c5}, !- Source Object
  3,                                      !- Outlet Port
  {fdaddb7a-74ac-4d9a-972a-08bcfc8558dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4df1937-d07a-4615-9c64-e474def50b35}, !- Handle
  Node 57,                                !- Name
  {309ac268-13df-4820-bb95-180679b59685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {309ac268-13df-4820-bb95-180679b59685}, !- Handle
  {e2388ad0-0b3e-40f2-aba4-a5aa8de4cc17}, !- Name
  {fdaddb7a-74ac-4d9a-972a-08bcfc8558dd}, !- Source Object
  7,                                      !- Outlet Port
  {e4df1937-d07a-4615-9c64-e474def50b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202d558f-3625-41ae-8852-7fed73607a32}, !- Handle
  {6d3ce86d-f2a3-46d3-a378-ac01348f305c}, !- Name
  {8d7a8c87-280f-4bf4-8a87-ca17cf661346}, !- Source Object
  9,                                      !- Outlet Port
  {c889696b-9171-4810-8a75-118da8e66b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6016ad8e-ba5a-4585-a109-8116d7c2eaf4}, !- Handle
  Node 59,                                !- Name
  {c42b96bf-66a3-48c5-92ce-0ddd620c60b8}, !- Inlet Port
  {d60480e0-562a-45dd-8f66-e8f5649ba76a}; !- Outlet Port

OS:Connection,
  {c42b96bf-66a3-48c5-92ce-0ddd620c60b8}, !- Handle
  {c0c41f9d-bb0b-4b58-837f-8472526053cc}, !- Name
  {603d5fc3-f7cc-4a7a-be6f-482f41cf17d3}, !- Source Object
  8,                                      !- Outlet Port
  {6016ad8e-ba5a-4585-a109-8116d7c2eaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60480e0-562a-45dd-8f66-e8f5649ba76a}, !- Handle
  {15a62c3f-0b80-46c4-a07e-53d1eec2e6fe}, !- Name
  {6016ad8e-ba5a-4585-a109-8116d7c2eaf4}, !- Source Object
  3,                                      !- Outlet Port
  {8d7a8c87-280f-4bf4-8a87-ca17cf661346}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ca5827a8-a41b-44a7-8919-2243878afaf8}, !- Handle
  Controller Water Coil 2,                !- Name
  {603d5fc3-f7cc-4a7a-be6f-482f41cf17d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ce4f9a7b-b705-45e0-aee3-b52ca985dba5}, !- Handle
  Node 60,                                !- Name
  {86949b01-db2e-4279-8ff8-3131af0e9005}, !- Inlet Port
  {a32fcf06-75d6-4cc3-be47-884c770432a8}; !- Outlet Port

OS:Connection,
  {86949b01-db2e-4279-8ff8-3131af0e9005}, !- Handle
  {c7f6f780-fb03-4e1c-ac0b-757bae9b125e}, !- Name
  {e1e3d78d-6c9a-4b85-af9c-2115d37e57bd}, !- Source Object
  9,                                      !- Outlet Port
  {ce4f9a7b-b705-45e0-aee3-b52ca985dba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32fcf06-75d6-4cc3-be47-884c770432a8}, !- Handle
  {b47e9702-5a30-476c-b82c-ce58e95993de}, !- Name
  {ce4f9a7b-b705-45e0-aee3-b52ca985dba5}, !- Source Object
  3,                                      !- Outlet Port
  {603d5fc3-f7cc-4a7a-be6f-482f41cf17d3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {df99531b-a701-4cb5-be55-bf4ec41314e6}, !- Handle
  Node 62,                                !- Name
  {62c6376b-54fc-4fd9-9662-006edf2de5c0}, !- Inlet Port
  {ba5afbd2-5bb8-438e-b327-3d846b3e01d0}; !- Outlet Port

OS:Connection,
  {f024d916-d645-42ee-aa45-3d6878328d6f}, !- Handle
  {4825e07a-64e6-4bad-b53d-efcc85aefaef}, !- Name
  {9b883ddd-f12e-4203-8052-c2a81018baca}, !- Source Object
  3,                                      !- Outlet Port
  {fdaddb7a-74ac-4d9a-972a-08bcfc8558dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {62c6376b-54fc-4fd9-9662-006edf2de5c0}, !- Handle
  {8f1967ce-36dd-4436-afa9-a5fa49eb432d}, !- Name
  {fdaddb7a-74ac-4d9a-972a-08bcfc8558dd}, !- Source Object
  5,                                      !- Outlet Port
  {df99531b-a701-4cb5-be55-bf4ec41314e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5afbd2-5bb8-438e-b327-3d846b3e01d0}, !- Handle
  {2c3df966-a00b-4adb-a59c-7668c5cba530}, !- Name
  {df99531b-a701-4cb5-be55-bf4ec41314e6}, !- Source Object
  3,                                      !- Outlet Port
  {e1e3d78d-6c9a-4b85-af9c-2115d37e57bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ab5f07cb-2bbb-4199-b89e-6c6d39a4f6be}, !- Handle
  Makeup-Air Unit Supply Air Temp 1,      !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {f5923e22-3a76-4505-934e-7900a0fbe0a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5923e22-3a76-4505-934e-7900a0fbe0a8}, !- Handle
  Makeup Air Unit Supply Air Temp Default 1, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {da6d5b70-2755-4fa1-8151-5578885e12e8}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {ab5f07cb-2bbb-4199-b89e-6c6d39a4f6be}, !- Schedule Name
  {c889696b-9171-4810-8a75-118da8e66b9f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {47d08d4e-53f0-4c62-b00e-37bd178d8fc1}, !- Handle
  Coil Heating Electric 2,                !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0b93be55-c2f3-45eb-b9d3-604af14d0275}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb916cf0-40a4-4c0a-a8f1-769c0e6c5f41}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {123ae7c3-f93f-4174-b2cc-984bc6bd928a}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16f26c56-c063-4463-9d08-b3fa0c8aceb0}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e57aac3b-ba21-40e5-b4b2-0d342489138b}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3d860a87-d7c6-4c77-9ffa-3ff97c7aaf14}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b93be55-c2f3-45eb-b9d3-604af14d0275}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb916cf0-40a4-4c0a-a8f1-769c0e6c5f41}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {123ae7c3-f93f-4174-b2cc-984bc6bd928a}, !- Energy Input Ratio Function of Temperature Curve Name
  {16f26c56-c063-4463-9d08-b3fa0c8aceb0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e57aac3b-ba21-40e5-b4b2-0d342489138b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {87c46c31-b5c7-4c76-a09a-1ea1e20814bd}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {37ed6a5a-7f56-469f-b580-3cc908524e9e}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 1 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {2c96965c-8985-47d7-a236-0f9754cf9875}, !- Air Inlet Node Name
  {444ae962-92c3-419c-8486-9f6e5c4cc4a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {87c46c31-b5c7-4c76-a09a-1ea1e20814bd}, !- Supply Air Fan Name
  {47d08d4e-53f0-4c62-b00e-37bd178d8fc1}, !- Heating Coil Name
  {3d860a87-d7c6-4c77-9ffa-3ff97c7aaf14}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ad3636db-a0d3-4bf8-848e-e1f0c5ef6338}, !- Handle
  Node 63,                                !- Name
  {de784040-2fd3-4295-b60c-92b1ca7fe2ec}, !- Inlet Port
  {2c96965c-8985-47d7-a236-0f9754cf9875}; !- Outlet Port

OS:Connection,
  {de784040-2fd3-4295-b60c-92b1ca7fe2ec}, !- Handle
  {1049d04a-c10c-4731-8969-c85106e1ae70}, !- Name
  {7c4eeb3f-a7d9-4e28-a29b-5a931b199c96}, !- Source Object
  3,                                      !- Outlet Port
  {ad3636db-a0d3-4bf8-848e-e1f0c5ef6338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c96965c-8985-47d7-a236-0f9754cf9875}, !- Handle
  {be021b7f-8b57-48d2-bf50-3d7ab03a5cd0}, !- Name
  {ad3636db-a0d3-4bf8-848e-e1f0c5ef6338}, !- Source Object
  3,                                      !- Outlet Port
  {37ed6a5a-7f56-469f-b580-3cc908524e9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76fb4629-eef2-4a7d-b9ea-4338fffe15ce}, !- Handle
  Node 65,                                !- Name
  {444ae962-92c3-419c-8486-9f6e5c4cc4a0}, !- Inlet Port
  {b726e6d8-10f9-4834-a5e1-395ea921649c}; !- Outlet Port

OS:Connection,
  {b726e6d8-10f9-4834-a5e1-395ea921649c}, !- Handle
  {0820dfff-ffd0-4066-92f6-b500597c2e77}, !- Name
  {76fb4629-eef2-4a7d-b9ea-4338fffe15ce}, !- Source Object
  3,                                      !- Outlet Port
  {cf72774d-27bf-4257-91de-a137dde13130}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {444ae962-92c3-419c-8486-9f6e5c4cc4a0}, !- Handle
  {800dca36-3f63-4f41-8077-4f936b768d52}, !- Name
  {37ed6a5a-7f56-469f-b580-3cc908524e9e}, !- Source Object
  4,                                      !- Outlet Port
  {76fb4629-eef2-4a7d-b9ea-4338fffe15ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {43623678-57a3-436d-887d-219ff399ca7a}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {598db886-b1b4-47f7-b84f-c3b183a55a22}, !- Water Inlet Node Name
  {44895b08-ef0a-403d-9a81-669e46370241}; !- Water Outlet Node Name

OS:Node,
  {e60485ac-5d51-4a96-a276-64b19832c762}, !- Handle
  Node 66,                                !- Name
  {7d5d891a-795c-4bb7-961f-ea367eb51c8b}, !- Inlet Port
  {598db886-b1b4-47f7-b84f-c3b183a55a22}; !- Outlet Port

OS:Connection,
  {7d5d891a-795c-4bb7-961f-ea367eb51c8b}, !- Handle
  {d2b66818-05ab-4c42-bf1e-4f9fbcd76790}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  6,                                      !- Outlet Port
  {e60485ac-5d51-4a96-a276-64b19832c762}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda6996b-50c3-4999-a2c8-18c9db1adfb4}, !- Handle
  Node 68,                                !- Name
  {44895b08-ef0a-403d-9a81-669e46370241}, !- Inlet Port
  {dbfc7985-e9a4-4bbf-ba11-1ab82e8e661f}; !- Outlet Port

OS:Connection,
  {598db886-b1b4-47f7-b84f-c3b183a55a22}, !- Handle
  {8a5ed653-8e71-4eb4-8398-99dee0f2f56b}, !- Name
  {e60485ac-5d51-4a96-a276-64b19832c762}, !- Source Object
  3,                                      !- Outlet Port
  {43623678-57a3-436d-887d-219ff399ca7a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {44895b08-ef0a-403d-9a81-669e46370241}, !- Handle
  {a5791e50-7917-4331-8864-fe36da354542}, !- Name
  {43623678-57a3-436d-887d-219ff399ca7a}, !- Source Object
  10,                                     !- Outlet Port
  {cda6996b-50c3-4999-a2c8-18c9db1adfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfc7985-e9a4-4bbf-ba11-1ab82e8e661f}, !- Handle
  {9df557b7-017f-44ca-a670-b2ddf605a006}, !- Name
  {cda6996b-50c3-4999-a2c8-18c9db1adfb4}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a26b13c3-0e2e-47fc-8a2f-16a901f29225}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {43623678-57a3-436d-887d-219ff399ca7a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {da320978-82c2-4014-9e68-64460c982267}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {a4d3967e-f1bb-406c-a5c7-eee163a0220d}, !- Inlet Air Node Name
  {e00907fa-8dce-461b-84e2-bddb60fc605e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08d86784-31c9-4711-8e0e-12fc970ce058}, !- Handle
  Node 69,                                !- Name
  {ecd89811-5a43-4f17-90bf-d539a3ed2ee2}, !- Inlet Port
  {358f0ab4-3d86-4545-b565-e7048ba52e4b}; !- Outlet Port

OS:Connection,
  {da308dad-66e1-4bc6-ae8d-6714f204c36f}, !- Handle
  {1f572e2d-695a-4daf-bf00-dc33cd5c6518}, !- Name
  {5bc1846a-41c6-476a-acf2-6c5617ed7ea2}, !- Source Object
  3,                                      !- Outlet Port
  {cf72774d-27bf-4257-91de-a137dde13130}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ecd89811-5a43-4f17-90bf-d539a3ed2ee2}, !- Handle
  {d73415e4-4da3-4958-bc37-b12da6e89b92}, !- Name
  {1b49ae7e-e645-43b7-877a-af4bbdda36ef}, !- Source Object
  12,                                     !- Outlet Port
  {08d86784-31c9-4711-8e0e-12fc970ce058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358f0ab4-3d86-4545-b565-e7048ba52e4b}, !- Handle
  {dafec7b5-7bbd-4fee-8fc5-2cc09ae8abdc}, !- Name
  {08d86784-31c9-4711-8e0e-12fc970ce058}, !- Source Object
  3,                                      !- Outlet Port
  {00ebbe72-b5b5-49a0-9261-54dfa1623c78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4d3967e-f1bb-406c-a5c7-eee163a0220d}, !- Handle
  {29039492-956f-4f8d-8868-f78a9a242f2d}, !- Name
  {9e10a055-131a-4307-a727-a33d798e0be1}, !- Source Object
  3,                                      !- Outlet Port
  {da320978-82c2-4014-9e68-64460c982267}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e00907fa-8dce-461b-84e2-bddb60fc605e}, !- Handle
  {1c7036ad-f02f-4d44-aa4d-71f157974191}, !- Name
  {da320978-82c2-4014-9e68-64460c982267}, !- Source Object
  4,                                      !- Outlet Port
  {5bc1846a-41c6-476a-acf2-6c5617ed7ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b6314bbb-9fa3-4e2e-aee2-4f4725d42c03}, !- Handle
  Sys_1_Make-up air unit 2,               !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {1b1116d0-3eb8-4931-aa1c-782108529045}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5a4b4ec-1d61-4992-9bae-afdb9823f4c3}, !- Supply Side Inlet Node Name
  {2e147534-3683-4762-95d2-cbe8a9812161}, !- Demand Side Outlet Node Name
  {13ec25f5-b6a8-4e13-95ea-5997a18c25ef}, !- Demand Side Inlet Node A
  {aa8c951a-7f00-48b4-887c-6cbd72124082}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e401ce64-404c-45a5-a735-b9943843e963}, !- Demand Mixer Name
  {7ab279b1-749e-4fdd-a92e-5fa1b74f440b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13f692c3-abe6-4cec-881a-4a9044206f57}, !- Handle
  Node 71,                                !- Name
  {d5a4b4ec-1d61-4992-9bae-afdb9823f4c3}, !- Inlet Port
  {14a7dacf-4067-41b2-892e-ebccb6440060}; !- Outlet Port

OS:Node,
  {c2110c71-d39c-49a5-960e-1a782a8aba34}, !- Handle
  Node 72,                                !- Name
  {36871528-bcb3-4d3b-99ba-40bc8e5ff592}, !- Inlet Port
  {aa8c951a-7f00-48b4-887c-6cbd72124082}; !- Outlet Port

OS:Connection,
  {d5a4b4ec-1d61-4992-9bae-afdb9823f4c3}, !- Handle
  {834ed0a2-2f90-4c49-a3c7-c1c6e5daafc9}, !- Name
  {b6314bbb-9fa3-4e2e-aee2-4f4725d42c03}, !- Source Object
  8,                                      !- Outlet Port
  {13f692c3-abe6-4cec-881a-4a9044206f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8c951a-7f00-48b4-887c-6cbd72124082}, !- Handle
  {fe0ef08d-6a8a-44be-a1e0-ddc0522090ef}, !- Name
  {c2110c71-d39c-49a5-960e-1a782a8aba34}, !- Source Object
  3,                                      !- Outlet Port
  {b6314bbb-9fa3-4e2e-aee2-4f4725d42c03}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {77fed338-232f-45d6-a25b-8057c32a82b5}, !- Handle
  Node 74,                                !- Name
  {13ec25f5-b6a8-4e13-95ea-5997a18c25ef}, !- Inlet Port
  {fd3f085b-a4a9-4716-9d4d-ece3c0ece1f3}; !- Outlet Port

OS:Node,
  {f5ebb48b-afeb-4c8d-8238-f672378a35d5}, !- Handle
  Node 75,                                !- Name
  {e772638d-ebd7-4377-b734-2c3f46008715}, !- Inlet Port
  {2e147534-3683-4762-95d2-cbe8a9812161}; !- Outlet Port

OS:Node,
  {e6da1250-99e9-4b6a-9457-5104a1e5f8d5}, !- Handle
  Node 77,                                !- Name
  {9ad48b44-d0cb-4f5d-925d-ee916baa27fc}, !- Inlet Port
  {fdfbc32a-2bcb-47cc-b720-e5c4016291f4}; !- Outlet Port

OS:Connection,
  {13ec25f5-b6a8-4e13-95ea-5997a18c25ef}, !- Handle
  {e7f48423-fc8b-401b-b871-f321525e7431}, !- Name
  {b6314bbb-9fa3-4e2e-aee2-4f4725d42c03}, !- Source Object
  10,                                     !- Outlet Port
  {77fed338-232f-45d6-a25b-8057c32a82b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e147534-3683-4762-95d2-cbe8a9812161}, !- Handle
  {77cd1f2e-eeb9-48ca-926e-30b1aad84132}, !- Name
  {f5ebb48b-afeb-4c8d-8238-f672378a35d5}, !- Source Object
  3,                                      !- Outlet Port
  {b6314bbb-9fa3-4e2e-aee2-4f4725d42c03}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7ab279b1-749e-4fdd-a92e-5fa1b74f440b}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {fd3f085b-a4a9-4716-9d4d-ece3c0ece1f3}, !- Inlet Node Name
  {3f8f07f5-7f20-4e5f-aedd-d90b56bc424a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e401ce64-404c-45a5-a735-b9943843e963}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {e772638d-ebd7-4377-b734-2c3f46008715}, !- Outlet Node Name
  {5f2f3c2d-d5c2-4f16-8502-b11e7121d8c7}; !- Inlet Node Name 1

OS:Connection,
  {fd3f085b-a4a9-4716-9d4d-ece3c0ece1f3}, !- Handle
  {03d7d720-e63d-48a6-9149-6487b88882d9}, !- Name
  {77fed338-232f-45d6-a25b-8057c32a82b5}, !- Source Object
  3,                                      !- Outlet Port
  {7ab279b1-749e-4fdd-a92e-5fa1b74f440b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e772638d-ebd7-4377-b734-2c3f46008715}, !- Handle
  {ab213a4b-28c9-4a11-9c1e-9883339b0887}, !- Name
  {e401ce64-404c-45a5-a735-b9943843e963}, !- Source Object
  2,                                      !- Outlet Port
  {f5ebb48b-afeb-4c8d-8238-f672378a35d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3816b808-d42d-4116-a510-f89776d54399}, !- Handle
  {b6314bbb-9fa3-4e2e-aee2-4f4725d42c03}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1b1116d0-3eb8-4931-aa1c-782108529045}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {c824eaa6-986d-4786-856f-fa0fecc5f0d6}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cf19e02f-0d14-43e9-996a-fa80c4eb60a1}, !- Air Inlet Node Name
  {36871528-bcb3-4d3b-99ba-40bc8e5ff592}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {be1ab1c7-7cef-468e-918f-62a308e48120}, !- Handle
  Coil Heating Water 3,                   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee3e91ee-b700-42c1-af30-db14fc341ca3}, !- Water Inlet Node Name
  {9ed2b530-f3c6-47ff-b53d-2000d1e93da6}, !- Water Outlet Node Name
  {89ef66a4-45d4-475b-bcc0-a5d096de2a39}, !- Air Inlet Node Name
  {1b180883-9112-40d6-87f1-b37f9ce86e55}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb68a155-8457-45b3-9165-76f1a5a0c330}, !- Handle
  Node 78,                                !- Name
  {16e78684-6f69-4b2d-9753-7e418b125ab9}, !- Inlet Port
  {ee3e91ee-b700-42c1-af30-db14fc341ca3}; !- Outlet Port

OS:Connection,
  {16e78684-6f69-4b2d-9753-7e418b125ab9}, !- Handle
  {c9e9ab1c-56f6-4319-b9ae-8ed8217caf51}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  7,                                      !- Outlet Port
  {fb68a155-8457-45b3-9165-76f1a5a0c330}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83cfd67d-e08b-491f-9106-e5d8f39be6a7}, !- Handle
  Node 80,                                !- Name
  {9ed2b530-f3c6-47ff-b53d-2000d1e93da6}, !- Inlet Port
  {b05804f4-87bf-48f6-912a-e1f9950e2747}; !- Outlet Port

OS:Connection,
  {ee3e91ee-b700-42c1-af30-db14fc341ca3}, !- Handle
  {963b7c32-ac2e-4b05-a6b5-7d640acee43a}, !- Name
  {fb68a155-8457-45b3-9165-76f1a5a0c330}, !- Source Object
  3,                                      !- Outlet Port
  {be1ab1c7-7cef-468e-918f-62a308e48120}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ed2b530-f3c6-47ff-b53d-2000d1e93da6}, !- Handle
  {b8ea915f-ba9d-4b39-9e03-a6d2df7105a1}, !- Name
  {be1ab1c7-7cef-468e-918f-62a308e48120}, !- Source Object
  6,                                      !- Outlet Port
  {83cfd67d-e08b-491f-9106-e5d8f39be6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05804f4-87bf-48f6-912a-e1f9950e2747}, !- Handle
  {86ecfebe-2d44-4c81-b81c-8c925ec1c6c6}, !- Name
  {83cfd67d-e08b-491f-9106-e5d8f39be6a7}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  7;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {fe91cf7d-581b-44b9-a08f-d8d77d26b339}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c98e7584-a222-40b1-a17a-42d071117200}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbd13be6-73f6-465a-b0f0-8cb06d1e976b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25af4b43-dd86-4e37-9098-43323cd5af36}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6fac590-d9b9-4c40-bce0-4233e8e7dd46}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {62fd4dcb-c126-4c8d-bc8a-14dd8f211314}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {da5bcfc2-6939-42a6-9c0f-00bc1ebebdf7}, !- Air Inlet Node Name
  {ffd841ea-324f-4cce-a8cd-8eba0c6d9c73}, !- Air Outlet Node Name
  {fe91cf7d-581b-44b9-a08f-d8d77d26b339}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c98e7584-a222-40b1-a17a-42d071117200}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbd13be6-73f6-465a-b0f0-8cb06d1e976b}, !- Energy Input Ratio Function of Temperature Curve Name
  {25af4b43-dd86-4e37-9098-43323cd5af36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6fac590-d9b9-4c40-bce0-4233e8e7dd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {44e8500f-3458-4120-bd36-fa92f9c63ddf}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f5cb818f-3d99-4dd8-8f84-d575fe4456ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f5cb818f-3d99-4dd8-8f84-d575fe4456ff}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {866251a8-16e5-4928-81d7-185fd3510773}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {44e8500f-3458-4120-bd36-fa92f9c63ddf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {75431680-1d92-4d8d-a056-48948662f778}, !- Mixed Air Node Name
  {b581d17f-6588-436e-98d8-c4f3cd2b5201}, !- Outdoor Air Stream Node Name
  {894d6c67-10fe-4984-ad55-b48009291688}, !- Relief Air Stream Node Name
  {14a7dacf-4067-41b2-892e-ebccb6440060}; !- Return Air Stream Node Name

OS:Node,
  {cb50c1c4-b4ba-467e-a90f-67fd784f1466}, !- Handle
  Node 81,                                !- Name
  ,                                       !- Inlet Port
  {b581d17f-6588-436e-98d8-c4f3cd2b5201}; !- Outlet Port

OS:Connection,
  {b581d17f-6588-436e-98d8-c4f3cd2b5201}, !- Handle
  {c7089186-34e2-4f0c-8ceb-2a31e8c4ba7f}, !- Name
  {cb50c1c4-b4ba-467e-a90f-67fd784f1466}, !- Source Object
  3,                                      !- Outlet Port
  {866251a8-16e5-4928-81d7-185fd3510773}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d71c4a99-355c-4d3c-870d-5d7d44fea2d7}, !- Handle
  Node 82,                                !- Name
  {894d6c67-10fe-4984-ad55-b48009291688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {894d6c67-10fe-4984-ad55-b48009291688}, !- Handle
  {915a067c-abe2-45a1-a843-e6f9536370ab}, !- Name
  {866251a8-16e5-4928-81d7-185fd3510773}, !- Source Object
  7,                                      !- Outlet Port
  {d71c4a99-355c-4d3c-870d-5d7d44fea2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36871528-bcb3-4d3b-99ba-40bc8e5ff592}, !- Handle
  {2d0c5381-c2b9-4a23-bd0d-9cca5edd8696}, !- Name
  {c824eaa6-986d-4786-856f-fa0fecc5f0d6}, !- Source Object
  9,                                      !- Outlet Port
  {c2110c71-d39c-49a5-960e-1a782a8aba34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebed69df-a79d-4c16-86a2-6a8425f30c08}, !- Handle
  Node 83,                                !- Name
  {1b180883-9112-40d6-87f1-b37f9ce86e55}, !- Inlet Port
  {cf19e02f-0d14-43e9-996a-fa80c4eb60a1}; !- Outlet Port

OS:Connection,
  {1b180883-9112-40d6-87f1-b37f9ce86e55}, !- Handle
  {fa6252d4-0694-4d6b-9a52-abe89da22a77}, !- Name
  {be1ab1c7-7cef-468e-918f-62a308e48120}, !- Source Object
  8,                                      !- Outlet Port
  {ebed69df-a79d-4c16-86a2-6a8425f30c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf19e02f-0d14-43e9-996a-fa80c4eb60a1}, !- Handle
  {c4e592b1-6ae6-42d0-9e44-1bdfc8732b19}, !- Name
  {ebed69df-a79d-4c16-86a2-6a8425f30c08}, !- Source Object
  3,                                      !- Outlet Port
  {c824eaa6-986d-4786-856f-fa0fecc5f0d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b1a0735f-6b73-40e0-a0fe-8d69bb41587b}, !- Handle
  Controller Water Coil 3,                !- Name
  {be1ab1c7-7cef-468e-918f-62a308e48120}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b4d15271-4827-4fc8-822f-96d237826582}, !- Handle
  Node 84,                                !- Name
  {ffd841ea-324f-4cce-a8cd-8eba0c6d9c73}, !- Inlet Port
  {89ef66a4-45d4-475b-bcc0-a5d096de2a39}; !- Outlet Port

OS:Connection,
  {ffd841ea-324f-4cce-a8cd-8eba0c6d9c73}, !- Handle
  {f52d8f9b-8973-437d-9f1d-183ea18286ed}, !- Name
  {62fd4dcb-c126-4c8d-bc8a-14dd8f211314}, !- Source Object
  9,                                      !- Outlet Port
  {b4d15271-4827-4fc8-822f-96d237826582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ef66a4-45d4-475b-bcc0-a5d096de2a39}, !- Handle
  {5a509f11-5528-4fe6-ada0-61316626ceca}, !- Name
  {b4d15271-4827-4fc8-822f-96d237826582}, !- Source Object
  3,                                      !- Outlet Port
  {be1ab1c7-7cef-468e-918f-62a308e48120}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {eb801e9e-c7d3-49b7-abab-322f492ce9c7}, !- Handle
  Node 85,                                !- Name
  {75431680-1d92-4d8d-a056-48948662f778}, !- Inlet Port
  {da5bcfc2-6939-42a6-9c0f-00bc1ebebdf7}; !- Outlet Port

OS:Connection,
  {14a7dacf-4067-41b2-892e-ebccb6440060}, !- Handle
  {14a75678-25bc-4950-a343-697ad0739cd1}, !- Name
  {13f692c3-abe6-4cec-881a-4a9044206f57}, !- Source Object
  3,                                      !- Outlet Port
  {866251a8-16e5-4928-81d7-185fd3510773}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {75431680-1d92-4d8d-a056-48948662f778}, !- Handle
  {40b28a11-0f3f-4634-96d8-cd119b8c02d6}, !- Name
  {866251a8-16e5-4928-81d7-185fd3510773}, !- Source Object
  5,                                      !- Outlet Port
  {eb801e9e-c7d3-49b7-abab-322f492ce9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5bcfc2-6939-42a6-9c0f-00bc1ebebdf7}, !- Handle
  {000dc637-fdb9-4b4c-bae9-c651e3b44fdb}, !- Name
  {eb801e9e-c7d3-49b7-abab-322f492ce9c7}, !- Source Object
  3,                                      !- Outlet Port
  {62fd4dcb-c126-4c8d-bc8a-14dd8f211314}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b64ca866-6230-46d0-ba91-bfb5a49c6cc5}, !- Handle
  Makeup-Air Unit Supply Air Temp 2,      !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {bea85158-13f6-4992-8616-5d16e24e3cda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bea85158-13f6-4992-8616-5d16e24e3cda}, !- Handle
  Makeup Air Unit Supply Air Temp Default 2, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5468e2a1-e583-445c-ac43-a8b00c4dd378}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {b64ca866-6230-46d0-ba91-bfb5a49c6cc5}, !- Schedule Name
  {c2110c71-d39c-49a5-960e-1a782a8aba34}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {6f6eb9c0-40fc-4f0a-94de-c72d0ba3f5cc}, !- Handle
  Coil Heating Electric 3,                !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8e71153e-ce3b-4d50-a61b-6401c1343d34}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f45bfc1-a166-4517-8f50-aee1f5f19caf}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ddf2a8d9-99df-4faf-8d89-4921a974021e}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d46bdd9-8035-4a75-8827-a7afb6aa1be4}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {32111bc8-16e8-44c2-b2b7-f98e8ca87621}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a29b5787-c748-44b0-8e63-2e66e89260b5}, !- Handle
  Coil Cooling DX Single Speed 6,         !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e71153e-ce3b-4d50-a61b-6401c1343d34}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6f45bfc1-a166-4517-8f50-aee1f5f19caf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ddf2a8d9-99df-4faf-8d89-4921a974021e}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d46bdd9-8035-4a75-8827-a7afb6aa1be4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32111bc8-16e8-44c2-b2b7-f98e8ca87621}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6790c663-326d-482e-8fc2-ef2e05fa011f}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5982c794-ce80-4c1b-ad84-e71486a5b492}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {489739c6-5596-465f-9133-0a3526f161f5}, !- Air Inlet Node Name
  {68a64c17-0ef8-420d-ae77-8aea15df2a5c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6790c663-326d-482e-8fc2-ef2e05fa011f}, !- Supply Air Fan Name
  {6f6eb9c0-40fc-4f0a-94de-c72d0ba3f5cc}, !- Heating Coil Name
  {a29b5787-c748-44b0-8e63-2e66e89260b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {91881c90-3656-4b33-936d-125ed4c69689}, !- Handle
  Node 86,                                !- Name
  {a39c0f41-5b6f-47bd-abd3-9d33d0ee39cb}, !- Inlet Port
  {489739c6-5596-465f-9133-0a3526f161f5}; !- Outlet Port

OS:Connection,
  {a39c0f41-5b6f-47bd-abd3-9d33d0ee39cb}, !- Handle
  {31c378a1-85af-4aa5-af6d-ebacb5c44fc1}, !- Name
  {7c100427-c99e-4f28-be54-1f96fa50cafc}, !- Source Object
  3,                                      !- Outlet Port
  {91881c90-3656-4b33-936d-125ed4c69689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489739c6-5596-465f-9133-0a3526f161f5}, !- Handle
  {b7147bde-06e3-4480-bbb3-0a5f851a136f}, !- Name
  {91881c90-3656-4b33-936d-125ed4c69689}, !- Source Object
  3,                                      !- Outlet Port
  {5982c794-ce80-4c1b-ad84-e71486a5b492}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c858bc11-e12e-41f8-8a35-c678d672f726}, !- Handle
  Node 87,                                !- Name
  {68a64c17-0ef8-420d-ae77-8aea15df2a5c}, !- Inlet Port
  {6c91ce5e-063b-4f28-9d00-9d06f2536514}; !- Outlet Port

OS:Connection,
  {6c91ce5e-063b-4f28-9d00-9d06f2536514}, !- Handle
  {80f698cb-7e25-496d-8a9f-037cee62f470}, !- Name
  {c858bc11-e12e-41f8-8a35-c678d672f726}, !- Source Object
  3,                                      !- Outlet Port
  {2bb5f26c-ec5d-40ad-ac6d-42b41e851692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68a64c17-0ef8-420d-ae77-8aea15df2a5c}, !- Handle
  {cf3e35f0-d418-404e-9b19-1b31253ad991}, !- Name
  {5982c794-ce80-4c1b-ad84-e71486a5b492}, !- Source Object
  4,                                      !- Outlet Port
  {c858bc11-e12e-41f8-8a35-c678d672f726}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f195984-e137-49f5-99ef-835e18d46f7c}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0efc9fe6-5e13-4582-886f-7afa2cf22552}, !- Water Inlet Node Name
  {af5519c2-738a-4c00-b930-422e6963f1cc}; !- Water Outlet Node Name

OS:Node,
  {67f6a7f1-e474-4dae-a39e-f3cbde206d9b}, !- Handle
  Node 88,                                !- Name
  {f2c62442-55ba-499a-93ea-39a1571f8268}, !- Inlet Port
  {0efc9fe6-5e13-4582-886f-7afa2cf22552}; !- Outlet Port

OS:Connection,
  {f2c62442-55ba-499a-93ea-39a1571f8268}, !- Handle
  {4bfee3c9-2782-4e6d-bcda-230ba261d401}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  8,                                      !- Outlet Port
  {67f6a7f1-e474-4dae-a39e-f3cbde206d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6c5989e-cf80-462b-aadb-c4eb99c9f6af}, !- Handle
  Node 89,                                !- Name
  {af5519c2-738a-4c00-b930-422e6963f1cc}, !- Inlet Port
  {6290367a-f4a9-4b73-a661-9f94588a0c4c}; !- Outlet Port

OS:Connection,
  {0efc9fe6-5e13-4582-886f-7afa2cf22552}, !- Handle
  {d95f9157-11b2-4afc-b376-9d56733a0466}, !- Name
  {67f6a7f1-e474-4dae-a39e-f3cbde206d9b}, !- Source Object
  3,                                      !- Outlet Port
  {8f195984-e137-49f5-99ef-835e18d46f7c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {af5519c2-738a-4c00-b930-422e6963f1cc}, !- Handle
  {2de9d26a-2fe6-4d43-a820-a0df4f9ff14d}, !- Name
  {8f195984-e137-49f5-99ef-835e18d46f7c}, !- Source Object
  10,                                     !- Outlet Port
  {a6c5989e-cf80-462b-aadb-c4eb99c9f6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6290367a-f4a9-4b73-a661-9f94588a0c4c}, !- Handle
  {f2624568-b91b-4cbe-a099-d2262aac8c40}, !- Name
  {a6c5989e-cf80-462b-aadb-c4eb99c9f6af}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2d31a363-2012-46f8-b549-005e2ffc8041}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {8f195984-e137-49f5-99ef-835e18d46f7c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a1df06d2-a67f-4020-9f83-c2d057c1615a}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {3f8f07f5-7f20-4e5f-aedd-d90b56bc424a}, !- Inlet Air Node Name
  {9ad48b44-d0cb-4f5d-925d-ee916baa27fc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcc078fc-03c7-4ca3-90ed-6d0a5818aadc}, !- Handle
  Node 90,                                !- Name
  {43480e45-b5e8-46c2-80ca-f3e598dbe9d1}, !- Inlet Port
  {5f2f3c2d-d5c2-4f16-8502-b11e7121d8c7}; !- Outlet Port

OS:Connection,
  {fdfbc32a-2bcb-47cc-b720-e5c4016291f4}, !- Handle
  {bedd422f-cbba-4058-94ba-ccf9be1ef159}, !- Name
  {e6da1250-99e9-4b6a-9457-5104a1e5f8d5}, !- Source Object
  3,                                      !- Outlet Port
  {2bb5f26c-ec5d-40ad-ac6d-42b41e851692}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {43480e45-b5e8-46c2-80ca-f3e598dbe9d1}, !- Handle
  {c28b8ca0-554f-4b15-b31f-39c9570fb467}, !- Name
  {d8abbea4-3986-4fba-9c0c-b9525bd25088}, !- Source Object
  12,                                     !- Outlet Port
  {fcc078fc-03c7-4ca3-90ed-6d0a5818aadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f2f3c2d-d5c2-4f16-8502-b11e7121d8c7}, !- Handle
  {d3a3cde8-a809-4b9d-ab47-3e1bf7c58683}, !- Name
  {fcc078fc-03c7-4ca3-90ed-6d0a5818aadc}, !- Source Object
  3,                                      !- Outlet Port
  {e401ce64-404c-45a5-a735-b9943843e963}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f8f07f5-7f20-4e5f-aedd-d90b56bc424a}, !- Handle
  {10da77cc-9306-4adb-8129-eacfc055ce3d}, !- Name
  {7ab279b1-749e-4fdd-a92e-5fa1b74f440b}, !- Source Object
  3,                                      !- Outlet Port
  {a1df06d2-a67f-4020-9f83-c2d057c1615a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ad48b44-d0cb-4f5d-925d-ee916baa27fc}, !- Handle
  {3735e02f-7bd4-414e-b050-516322b24041}, !- Name
  {a1df06d2-a67f-4020-9f83-c2d057c1615a}, !- Source Object
  4,                                      !- Outlet Port
  {e6da1250-99e9-4b6a-9457-5104a1e5f8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d5bbfd5-c6f8-405e-9422-37c366884676}, !- Handle
  Sys_1_Make-up air unit 3,               !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {36d2c0ea-eaf8-4a28-ad07-d0f96d32e23a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac116afe-1502-4949-881d-575ff5b4477c}, !- Supply Side Inlet Node Name
  {82c1322a-12d3-4841-bd2c-4fdf3794f3d4}, !- Demand Side Outlet Node Name
  {a5b63430-a6a8-45f7-b396-e198538f78dc}, !- Demand Side Inlet Node A
  {75dcca1d-bc0c-48f9-ba39-29fd000ff222}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed1ef159-a3ad-46ac-978e-afe66052e2c9}, !- Demand Mixer Name
  {85d7e84b-ed2c-4b33-8248-30544ff191a3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a92ea103-61a2-4d02-9f1f-0eee03f451cf}, !- Handle
  Node 91,                                !- Name
  {ac116afe-1502-4949-881d-575ff5b4477c}, !- Inlet Port
  {665d8fed-7e3e-452d-b8a2-87c01accff41}; !- Outlet Port

OS:Node,
  {a8eae205-83fb-4ca1-8d67-9681156f553f}, !- Handle
  Node 92,                                !- Name
  {b2f16e79-31f3-4b3b-ad60-a79baad0861c}, !- Inlet Port
  {75dcca1d-bc0c-48f9-ba39-29fd000ff222}; !- Outlet Port

OS:Connection,
  {ac116afe-1502-4949-881d-575ff5b4477c}, !- Handle
  {b8f02e51-05fe-411a-9905-0effc51906cb}, !- Name
  {5d5bbfd5-c6f8-405e-9422-37c366884676}, !- Source Object
  8,                                      !- Outlet Port
  {a92ea103-61a2-4d02-9f1f-0eee03f451cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75dcca1d-bc0c-48f9-ba39-29fd000ff222}, !- Handle
  {d7b0abd9-bf63-4e48-9099-afcacc597103}, !- Name
  {a8eae205-83fb-4ca1-8d67-9681156f553f}, !- Source Object
  3,                                      !- Outlet Port
  {5d5bbfd5-c6f8-405e-9422-37c366884676}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1e58cad7-aa30-487d-a552-8e2ff4cdc00f}, !- Handle
  Node 93,                                !- Name
  {a5b63430-a6a8-45f7-b396-e198538f78dc}, !- Inlet Port
  {655a672f-b5d7-4992-8b91-8dad7ac373b3}; !- Outlet Port

OS:Node,
  {9603eb82-6ba2-46de-bf90-868dba54e66e}, !- Handle
  Node 94,                                !- Name
  {38ad4a85-b2d8-4a68-89d2-8edd04efc1fb}, !- Inlet Port
  {82c1322a-12d3-4841-bd2c-4fdf3794f3d4}; !- Outlet Port

OS:Node,
  {e12172be-e096-40ec-83da-22edf084275a}, !- Handle
  Node 95,                                !- Name
  {5ca7bbf3-11a9-44ba-867e-f107491ce6b2}, !- Inlet Port
  {b8407966-ff97-4d4b-8d00-61189a762521}; !- Outlet Port

OS:Connection,
  {a5b63430-a6a8-45f7-b396-e198538f78dc}, !- Handle
  {add67fb0-66ec-4c38-b65f-2a66f4504cab}, !- Name
  {5d5bbfd5-c6f8-405e-9422-37c366884676}, !- Source Object
  10,                                     !- Outlet Port
  {1e58cad7-aa30-487d-a552-8e2ff4cdc00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c1322a-12d3-4841-bd2c-4fdf3794f3d4}, !- Handle
  {926610d2-2cd3-4d0b-95d3-d3dbd3108a7a}, !- Name
  {9603eb82-6ba2-46de-bf90-868dba54e66e}, !- Source Object
  3,                                      !- Outlet Port
  {5d5bbfd5-c6f8-405e-9422-37c366884676}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {85d7e84b-ed2c-4b33-8248-30544ff191a3}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {655a672f-b5d7-4992-8b91-8dad7ac373b3}, !- Inlet Node Name
  {648cf6e9-a123-49da-9153-0b0783c8f928}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed1ef159-a3ad-46ac-978e-afe66052e2c9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {38ad4a85-b2d8-4a68-89d2-8edd04efc1fb}, !- Outlet Node Name
  {2f3311ef-9fec-4e0b-b526-fa137de9b9ea}; !- Inlet Node Name 1

OS:Connection,
  {655a672f-b5d7-4992-8b91-8dad7ac373b3}, !- Handle
  {a70d0aa3-a9a8-4733-a3d5-e6533126f788}, !- Name
  {1e58cad7-aa30-487d-a552-8e2ff4cdc00f}, !- Source Object
  3,                                      !- Outlet Port
  {85d7e84b-ed2c-4b33-8248-30544ff191a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ad4a85-b2d8-4a68-89d2-8edd04efc1fb}, !- Handle
  {be0eb27f-5c39-4eb2-bc91-6103aa62b7f8}, !- Name
  {ed1ef159-a3ad-46ac-978e-afe66052e2c9}, !- Source Object
  2,                                      !- Outlet Port
  {9603eb82-6ba2-46de-bf90-868dba54e66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e3df03c0-fc3f-480f-b1ef-b9ccc83baf26}, !- Handle
  {5d5bbfd5-c6f8-405e-9422-37c366884676}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {36d2c0ea-eaf8-4a28-ad07-d0f96d32e23a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {5bc04402-9138-469b-8c03-3fc0619768a9}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f3ed5e98-056d-4dc7-aefc-9ad5e1b438ac}, !- Air Inlet Node Name
  {b2f16e79-31f3-4b3b-ad60-a79baad0861c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {120a6a63-2441-4a32-90d9-41595ed49432}, !- Handle
  Coil Heating Water 4,                   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3f61841f-50b2-41d9-b49b-3dd9e5e1803e}, !- Water Inlet Node Name
  {b80eda4d-586e-49e5-8379-9128891b0e7a}, !- Water Outlet Node Name
  {38fdffcf-bbd9-476f-83c6-cbf6462cf1ac}, !- Air Inlet Node Name
  {c98df36e-05eb-4324-907a-82cc8a13312f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c751d6f8-aa7b-41f8-9e27-c8d7eb6bb348}, !- Handle
  Node 96,                                !- Name
  {3cd9301c-ef42-488d-a2b4-b7c38248a690}, !- Inlet Port
  {3f61841f-50b2-41d9-b49b-3dd9e5e1803e}; !- Outlet Port

OS:Connection,
  {3cd9301c-ef42-488d-a2b4-b7c38248a690}, !- Handle
  {810b17ef-6b1d-49d2-9a7f-466717c0dc77}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  9,                                      !- Outlet Port
  {c751d6f8-aa7b-41f8-9e27-c8d7eb6bb348}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0b1877f-2ef9-4d1b-b9c5-e18add3fb98d}, !- Handle
  Node 97,                                !- Name
  {b80eda4d-586e-49e5-8379-9128891b0e7a}, !- Inlet Port
  {f3688847-15e6-4c26-952b-496508f13468}; !- Outlet Port

OS:Connection,
  {3f61841f-50b2-41d9-b49b-3dd9e5e1803e}, !- Handle
  {edf359f4-d44c-4e46-93cd-d29637c6035c}, !- Name
  {c751d6f8-aa7b-41f8-9e27-c8d7eb6bb348}, !- Source Object
  3,                                      !- Outlet Port
  {120a6a63-2441-4a32-90d9-41595ed49432}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b80eda4d-586e-49e5-8379-9128891b0e7a}, !- Handle
  {77d6ad0d-0e2b-484d-a30a-c4af7102e962}, !- Name
  {120a6a63-2441-4a32-90d9-41595ed49432}, !- Source Object
  6,                                      !- Outlet Port
  {c0b1877f-2ef9-4d1b-b9c5-e18add3fb98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3688847-15e6-4c26-952b-496508f13468}, !- Handle
  {ae775dd1-7dea-4591-aaa2-85bca0100883}, !- Name
  {c0b1877f-2ef9-4d1b-b9c5-e18add3fb98d}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {19e99b1a-2a73-4bfe-ba61-1acbe8df38d3}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {824a1bc7-2d4f-461d-bb4e-1f2bad9b0a39}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {818bfa4c-e5c7-4ffb-838f-32600b88ff89}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1392e31c-fa15-4515-bb79-26ce015d4884}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a25a2ad-0422-4652-bae6-3e593394eeed}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7e2be88e-b58a-4592-8b52-9e7b065833bd}, !- Handle
  Coil Cooling DX Single Speed 7,         !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {76a9e026-35e8-420d-b7fa-374e86e671d1}, !- Air Inlet Node Name
  {82ea6c11-134f-4d7e-bfa0-275185581291}, !- Air Outlet Node Name
  {19e99b1a-2a73-4bfe-ba61-1acbe8df38d3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {824a1bc7-2d4f-461d-bb4e-1f2bad9b0a39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {818bfa4c-e5c7-4ffb-838f-32600b88ff89}, !- Energy Input Ratio Function of Temperature Curve Name
  {1392e31c-fa15-4515-bb79-26ce015d4884}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9a25a2ad-0422-4652-bae6-3e593394eeed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d4182a20-ed59-4424-8652-b6dc6d885c79}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5043b4a9-0ccd-49a9-b8f4-f4416f14cb7c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5043b4a9-0ccd-49a9-b8f4-f4416f14cb7c}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95be90d8-e393-4064-a358-f9b0e63c1c96}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {d4182a20-ed59-4424-8652-b6dc6d885c79}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89e85456-98f7-40f9-8608-970f08e78c04}, !- Mixed Air Node Name
  {8b61b98e-2fc3-463a-8277-24dae956e736}, !- Outdoor Air Stream Node Name
  {0275c0bf-73f7-482b-8983-96b2597a5f4c}, !- Relief Air Stream Node Name
  {665d8fed-7e3e-452d-b8a2-87c01accff41}; !- Return Air Stream Node Name

OS:Node,
  {1ccfa281-7cf2-480d-ac7e-5d5b2e80425c}, !- Handle
  Node 98,                                !- Name
  ,                                       !- Inlet Port
  {8b61b98e-2fc3-463a-8277-24dae956e736}; !- Outlet Port

OS:Connection,
  {8b61b98e-2fc3-463a-8277-24dae956e736}, !- Handle
  {9f52c9a9-3102-4503-af80-3ac2f2f497ec}, !- Name
  {1ccfa281-7cf2-480d-ac7e-5d5b2e80425c}, !- Source Object
  3,                                      !- Outlet Port
  {95be90d8-e393-4064-a358-f9b0e63c1c96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2048c956-c3d5-4ee4-97d5-2b51eb3576b9}, !- Handle
  Node 99,                                !- Name
  {0275c0bf-73f7-482b-8983-96b2597a5f4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0275c0bf-73f7-482b-8983-96b2597a5f4c}, !- Handle
  {83db8098-b581-4edb-8d6c-018be5cb13d1}, !- Name
  {95be90d8-e393-4064-a358-f9b0e63c1c96}, !- Source Object
  7,                                      !- Outlet Port
  {2048c956-c3d5-4ee4-97d5-2b51eb3576b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f16e79-31f3-4b3b-ad60-a79baad0861c}, !- Handle
  {a2e83e37-9611-4440-9f70-678607e59e49}, !- Name
  {5bc04402-9138-469b-8c03-3fc0619768a9}, !- Source Object
  9,                                      !- Outlet Port
  {a8eae205-83fb-4ca1-8d67-9681156f553f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cc07a54-6e78-4b2e-a9e7-babea59eb0ca}, !- Handle
  Node 100,                               !- Name
  {c98df36e-05eb-4324-907a-82cc8a13312f}, !- Inlet Port
  {f3ed5e98-056d-4dc7-aefc-9ad5e1b438ac}; !- Outlet Port

OS:Connection,
  {c98df36e-05eb-4324-907a-82cc8a13312f}, !- Handle
  {c520f253-c442-4764-a92d-8bbdfec9acc7}, !- Name
  {120a6a63-2441-4a32-90d9-41595ed49432}, !- Source Object
  8,                                      !- Outlet Port
  {9cc07a54-6e78-4b2e-a9e7-babea59eb0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ed5e98-056d-4dc7-aefc-9ad5e1b438ac}, !- Handle
  {76aec970-b759-40c3-b464-d15dec79c65e}, !- Name
  {9cc07a54-6e78-4b2e-a9e7-babea59eb0ca}, !- Source Object
  3,                                      !- Outlet Port
  {5bc04402-9138-469b-8c03-3fc0619768a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {57cbbb11-2a07-457c-9846-53f39fdad12f}, !- Handle
  Controller Water Coil 4,                !- Name
  {120a6a63-2441-4a32-90d9-41595ed49432}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {686557df-9a96-4bea-9543-8b1c5c4517d5}, !- Handle
  Node 101,                               !- Name
  {82ea6c11-134f-4d7e-bfa0-275185581291}, !- Inlet Port
  {38fdffcf-bbd9-476f-83c6-cbf6462cf1ac}; !- Outlet Port

OS:Connection,
  {82ea6c11-134f-4d7e-bfa0-275185581291}, !- Handle
  {0e6162fb-a483-4b2b-acb7-d5e9e29eaefe}, !- Name
  {7e2be88e-b58a-4592-8b52-9e7b065833bd}, !- Source Object
  9,                                      !- Outlet Port
  {686557df-9a96-4bea-9543-8b1c5c4517d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38fdffcf-bbd9-476f-83c6-cbf6462cf1ac}, !- Handle
  {32d907ba-e64f-47fe-9c80-45f983fab0b3}, !- Name
  {686557df-9a96-4bea-9543-8b1c5c4517d5}, !- Source Object
  3,                                      !- Outlet Port
  {120a6a63-2441-4a32-90d9-41595ed49432}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bdfdb060-295b-496d-bffb-dfa8f77af11a}, !- Handle
  Node 102,                               !- Name
  {89e85456-98f7-40f9-8608-970f08e78c04}, !- Inlet Port
  {76a9e026-35e8-420d-b7fa-374e86e671d1}; !- Outlet Port

OS:Connection,
  {665d8fed-7e3e-452d-b8a2-87c01accff41}, !- Handle
  {0faba9d4-170e-4880-9d41-e34d6e36bd94}, !- Name
  {a92ea103-61a2-4d02-9f1f-0eee03f451cf}, !- Source Object
  3,                                      !- Outlet Port
  {95be90d8-e393-4064-a358-f9b0e63c1c96}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89e85456-98f7-40f9-8608-970f08e78c04}, !- Handle
  {21cd2fca-a089-4690-8c16-e3b489215da1}, !- Name
  {95be90d8-e393-4064-a358-f9b0e63c1c96}, !- Source Object
  5,                                      !- Outlet Port
  {bdfdb060-295b-496d-bffb-dfa8f77af11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a9e026-35e8-420d-b7fa-374e86e671d1}, !- Handle
  {46f97185-8821-4869-af9e-9ae9bcf501bd}, !- Name
  {bdfdb060-295b-496d-bffb-dfa8f77af11a}, !- Source Object
  3,                                      !- Outlet Port
  {7e2be88e-b58a-4592-8b52-9e7b065833bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {34f3d8e4-f023-41b5-80de-49a64ac967f8}, !- Handle
  Makeup-Air Unit Supply Air Temp 3,      !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {328596da-ead6-43be-87a0-ca05946ab802}; !- Default Day Schedule Name

OS:Schedule:Day,
  {328596da-ead6-43be-87a0-ca05946ab802}, !- Handle
  Makeup Air Unit Supply Air Temp Default 3, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {95fe9941-20df-4dfd-946e-35b57721aec6}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {34f3d8e4-f023-41b5-80de-49a64ac967f8}, !- Schedule Name
  {a8eae205-83fb-4ca1-8d67-9681156f553f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fb893d3d-7f38-4be7-a8a8-7422aaa7d7e6}, !- Handle
  Coil Heating Electric 4,                !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {616bec33-b06c-4873-a886-d1ba450dbe3f}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0bd0e69-6731-4ffc-b1f9-3810baa17fe0}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {25c99c06-9ff7-4602-845a-dcc7c3aed623}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97e2ed1f-3a6f-48bc-a380-cf9c0c9ca023}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0168f794-7d3f-4219-8023-33630bcc76fe}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {09f9c4b1-d0c9-44a8-9714-00ccf93fd638}, !- Handle
  Coil Cooling DX Single Speed 8,         !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
